@prefix bldg: <http://buildsys.org/ontologies/ACAD#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix unit: <http://qudt.org/vocab/unit/> .

bldg:ACAD a brick:Building ;
    brick:area [ brick:hasUnits unit:FT_2 ;
            brick:value 126641 ] .

bldg:AHU01 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1044,
        bldg:VAVRM1044_MIX,
        bldg:VAVRM1115,
        bldg:VAVRM1115_MIX,
        bldg:VAVRM2120,
        bldg:VAVRM2120_MIX,
        bldg:VAVRM2142,
        bldg:VAVRM2142_MIX,
        bldg:VAVRM2144,
        bldg:VAVRM2144_MIX,
        bldg:VAVRM2334,
        bldg:VAVRM2334_MIX,
        bldg:VAVRM2338,
        bldg:VAVRM2338_MIX,
        bldg:VAVRM2339,
        bldg:VAVRM2339_MIX,
        bldg:VAVRM2341,
        bldg:VAVRM2341_MIX,
        bldg:VAVRM2343,
        bldg:VAVRM2343_MIX,
        bldg:VAVRM2345,
        bldg:VAVRM2345_MIX,
        bldg:VAVRM2346,
        bldg:VAVRM2346_MIX,
        bldg:VAVRM2356,
        bldg:VAVRM2356_MIX,
        bldg:VAVRM2362,
        bldg:VAVRM2362_MIX,
        bldg:VAVRM2363,
        bldg:VAVRM2363_MIX,
        bldg:VAVRM2366,
        bldg:VAVRM2366_MIX,
        bldg:VAVRM2367,
        bldg:VAVRM2367A,
        bldg:VAVRM2367A_MIX,
        bldg:VAVRM2367_MIX,
        bldg:VAVRM2368,
        bldg:VAVRM2368_MIX,
        bldg:VAVRM2372,
        bldg:VAVRM2372_MIX,
        bldg:VAVRM2392,
        bldg:VAVRM2392_MIX,
        bldg:VAVRM2394,
        bldg:VAVRM2394A,
        bldg:VAVRM2394A_MIX,
        bldg:VAVRM2394_MIX ;
    brick:hasPoint bldg:ACAD.AHU.AHU01.CCV,
        bldg:ACAD.AHU.AHU01.Cooling_Valve_Output,
        bldg:ACAD.AHU.AHU01.Heating_Valve_Output,
        bldg:ACAD.AHU.AHU01.Mixed_Air_Temp,
        bldg:ACAD.AHU.AHU01.Mode,
        bldg:ACAD.AHU.AHU01.Outside_Air_Temp,
        bldg:ACAD.AHU.AHU01.Outside_Air_Temp_Virtual,
        bldg:ACAD.AHU.AHU01.Return_Air_Temp,
        bldg:ACAD.AHU.AHU01.Supply_Air_Pressure,
        bldg:ACAD.AHU.AHU01.Supply_Air_Temp,
        bldg:ACAD.AHU.AHU01.Supply_Air_Temp_Setpoint,
        bldg:ACAD.AHU.AHU01.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU02 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1003,
        bldg:VAVRM1013,
        bldg:VAVRM1027,
        bldg:VAVRM1039,
        bldg:VAVRM1047,
        bldg:VAVRM1059,
        bldg:VAVRM1069,
        bldg:VAVRM1077,
        bldg:VAVRM1083,
        bldg:VAVRM1089,
        bldg:VAVRM1100A,
        bldg:VAVRM1397,
        bldg:VAVRM2003,
        bldg:VAVRM2013,
        bldg:VAVRM2027,
        bldg:VAVRM2039,
        bldg:VAVRM2047,
        bldg:VAVRM2059,
        bldg:VAVRM2067,
        bldg:VAVRM2075,
        bldg:VAVRM2083,
        bldg:VAVRM2100EAST,
        bldg:VAVRM2100WEST ;
    brick:hasPoint bldg:ACAD.AHU.AHU02.CCV,
        bldg:ACAD.AHU.AHU02.Cooling_Valve_Output,
        bldg:ACAD.AHU.AHU02.Heating_Valve_Output,
        bldg:ACAD.AHU.AHU02.Mixed_Air_Temp,
        bldg:ACAD.AHU.AHU02.Mode,
        bldg:ACAD.AHU.AHU02.Outside_Air_Temp,
        bldg:ACAD.AHU.AHU02.Outside_Air_Temp_Virtual,
        bldg:ACAD.AHU.AHU02.Return_Air_Temp,
        bldg:ACAD.AHU.AHU02.Supply_Air_Pressure,
        bldg:ACAD.AHU.AHU02.Supply_Air_Temp,
        bldg:ACAD.AHU.AHU02.Supply_Air_Temp_Setpoint,
        bldg:ACAD.AHU.AHU02.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU03 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1324,
        bldg:VAVRM1324_MIX,
        bldg:VAVRM1327,
        bldg:VAVRM1327_MIX,
        bldg:VAVRM1328,
        bldg:VAVRM1332,
        bldg:VAVRM1333,
        bldg:VAVRM1333_MIX,
        bldg:VAVRM1336,
        bldg:VAVRM1336_MIX,
        bldg:VAVRM1351,
        bldg:VAVRM1351_MIX,
        bldg:VAVRM1352,
        bldg:VAVRM1352_MIX,
        bldg:VAVRM1353,
        bldg:VAVRM1353_MIX,
        bldg:VAVRM1354,
        bldg:VAVRM1354_MIX,
        bldg:VAVRM1360,
        bldg:VAVRM1361,
        bldg:VAVRM1361_MIX,
        bldg:VAVRM1363,
        bldg:VAVRM1366,
        bldg:VAVRM1371,
        bldg:VAVRM1371_MIX,
        bldg:VAVRM1375,
        bldg:VAVRM1375_MIX,
        bldg:VAVRM1381,
        bldg:VAVRM1384,
        bldg:VAVRM1386,
        bldg:VAVRM1386_MIX,
        bldg:VAVRM1394,
        bldg:VAVRM1394_MIX ;
    brick:hasPoint bldg:ACAD.AHU.AHU03.CCV,
        bldg:ACAD.AHU.AHU03.Cooling_Valve_Output,
        bldg:ACAD.AHU.AHU03.Heating_Valve_Output,
        bldg:ACAD.AHU.AHU03.Mixed_Air_Temp,
        bldg:ACAD.AHU.AHU03.Mode,
        bldg:ACAD.AHU.AHU03.Outside_Air_Temp,
        bldg:ACAD.AHU.AHU03.Outside_Air_Temp_Virtual,
        bldg:ACAD.AHU.AHU03.Return_Air_Temp,
        bldg:ACAD.AHU.AHU03.Supply_Air_Temp,
        bldg:ACAD.AHU.AHU03.Supply_Air_Temp_Setpoint,
        bldg:ACAD.AHU.AHU03.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU04 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM2205,
        bldg:VAVRM2207,
        bldg:VAVRM2217,
        bldg:VAVRM2233,
        bldg:VAVRM2251,
        bldg:VAVRM2251A,
        bldg:VAVRM2251B,
        bldg:VAVRM2321,
        bldg:VAVRM2323,
        bldg:VAVRM2335,
        bldg:VAVRM2353,
        bldg:VAVRM2355,
        bldg:VAVRM2359,
        bldg:VAVRM2375,
        bldg:VAVRM2377,
        bldg:VAVRM2383,
        bldg:VAVRM2385 ;
    brick:hasPoint bldg:ACAD.AHU.AHU04.CCV,
        bldg:ACAD.AHU.AHU04.Cooling_Valve_Output,
        bldg:ACAD.AHU.AHU04.Heating_Valve_Output,
        bldg:ACAD.AHU.AHU04.Mixed_Air_Temp,
        bldg:ACAD.AHU.AHU04.Mode,
        bldg:ACAD.AHU.AHU04.Outside_Air_Temp,
        bldg:ACAD.AHU.AHU04.Outside_Air_Temp_Virtual,
        bldg:ACAD.AHU.AHU04.Return_Air_Temp,
        bldg:ACAD.AHU.AHU04.Supply_Air_Pressure,
        bldg:ACAD.AHU.AHU04.Supply_Air_Temp,
        bldg:ACAD.AHU.AHU04.Supply_Air_Temp_Setpoint,
        bldg:ACAD.AHU.AHU04.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU05 a brick:Air_Handler_Unit ;
    brick:hasPoint bldg:ACAD.AHU.AHU05.CCV,
        bldg:ACAD.AHU.AHU05.Cooling_Valve_Output,
        bldg:ACAD.AHU.AHU05.Mixed_Air_Temp,
        bldg:ACAD.AHU.AHU05.Mode,
        bldg:ACAD.AHU.AHU05.Outside_Air_Temp,
        bldg:ACAD.AHU.AHU05.Outside_Air_Temp_Virtual,
        bldg:ACAD.AHU.AHU05.Return_Air_Temp,
        bldg:ACAD.AHU.AHU05.Supply_Air_Pressure,
        bldg:ACAD.AHU.AHU05.Supply_Air_Temp,
        bldg:ACAD.AHU.AHU05.Supply_Air_Temp_Setpoint,
        bldg:ACAD.AHU.AHU05.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU06 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1112,
        bldg:VAVRM1112_MIX,
        bldg:VAVRM1114,
        bldg:VAVRM1114_MIX,
        bldg:VAVRM1116,
        bldg:VAVRM1116_MIX,
        bldg:VAVRM1124HOOD,
        bldg:VAVRM1124LB,
        bldg:VAVRM1124N,
        bldg:VAVRM1124NE,
        bldg:VAVRM1124NW,
        bldg:VAVRM1124W,
        bldg:VAVRM1304,
        bldg:VAVRM1304_MIX,
        bldg:VAVRM1306,
        bldg:VAVRM1306_MIX,
        bldg:VAVRM1307N,
        bldg:VAVRM1307N_MIX,
        bldg:VAVRM1307S,
        bldg:VAVRM1307S_MIX,
        bldg:VAVRM1308,
        bldg:VAVRM1308_MIX ;
    brick:hasPoint bldg:ACAD.AHU.AHU06.CCV,
        bldg:ACAD.AHU.AHU06.Cooling_Valve_Output,
        bldg:ACAD.AHU.AHU06.Heating_Valve_Output,
        bldg:ACAD.AHU.AHU06.Mixed_Air_Temp,
        bldg:ACAD.AHU.AHU06.Mode,
        bldg:ACAD.AHU.AHU06.Outside_Air_Temp,
        bldg:ACAD.AHU.AHU06.Outside_Air_Temp_Virtual,
        bldg:ACAD.AHU.AHU06.Return_Air_Temp,
        bldg:ACAD.AHU.AHU06.Supply_Air_Pressure,
        bldg:ACAD.AHU.AHU06.Supply_Air_Temp,
        bldg:ACAD.AHU.AHU06.Supply_Air_Temp_Setpoint,
        bldg:ACAD.AHU.AHU06.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU07 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1014,
        bldg:VAVRM1014_MIX,
        bldg:VAVRM1016,
        bldg:VAVRM1016_MIX,
        bldg:VAVRM1026,
        bldg:VAVRM1026_MIX,
        bldg:VAVRM1028,
        bldg:VAVRM1028_MIX,
        bldg:VAVRM1048,
        bldg:VAVRM1048_MIX,
        bldg:VAVRM1064,
        bldg:VAVRM1064_MIX,
        bldg:VAVRM1076,
        bldg:VAVRM1076_MIX,
        bldg:VAVRM1078,
        bldg:VAVRM1078_MIX,
        bldg:VAVRM1100,
        bldg:VAVRM1123,
        bldg:VAVRM1123_MIX,
        bldg:VAVRM2022,
        bldg:VAVRM2022A,
        bldg:VAVRM2022A_MIX,
        bldg:VAVRM2022_MIX,
        bldg:VAVRM2028,
        bldg:VAVRM2028_MIX,
        bldg:VAVRM2034,
        bldg:VAVRM2034_MIX,
        bldg:VAVRM2038,
        bldg:VAVRM2038_MIX,
        bldg:VAVRM2048,
        bldg:VAVRM2048_MIX,
        bldg:VAVRM2050,
        bldg:VAVRM2050_MIX,
        bldg:VAVRM2064,
        bldg:VAVRM2064_MIX,
        bldg:VAVRM2072,
        bldg:VAVRM2072_MIX,
        bldg:VAVRM2074,
        bldg:VAVRM2074_MIX,
        bldg:VAVRM2100_CENTER_EAST,
        bldg:VAVRM2100_CENTER_WEST ;
    brick:hasPoint bldg:ACAD.AHU.AHU07.CCV,
        bldg:ACAD.AHU.AHU07.Cooling_Valve_Output,
        bldg:ACAD.AHU.AHU07.Heating_Valve_Output,
        bldg:ACAD.AHU.AHU07.Mixed_Air_Temp,
        bldg:ACAD.AHU.AHU07.Mode,
        bldg:ACAD.AHU.AHU07.Outside_Air_Temp,
        bldg:ACAD.AHU.AHU07.Outside_Air_Temp_Virtual,
        bldg:ACAD.AHU.AHU07.Return_Air_Temp,
        bldg:ACAD.AHU.AHU07.Supply_Air_Pressure,
        bldg:ACAD.AHU.AHU07.Supply_Air_Temp,
        bldg:ACAD.AHU.AHU07.Supply_Air_Temp_Setpoint,
        bldg:ACAD.AHU.AHU07.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU08 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1282,
        bldg:VAVRM1282A,
        bldg:VAVRM1282B,
        bldg:VAVRM1283A,
        bldg:VAVRM1283B,
        bldg:VAVRM1283C,
        bldg:VAVRM1283E,
        bldg:VAVRM1283F,
        bldg:VAVRM1283G,
        bldg:VAVRM1283H,
        bldg:VAVRM1283J,
        bldg:VAVRM1283K,
        bldg:VAVRM1283L,
        bldg:VAVRM1283N,
        bldg:VAVRM1283O,
        bldg:VAVRM1283Q,
        bldg:VAVRM1283S,
        bldg:VAVRM1284,
        bldg:VAVRM2112,
        bldg:VAVRM2112_MIX,
        bldg:VAVRM2200C,
        bldg:VAVRM2200C_MIX,
        bldg:VAVRM2204,
        bldg:VAVRM2204_MIX,
        bldg:VAVRM2212,
        bldg:VAVRM2212_MIX,
        bldg:VAVRM2240,
        bldg:VAVRM2240A,
        bldg:VAVRM2252,
        bldg:VAVRM2306,
        bldg:VAVRM2306_MIX,
        bldg:VAVRM2307,
        bldg:VAVRM2307A,
        bldg:VAVRM2328,
        bldg:VAVRM2328A,
        bldg:VAVRM2328A_MIX,
        bldg:VAVRM2328_MIX ;
    brick:hasPoint bldg:ACAD.AHU.AHU08.CCV,
        bldg:ACAD.AHU.AHU08.Cooling_Valve_Output,
        bldg:ACAD.AHU.AHU08.Heating_Valve_Output,
        bldg:ACAD.AHU.AHU08.Mixed_Air_Temp,
        bldg:ACAD.AHU.AHU08.Mode,
        bldg:ACAD.AHU.AHU08.Outside_Air_Temp,
        bldg:ACAD.AHU.AHU08.Outside_Air_Temp_Virtual,
        bldg:ACAD.AHU.AHU08.Return_Air_Temp,
        bldg:ACAD.AHU.AHU08.Supply_Air_Pressure,
        bldg:ACAD.AHU.AHU08.Supply_Air_Temp,
        bldg:ACAD.AHU.AHU08.Supply_Air_Temp_Setpoint,
        bldg:ACAD.AHU.AHU08.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:damperVAVRM1003 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM1003.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1003 .

bldg:damperVAVRM1013 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM1013.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1013 .

bldg:damperVAVRM1014 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1014.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1014 .

bldg:damperVAVRM1016 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1016.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1016 .

bldg:damperVAVRM1026 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1026.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1026 .

bldg:damperVAVRM1027 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM1027.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1027 .

bldg:damperVAVRM1028 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1028.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1028 .

bldg:damperVAVRM1039 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM1039.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1039 .

bldg:damperVAVRM1044 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM1044.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1044 .

bldg:damperVAVRM1047 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM1047.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1047 .

bldg:damperVAVRM1048 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1048.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1048 .

bldg:damperVAVRM1059 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM1059.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1059 .

bldg:damperVAVRM1064 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1064.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1064 .

bldg:damperVAVRM1069 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM1069.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1069 .

bldg:damperVAVRM1076 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1076.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1076 .

bldg:damperVAVRM1077 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM1077.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1077 .

bldg:damperVAVRM1078 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1078.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1078 .

bldg:damperVAVRM1083 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM1083.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1083 .

bldg:damperVAVRM1089 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM1089.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1089 .

bldg:damperVAVRM1100 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1100.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1100 .

bldg:damperVAVRM1100A a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM1100A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1100A .

bldg:damperVAVRM1112 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1112.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1112 .

bldg:damperVAVRM1114 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1114.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1114 .

bldg:damperVAVRM1115 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM1115.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1115 .

bldg:damperVAVRM1116 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1116.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1116 .

bldg:damperVAVRM1123 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1123.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1123 .

bldg:damperVAVRM1124LB a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1124LB.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1124LB .

bldg:damperVAVRM1124N a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1124N.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1124N .

bldg:damperVAVRM1124NE a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1124NE.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1124NE .

bldg:damperVAVRM1124NW a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1124NW.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1124NW .

bldg:damperVAVRM1124W a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1124W.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1124W .

bldg:damperVAVRM1282 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1282.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1282 .

bldg:damperVAVRM1282A a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1282A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1282A .

bldg:damperVAVRM1282B a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1282B.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1282B .

bldg:damperVAVRM1283A a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1283A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1283A .

bldg:damperVAVRM1283B a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1283B.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1283B .

bldg:damperVAVRM1283C a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1283C.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1283C .

bldg:damperVAVRM1283E a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1283E.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1283E .

bldg:damperVAVRM1283F a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1283F.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1283F .

bldg:damperVAVRM1283G a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1283G.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1283G .

bldg:damperVAVRM1283H a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1283H.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1283H .

bldg:damperVAVRM1283J a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1283J.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1283J .

bldg:damperVAVRM1283K a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1283K.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1283K .

bldg:damperVAVRM1283L a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1283L.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1283L .

bldg:damperVAVRM1283N a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1283N.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1283N .

bldg:damperVAVRM1283O a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1283O.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1283O .

bldg:damperVAVRM1283Q a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1283Q.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1283Q .

bldg:damperVAVRM1283S a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1283S.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1283S .

bldg:damperVAVRM1284 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1284.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1284 .

bldg:damperVAVRM1304 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1304.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1304 .

bldg:damperVAVRM1306 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1306.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1306 .

bldg:damperVAVRM1307N a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1307N.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1307N .

bldg:damperVAVRM1307S a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1307S.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1307S .

bldg:damperVAVRM1308 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1308.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1308 .

bldg:damperVAVRM1328 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1328.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1328 .

bldg:damperVAVRM1332 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1332.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1332 .

bldg:damperVAVRM1360 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1360.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1360 .

bldg:damperVAVRM1363 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1363.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1363 .

bldg:damperVAVRM1366 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1366.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1366 .

bldg:damperVAVRM1384 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1384.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1384 .

bldg:damperVAVRM1397 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM1397.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1397 .

bldg:damperVAVRM2003 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM2003.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2003 .

bldg:damperVAVRM2013 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM2013.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2013 .

bldg:damperVAVRM2022 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2022.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2022 .

bldg:damperVAVRM2022A a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2022A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2022A .

bldg:damperVAVRM2027 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM2027.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2027 .

bldg:damperVAVRM2028 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2028.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2028 .

bldg:damperVAVRM2034 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2034.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2034 .

bldg:damperVAVRM2038 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2038.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2038 .

bldg:damperVAVRM2039 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM2039.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2039 .

bldg:damperVAVRM2047 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM2047.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2047 .

bldg:damperVAVRM2048 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2048.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2048 .

bldg:damperVAVRM2050 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2050.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2050 .

bldg:damperVAVRM2059 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM2059.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2059 .

bldg:damperVAVRM2064 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2064.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2064 .

bldg:damperVAVRM2067 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM2067.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2067 .

bldg:damperVAVRM2072 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2072.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2072 .

bldg:damperVAVRM2074 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2074.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2074 .

bldg:damperVAVRM2075 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM2075.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2075 .

bldg:damperVAVRM2083 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM2083.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2083 .

bldg:damperVAVRM2100EAST a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM2100EAST.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2100EAST .

bldg:damperVAVRM2100WEST a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM2100WEST.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2100WEST .

bldg:damperVAVRM2100_CENTER_EAST a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2100_CENTER_EAST.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2100_CENTER_EAST .

bldg:damperVAVRM2100_CENTER_WEST a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2100_CENTER_WEST.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2100_CENTER_WEST .

bldg:damperVAVRM2112 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2112.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2112 .

bldg:damperVAVRM2120 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2120.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2120 .

bldg:damperVAVRM2142 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2142.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2142 .

bldg:damperVAVRM2144 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2144.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2144 .

bldg:damperVAVRM2200C a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2200C.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2200C .

bldg:damperVAVRM2204 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2204.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2204 .

bldg:damperVAVRM2205 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2205.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2205 .

bldg:damperVAVRM2207 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2207.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2207 .

bldg:damperVAVRM2212 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2212.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2212 .

bldg:damperVAVRM2217 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2217.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2217 .

bldg:damperVAVRM2233 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2233.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2233 .

bldg:damperVAVRM2240 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2240.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2240 .

bldg:damperVAVRM2240A a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2240A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2240A .

bldg:damperVAVRM2251 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2251.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2251 .

bldg:damperVAVRM2251A a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2251A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2251A .

bldg:damperVAVRM2251B a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2251B.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2251B .

bldg:damperVAVRM2252 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2252.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2252 .

bldg:damperVAVRM2306 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2306.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2306 .

bldg:damperVAVRM2307 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2307.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2307 .

bldg:damperVAVRM2307A a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2307A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2307A .

bldg:damperVAVRM2321 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2321.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2321 .

bldg:damperVAVRM2323 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2323.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2323 .

bldg:damperVAVRM2328 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2328.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2328 .

bldg:damperVAVRM2328A a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2328A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2328A .

bldg:damperVAVRM2334 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2334.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2334 .

bldg:damperVAVRM2335 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2335.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2335 .

bldg:damperVAVRM2338 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2338.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2338 .

bldg:damperVAVRM2339 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2339.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2339 .

bldg:damperVAVRM2341 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2341.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2341 .

bldg:damperVAVRM2343 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2343.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2343 .

bldg:damperVAVRM2345 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2345.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2345 .

bldg:damperVAVRM2346 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2346.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2346 .

bldg:damperVAVRM2353 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2353.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2353 .

bldg:damperVAVRM2355 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2355.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2355 .

bldg:damperVAVRM2356 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2356.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2356 .

bldg:damperVAVRM2359 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2359.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2359 .

bldg:damperVAVRM2362 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2362.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2362 .

bldg:damperVAVRM2363 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2363.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2363 .

bldg:damperVAVRM2366 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2366.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2366 .

bldg:damperVAVRM2367 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2367.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2367 .

bldg:damperVAVRM2367A a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2367A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2367A .

bldg:damperVAVRM2368 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2368.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2368 .

bldg:damperVAVRM2372 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2372.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2372 .

bldg:damperVAVRM2375 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2375.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2375 .

bldg:damperVAVRM2377 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2377.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2377 .

bldg:damperVAVRM2383 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2383.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2383 .

bldg:damperVAVRM2385 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2385.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2385 .

bldg:damperVAVRM2392 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2392.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2392 .

bldg:damperVAVRM2394 a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2394.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2394 .

bldg:damperVAVRM2394A a brick:Damper ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2394A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2394A .

bldg:floor1 a brick:Floor ;
    brick:hasPart bldg:RM1003_room,
        bldg:RM1013_room,
        bldg:RM1014_MIX_room,
        bldg:RM1014_room,
        bldg:RM1016_MIX_room,
        bldg:RM1016_room,
        bldg:RM1026_MIX_room,
        bldg:RM1026_room,
        bldg:RM1027_room,
        bldg:RM1028_MIX_room,
        bldg:RM1028_room,
        bldg:RM1039_room,
        bldg:RM1044_MIX_room,
        bldg:RM1044_room,
        bldg:RM1047_room,
        bldg:RM1048_MIX_room,
        bldg:RM1048_room,
        bldg:RM1059_room,
        bldg:RM1064_MIX_room,
        bldg:RM1064_room,
        bldg:RM1069_room,
        bldg:RM1076_MIX_room,
        bldg:RM1076_room,
        bldg:RM1077_room,
        bldg:RM1078_MIX_room,
        bldg:RM1078_room,
        bldg:RM1083_room,
        bldg:RM1089_room,
        bldg:RM1100A_room,
        bldg:RM1100_room,
        bldg:RM1112_MIX_room,
        bldg:RM1112_room,
        bldg:RM1114_MIX_room,
        bldg:RM1114_room,
        bldg:RM1115_MIX_room,
        bldg:RM1115_room,
        bldg:RM1116_MIX_room,
        bldg:RM1116_room,
        bldg:RM1123_MIX_room,
        bldg:RM1123_room,
        bldg:RM1124HOOD_room,
        bldg:RM1124LB_room,
        bldg:RM1124NE_room,
        bldg:RM1124NW_room,
        bldg:RM1124N_room,
        bldg:RM1124W_room,
        bldg:RM1282A_room,
        bldg:RM1282B_room,
        bldg:RM1282_room,
        bldg:RM1283A_room,
        bldg:RM1283B_room,
        bldg:RM1283C_room,
        bldg:RM1283E_room,
        bldg:RM1283F_room,
        bldg:RM1283G_room,
        bldg:RM1283H_room,
        bldg:RM1283J_room,
        bldg:RM1283K_room,
        bldg:RM1283L_room,
        bldg:RM1283N_room,
        bldg:RM1283O_room,
        bldg:RM1283Q_room,
        bldg:RM1283S_room,
        bldg:RM1284_room,
        bldg:RM1304_MIX_room,
        bldg:RM1304_room,
        bldg:RM1306_MIX_room,
        bldg:RM1306_room,
        bldg:RM1307N_MIX_room,
        bldg:RM1307N_room,
        bldg:RM1307S_MIX_room,
        bldg:RM1307S_room,
        bldg:RM1308_MIX_room,
        bldg:RM1308_room,
        bldg:RM1324_MIX_room,
        bldg:RM1324_room,
        bldg:RM1327_MIX_room,
        bldg:RM1327_room,
        bldg:RM1328_room,
        bldg:RM1332_room,
        bldg:RM1333_MIX_room,
        bldg:RM1333_room,
        bldg:RM1336_MIX_room,
        bldg:RM1336_room,
        bldg:RM1351_MIX_room,
        bldg:RM1351_room,
        bldg:RM1352_MIX_room,
        bldg:RM1352_room,
        bldg:RM1353_MIX_room,
        bldg:RM1353_room,
        bldg:RM1354_MIX_room,
        bldg:RM1354_room,
        bldg:RM1360_room,
        bldg:RM1361_MIX_room,
        bldg:RM1361_room,
        bldg:RM1363_room,
        bldg:RM1366_room,
        bldg:RM1371_MIX_room,
        bldg:RM1371_room,
        bldg:RM1375_MIX_room,
        bldg:RM1375_room,
        bldg:RM1381_room,
        bldg:RM1384_room,
        bldg:RM1386_MIX_room,
        bldg:RM1386_room,
        bldg:RM1394_MIX_room,
        bldg:RM1394_room,
        bldg:RM1397_room .

bldg:floor2 a brick:Floor ;
    brick:hasPart bldg:RM2003_room,
        bldg:RM2013_room,
        bldg:RM2022A_MIX_room,
        bldg:RM2022A_room,
        bldg:RM2022_MIX_room,
        bldg:RM2022_room,
        bldg:RM2027_room,
        bldg:RM2028_MIX_room,
        bldg:RM2028_room,
        bldg:RM2034_MIX_room,
        bldg:RM2034_room,
        bldg:RM2038_MIX_room,
        bldg:RM2038_room,
        bldg:RM2039_room,
        bldg:RM2047_room,
        bldg:RM2048_MIX_room,
        bldg:RM2048_room,
        bldg:RM2050_MIX_room,
        bldg:RM2050_room,
        bldg:RM2059_room,
        bldg:RM2064_MIX_room,
        bldg:RM2064_room,
        bldg:RM2067_room,
        bldg:RM2072_MIX_room,
        bldg:RM2072_room,
        bldg:RM2074_MIX_room,
        bldg:RM2074_room,
        bldg:RM2075_room,
        bldg:RM2083_room,
        bldg:RM2100EAST_room,
        bldg:RM2100WEST_room,
        bldg:RM2100_CENTER_EAST_room,
        bldg:RM2100_CENTER_WEST_room,
        bldg:RM2112_MIX_room,
        bldg:RM2112_room,
        bldg:RM2120_MIX_room,
        bldg:RM2120_room,
        bldg:RM2142_MIX_room,
        bldg:RM2142_room,
        bldg:RM2144_MIX_room,
        bldg:RM2144_room,
        bldg:RM2200C_MIX_room,
        bldg:RM2200C_room,
        bldg:RM2204_MIX_room,
        bldg:RM2204_room,
        bldg:RM2205_room,
        bldg:RM2207_room,
        bldg:RM2212_MIX_room,
        bldg:RM2212_room,
        bldg:RM2217_room,
        bldg:RM2233_room,
        bldg:RM2240A_room,
        bldg:RM2240_room,
        bldg:RM2251A_room,
        bldg:RM2251B_room,
        bldg:RM2251_room,
        bldg:RM2252_room,
        bldg:RM2306_MIX_room,
        bldg:RM2306_room,
        bldg:RM2307A_room,
        bldg:RM2307_room,
        bldg:RM2321_room,
        bldg:RM2323_room,
        bldg:RM2328A_MIX_room,
        bldg:RM2328A_room,
        bldg:RM2328_MIX_room,
        bldg:RM2328_room,
        bldg:RM2334_MIX_room,
        bldg:RM2334_room,
        bldg:RM2335_room,
        bldg:RM2338_MIX_room,
        bldg:RM2338_room,
        bldg:RM2339_MIX_room,
        bldg:RM2339_room,
        bldg:RM2341_MIX_room,
        bldg:RM2341_room,
        bldg:RM2343_MIX_room,
        bldg:RM2343_room,
        bldg:RM2345_MIX_room,
        bldg:RM2345_room,
        bldg:RM2346_MIX_room,
        bldg:RM2346_room,
        bldg:RM2353_room,
        bldg:RM2355_room,
        bldg:RM2356_MIX_room,
        bldg:RM2356_room,
        bldg:RM2359_room,
        bldg:RM2362_MIX_room,
        bldg:RM2362_room,
        bldg:RM2363_MIX_room,
        bldg:RM2363_room,
        bldg:RM2366_MIX_room,
        bldg:RM2366_room,
        bldg:RM2367A_MIX_room,
        bldg:RM2367A_room,
        bldg:RM2367_MIX_room,
        bldg:RM2367_room,
        bldg:RM2368_MIX_room,
        bldg:RM2368_room,
        bldg:RM2372_MIX_room,
        bldg:RM2372_room,
        bldg:RM2375_room,
        bldg:RM2377_room,
        bldg:RM2383_room,
        bldg:RM2385_room,
        bldg:RM2392_MIX_room,
        bldg:RM2392_room,
        bldg:RM2394A_MIX_room,
        bldg:RM2394A_room,
        bldg:RM2394_MIX_room,
        bldg:RM2394_room .

bldg:ACAD.AHU.AHU01.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "ACAD.AHU.AHU01.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "85bb0cab-3e62-33eb-963d-a418c4c8dcae" ] .

bldg:ACAD.AHU.AHU01.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "ACAD.AHU.AHU01.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "79f48ae1-c476-3d3a-9938-61a90ceb2bd9" ] .

bldg:ACAD.AHU.AHU01.Heating_Valve_Output a brick:Command ;
    rdfs:label "ACAD.AHU.AHU01.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "db852069-679f-360f-84df-c7119289709c" ] .

bldg:ACAD.AHU.AHU01.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU01.Mixed Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "11ad879d-23fd-38e2-9d06-01d671af5fa0" ] .

bldg:ACAD.AHU.AHU01.Mode a brick:Mode ;
    rdfs:label "ACAD.AHU.AHU01.Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "c784eada-7c2b-3a2d-85cd-9f504bd81153" ] .

bldg:ACAD.AHU.AHU01.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU01.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "762d516b-daca-34fa-b4ab-281fa1895708" ] .

bldg:ACAD.AHU.AHU01.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU01.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "8eb81b1c-3212-39c0-bb9b-154210514b1a" ] .

bldg:ACAD.AHU.AHU01.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU01.Return Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d652ce03-f6f5-3e4e-a462-01646466893d" ] .

bldg:ACAD.AHU.AHU01.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "ACAD.AHU.AHU01.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "688cedef-7970-3bff-afa1-11c05b7d768a" ] .

bldg:ACAD.AHU.AHU01.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU01.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "605f11b6-731a-3abd-9768-f4b87ce12e38" ] .

bldg:ACAD.AHU.AHU01.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.AHU.AHU01.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c12c6e94-3edf-3887-9411-5707cfbaea99" ] .

bldg:ACAD.AHU.AHU01.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU01.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2fdaaf40-3c4a-3184-b422-402380dd7b1e" ] .

bldg:ACAD.AHU.AHU02.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "ACAD.AHU.AHU02.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "d88a44b4-9861-3754-a4d5-cda6ba781fe8" ] .

bldg:ACAD.AHU.AHU02.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "ACAD.AHU.AHU02.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "a46421f3-fb8a-33c7-a1b5-6d49ed3a95aa" ] .

bldg:ACAD.AHU.AHU02.Heating_Valve_Output a brick:Command ;
    rdfs:label "ACAD.AHU.AHU02.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "9e9de5fe-b7a7-32db-bf0a-b3ee731305e2" ] .

bldg:ACAD.AHU.AHU02.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU02.Mixed Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "660375ca-ed90-37bb-8fef-c28b30dc7715" ] .

bldg:ACAD.AHU.AHU02.Mode a brick:Mode ;
    rdfs:label "ACAD.AHU.AHU02.Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "14e72b87-e221-3132-a9a4-21b659800e8f" ] .

bldg:ACAD.AHU.AHU02.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU02.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9ee2f9cf-dd41-3641-88b3-7c3851d83f8c" ] .

bldg:ACAD.AHU.AHU02.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU02.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "2475cf56-91aa-347c-b853-4ac0ede6f0ae" ] .

bldg:ACAD.AHU.AHU02.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU02.Return Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a21cb2e7-bcfb-3150-a182-90ae969cd159" ] .

bldg:ACAD.AHU.AHU02.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "ACAD.AHU.AHU02.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "b0864c11-dfb3-362e-8fa5-766333ee792f" ] .

bldg:ACAD.AHU.AHU02.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU02.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a7cdb1db-3125-36e0-80ad-41726ec71312" ] .

bldg:ACAD.AHU.AHU02.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.AHU.AHU02.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "00a8ee7b-3386-356d-b75f-5d99a10ce32b" ] .

bldg:ACAD.AHU.AHU02.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU02.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "70e75866-8385-3b80-a3bc-249815d5bef2" ] .

bldg:ACAD.AHU.AHU03.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "ACAD.AHU.AHU03.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "5e1672f7-597a-3c92-99d0-668886a4cf18" ] .

bldg:ACAD.AHU.AHU03.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "ACAD.AHU.AHU03.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "44e34431-60c9-39a5-a5c8-c36d26da25a9" ] .

bldg:ACAD.AHU.AHU03.Heating_Valve_Output a brick:Command ;
    rdfs:label "ACAD.AHU.AHU03.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "e81460e5-9e10-383a-ae30-ecd95cc66e9c" ] .

bldg:ACAD.AHU.AHU03.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU03.Mixed Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "648e0c52-f795-39ba-9c46-aa8aafc9ed95" ] .

bldg:ACAD.AHU.AHU03.Mode a brick:Mode ;
    rdfs:label "ACAD.AHU.AHU03.Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "181340e2-3c74-3e9f-8118-692401922761" ] .

bldg:ACAD.AHU.AHU03.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU03.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "aad7fcfd-258b-3ceb-bf06-9c2fe730fc4d" ] .

bldg:ACAD.AHU.AHU03.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU03.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "657c5b0a-27ac-3ca5-8edd-6909446d4ee2" ] .

bldg:ACAD.AHU.AHU03.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU03.Return Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d113992c-c14b-3d51-abf4-024be9bed076" ] .

bldg:ACAD.AHU.AHU03.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU03.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1ab12951-3bbb-37ff-a1c3-9b08ec4a3a0d" ] .

bldg:ACAD.AHU.AHU03.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.AHU.AHU03.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bc9478ff-dd6c-30ee-adc7-c48c9ebd1ac3" ] .

bldg:ACAD.AHU.AHU03.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU03.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "09048c0c-e905-30a1-8b5a-d125ee29f708" ] .

bldg:ACAD.AHU.AHU04.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "ACAD.AHU.AHU04.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "6350d61f-2201-373c-8957-7d46655ceede" ] .

bldg:ACAD.AHU.AHU04.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "ACAD.AHU.AHU04.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "72d7510d-4e3a-3d3c-a513-d75690c57ff8" ] .

bldg:ACAD.AHU.AHU04.Heating_Valve_Output a brick:Command ;
    rdfs:label "ACAD.AHU.AHU04.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "302dd82e-aee7-3e46-9ea9-b91a62e121f0" ] .

bldg:ACAD.AHU.AHU04.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU04.Mixed Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7733ef18-8fdb-3fc3-84a5-4126f8260f92" ] .

bldg:ACAD.AHU.AHU04.Mode a brick:Mode ;
    rdfs:label "ACAD.AHU.AHU04.Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "71a3517a-e881-38ad-9c32-2a27557f1f6f" ] .

bldg:ACAD.AHU.AHU04.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU04.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e5cf975e-2dd5-37d4-8929-bf9aabf7ea1d" ] .

bldg:ACAD.AHU.AHU04.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU04.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "bb233999-8471-3bb7-9624-a178e35f7cd9" ] .

bldg:ACAD.AHU.AHU04.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU04.Return Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "38c57131-017b-326f-a601-b8221c4d1fe5" ] .

bldg:ACAD.AHU.AHU04.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "ACAD.AHU.AHU04.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "76d6b181-dcbd-3ee5-bcd8-33b4f2da07ab" ] .

bldg:ACAD.AHU.AHU04.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU04.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cc45fb43-9591-3ae8-a928-47dcca5bb1ad" ] .

bldg:ACAD.AHU.AHU04.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.AHU.AHU04.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c8c0a54f-b782-3da3-869d-44c581937a9d" ] .

bldg:ACAD.AHU.AHU04.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU04.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6e4c03ce-fe03-39a2-a9ee-22a49bf4931c" ] .

bldg:ACAD.AHU.AHU05.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "ACAD.AHU.AHU05.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "749f2564-d2cb-35f4-a0d6-9353ffae0918" ] .

bldg:ACAD.AHU.AHU05.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "ACAD.AHU.AHU05.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "9ef17dc1-f81f-39c3-b6b6-0598a100c4cd" ] .

bldg:ACAD.AHU.AHU05.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU05.Mixed Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8da56fd1-ff07-3710-86ff-ff37bd8ad5d2" ] .

bldg:ACAD.AHU.AHU05.Mode a brick:Mode ;
    rdfs:label "ACAD.AHU.AHU05.Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "42985df5-a564-3de7-9e32-38ddf6f3add7" ] .

bldg:ACAD.AHU.AHU05.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU05.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "99263595-50f7-316a-9dd3-46566cd600c2" ] .

bldg:ACAD.AHU.AHU05.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU05.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "11cffe54-e256-3dcc-9e20-1d31c1e8cac7" ] .

bldg:ACAD.AHU.AHU05.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU05.Return Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0193f405-d409-3292-bb0d-597397c5fd81" ] .

bldg:ACAD.AHU.AHU05.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "ACAD.AHU.AHU05.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "81e3e6f5-491e-394b-8e23-f6ce7e19449a" ] .

bldg:ACAD.AHU.AHU05.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU05.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b01f56ba-703d-3b6d-ad69-3af9be1ebd5e" ] .

bldg:ACAD.AHU.AHU05.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.AHU.AHU05.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b6488409-036a-32f0-a765-f76fad0ee9ca" ] .

bldg:ACAD.AHU.AHU05.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU05.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ba1d9dab-948c-3a70-b814-d362c16ce555" ] .

bldg:ACAD.AHU.AHU06.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "ACAD.AHU.AHU06.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "6a39fd5c-695d-34bf-b54c-651a7201e2c6" ] .

bldg:ACAD.AHU.AHU06.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "ACAD.AHU.AHU06.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "4dcf0c16-0588-3e91-9c69-98e1f2bbdb61" ] .

bldg:ACAD.AHU.AHU06.Heating_Valve_Output a brick:Command ;
    rdfs:label "ACAD.AHU.AHU06.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "d22e8af9-4289-3772-b84d-22dd43abe08f" ] .

bldg:ACAD.AHU.AHU06.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU06.Mixed Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "29a020fd-59d4-3882-9f27-a472f37c1fb0" ] .

bldg:ACAD.AHU.AHU06.Mode a brick:Mode ;
    rdfs:label "ACAD.AHU.AHU06.Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "3bf6f5e1-7215-31c6-9dd8-d33a9690d1b1" ] .

bldg:ACAD.AHU.AHU06.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU06.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bb6aed31-b847-30c4-9641-395abba3fb01" ] .

bldg:ACAD.AHU.AHU06.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU06.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "2b76c28c-78ea-3d66-88a3-4b855259ed40" ] .

bldg:ACAD.AHU.AHU06.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU06.Return Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6e83150e-1c76-307c-9821-474d972c1719" ] .

bldg:ACAD.AHU.AHU06.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "ACAD.AHU.AHU06.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "cb87f4da-6799-3fe9-990c-2971c4343170" ] .

bldg:ACAD.AHU.AHU06.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU06.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b2dec53d-4cab-3ff4-a074-5009854f2190" ] .

bldg:ACAD.AHU.AHU06.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.AHU.AHU06.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "45753966-8d6e-313b-b69e-9c6cd9a4ee74" ] .

bldg:ACAD.AHU.AHU06.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU06.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ce31c8f8-29fd-3e5e-b61e-dc134fe5540e" ] .

bldg:ACAD.AHU.AHU07.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "ACAD.AHU.AHU07.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "5c045917-18f4-38c3-8328-7714ff07939a" ] .

bldg:ACAD.AHU.AHU07.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "ACAD.AHU.AHU07.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "b5dca91a-182b-3d29-bb0e-94a27cf456e7" ] .

bldg:ACAD.AHU.AHU07.Heating_Valve_Output a brick:Command ;
    rdfs:label "ACAD.AHU.AHU07.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "6c8e1af3-cfa0-3f6b-b204-e2b127329884" ] .

bldg:ACAD.AHU.AHU07.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU07.Mixed Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "63499562-1a6e-3700-9cfc-3626ef0557fa" ] .

bldg:ACAD.AHU.AHU07.Mode a brick:Mode ;
    rdfs:label "ACAD.AHU.AHU07.Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "68d1dda2-d259-38b4-9953-3783d42a2afd" ] .

bldg:ACAD.AHU.AHU07.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU07.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "affaee53-313c-35df-99a9-353a2b57cf2a" ] .

bldg:ACAD.AHU.AHU07.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU07.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "4aedf708-3ca6-3217-9258-aeee8cbf7f5f" ] .

bldg:ACAD.AHU.AHU07.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU07.Return Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "32824353-253d-3326-9a41-b763c57afc1b" ] .

bldg:ACAD.AHU.AHU07.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "ACAD.AHU.AHU07.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "fbb8c6f0-3483-342f-af5c-7bcb63ce34b0" ] .

bldg:ACAD.AHU.AHU07.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU07.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3e330a76-ec41-391f-adb2-217b78b53be0" ] .

bldg:ACAD.AHU.AHU07.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.AHU.AHU07.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0398f7b5-cb8c-341b-aaa6-1cc9778fb181" ] .

bldg:ACAD.AHU.AHU07.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU07.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8f89364d-7388-358f-842f-25cacda0f00d" ] .

bldg:ACAD.AHU.AHU08.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "ACAD.AHU.AHU08.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "7f41e301-682d-37d1-896a-c0ac126920c2" ] .

bldg:ACAD.AHU.AHU08.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "ACAD.AHU.AHU08.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "78258ec4-8f30-32ff-a599-f0cca467eec6" ] .

bldg:ACAD.AHU.AHU08.Heating_Valve_Output a brick:Command ;
    rdfs:label "ACAD.AHU.AHU08.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "0e4bb842-393b-329f-a610-42da8bc3e25e" ] .

bldg:ACAD.AHU.AHU08.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU08.Mixed Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ecd81f29-dddf-39a6-95c5-61ed0359a78f" ] .

bldg:ACAD.AHU.AHU08.Mode a brick:Mode ;
    rdfs:label "ACAD.AHU.AHU08.Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "76a6f16b-359e-3683-b432-84c187123863" ] .

bldg:ACAD.AHU.AHU08.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU08.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "eb82b93a-1acd-3efa-aba0-09a8c49dcc4c" ] .

bldg:ACAD.AHU.AHU08.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU08.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "e2032d33-8041-3735-8c2d-40e05651bd26" ] .

bldg:ACAD.AHU.AHU08.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU08.Return Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "da4edfc8-9a29-3146-9ca7-7bb7cedbef85" ] .

bldg:ACAD.AHU.AHU08.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "ACAD.AHU.AHU08.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "0f95357b-4e53-33ea-95e3-8a4a36706591" ] .

bldg:ACAD.AHU.AHU08.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU08.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9b28f0b0-8968-30cd-ad7b-9c40e215da0e" ] .

bldg:ACAD.AHU.AHU08.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.AHU.AHU08.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6eec9e47-65b6-3d35-b5ea-e47be60b9f20" ] .

bldg:ACAD.AHU.AHU08.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.AHU.AHU08.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "36f04b00-f3d3-373a-9813-554853594d77" ] .

bldg:ACAD.CHW.Building_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;
    rdfs:label "ACAD.CHW.Building Chilled Water Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "687b1813-4547-3ce0-966b-b6eccae12363" ] .

bldg:ACAD.CHW.Building_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "ACAD.CHW.Building Chilled Water Return Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1e02d415-844b-3144-bc05-52a6c0c19386" ] .

bldg:ACAD.CHW.Building_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "ACAD.CHW.Building Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a82df86e-3258-321c-9192-4fa581f307a0" ] .

bldg:ACAD.CHW.Building_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "ACAD.CHW.Building Chilled Water Supply Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6ffe74af-0611-3b98-be02-9df4b89b851b" ] .

bldg:ACAD.CHW.ECONOMIZER a brick:Damper_Position_Command ;
    rdfs:label "ACAD.CHW.ECONOMIZER" ;
    brick:timeseries [ brick:hasTimeseriesId "ff73d27c-5d17-3b62-ab63-93959c1831c6" ] .

bldg:ACAD.CHW.ENABLE a brick:Enable_Command ;
    rdfs:label "ACAD.CHW.ENABLE" ;
    brick:timeseries [ brick:hasTimeseriesId "d532cab7-4db5-33da-b8a3-1fee69890aed" ] .

bldg:ACAD.CHW.LOOP_DP a brick:Chilled_Water_Differential_Pressure_Sensor ;
    rdfs:label "ACAD.CHW.LOOP DP" ;
    brick:timeseries [ brick:hasTimeseriesId "0a1d7544-91e9-39a8-9d8c-150236ba43f2" ] .

bldg:ACAD.CHW.Loop_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "ACAD.CHW.Loop Chilled Water Return Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "747d8ddf-68d9-329e-a4e5-cce4009da22c" ] .

bldg:ACAD.CHW.Loop_Chilled_Water_Return_Temp_Setpoint a brick:Chilled_Water_Return_Temperature_Setpoint ;
    rdfs:label "ACAD.CHW.Loop Chilled Water Return Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "155d6d4d-8389-3991-a1b9-b6095bcfce38" ] .

bldg:ACAD.CHW.Loop_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "ACAD.CHW.Loop Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e73a0515-f1e1-395f-be5a-44e98aaa3203" ] .

bldg:ACAD.CHW.Loop_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "ACAD.CHW.Loop Chilled Water Supply Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e4b1e2a4-f868-3531-8b85-6fa4ed95bf80" ] .

bldg:ACAD.CHW.Pump1_SPEED a brick:Speed_Status ;
    rdfs:label "ACAD.CHW.Pump1_SPEED" ;
    brick:timeseries [ brick:hasTimeseriesId "9ccd63a9-b891-3b7a-a14f-1d1eb0b0fd6b" ] .

<http://buildsys.org/ontologies/ACAD#ACAD.CHW.Pump1_Start/Stop> a brick:Start_Stop_Command ;
    rdfs:label "ACAD.CHW.Pump1_Start/Stop" ;
    brick:timeseries [ brick:hasTimeseriesId "0bd8d3c1-84ee-3d88-8a0e-5a3100d3719c" ] .

bldg:ACAD.CHW.Pump2_SPEED a brick:Speed_Status ;
    rdfs:label "ACAD.CHW.Pump2_SPEED" ;
    brick:timeseries [ brick:hasTimeseriesId "e2558824-9fce-3bbf-9927-0b893cad8521" ] .

<http://buildsys.org/ontologies/ACAD#ACAD.CHW.Pump2_Start/Stop> a brick:Start_Stop_Command ;
    rdfs:label "ACAD.CHW.Pump2_Start/Stop" ;
    brick:timeseries [ brick:hasTimeseriesId "2aed7f78-a4c2-3e38-828f-bf93d0ac0aa2" ] .

bldg:ACAD.ZONE.AHU01.RM1044.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM1044.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9c6e33f1-a864-3b81-864d-a3693bcb7040" ] .

bldg:ACAD.ZONE.AHU01.RM1044.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM1044.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cbee7c5b-9394-32c6-a518-555758f18a78" ] .

bldg:ACAD.ZONE.AHU01.RM1044.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM1044.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "45970984-1073-359e-b0da-abc9de5438ec" ] .

bldg:ACAD.ZONE.AHU01.RM1044.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "ACAD.ZONE.AHU01.RM1044.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "b0462093-89a9-3f41-96f1-d95531c43d9d" ] .

bldg:ACAD.ZONE.AHU01.RM1044.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM1044.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "73660011-0978-328c-a591-422958ef0104" ] .

bldg:ACAD.ZONE.AHU01.RM1044.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM1044.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5de17501-a557-301c-9db1-745952ebb325" ] .

bldg:ACAD.ZONE.AHU01.RM1044.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM1044.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "735c4674-b5e7-3910-831e-f87c45ba4412" ] .

bldg:ACAD.ZONE.AHU01.RM1044_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM1044_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "75ac47e8-f7e9-3d3b-b13e-14e6297c51e1" ] .

bldg:ACAD.ZONE.AHU01.RM1115.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM1115.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "85d65564-1ce3-3072-9473-904f099b60af" ] .

bldg:ACAD.ZONE.AHU01.RM1115.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM1115.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a97bace1-6e5b-3f91-9bcc-34652e5264a5" ] .

bldg:ACAD.ZONE.AHU01.RM1115.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM1115.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "49c795c3-cbb9-3508-819a-1f8f063f7cae" ] .

bldg:ACAD.ZONE.AHU01.RM1115.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM1115.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "20d0cf66-db9a-32d7-8b39-98a40533faa6" ] .

bldg:ACAD.ZONE.AHU01.RM1115.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM1115.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ca76d31d-8601-3062-9e4a-b9c05cd0c0bb" ] .

bldg:ACAD.ZONE.AHU01.RM1115.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM1115.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3dff2320-4718-33d3-aae3-f0a7edddb28f" ] .

bldg:ACAD.ZONE.AHU01.RM1115_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM1115_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6874c172-8668-3a9c-8160-542f799b59e5" ] .

bldg:ACAD.ZONE.AHU01.RM2120.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2120.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e1708245-6322-3569-b114-08dedaa09902" ] .

bldg:ACAD.ZONE.AHU01.RM2120.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2120.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "43444d56-1575-3d9c-8436-27d7bdcfff23" ] .

bldg:ACAD.ZONE.AHU01.RM2120.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2120.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a06460ff-3dc6-3fbe-aa98-36dce9f96100" ] .

bldg:ACAD.ZONE.AHU01.RM2120.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2120.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6671565a-c144-372c-a3c5-60e95e8c6137" ] .

bldg:ACAD.ZONE.AHU01.RM2120.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2120.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "29bf18c7-1764-33ba-a1fc-f0109b937a8f" ] .

bldg:ACAD.ZONE.AHU01.RM2120.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2120.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1123de14-d24e-3247-8563-106b5c65ca6e" ] .

bldg:ACAD.ZONE.AHU01.RM2120_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2120_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b5ee33f7-169c-3b97-90f8-fec64fe07ea3" ] .

bldg:ACAD.ZONE.AHU01.RM2142.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2142.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "09653ea4-5e84-3305-a0a5-6b4fa68c7a33" ] .

bldg:ACAD.ZONE.AHU01.RM2142.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2142.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "711d7629-1de1-33ca-96a2-82b5426ad278" ] .

bldg:ACAD.ZONE.AHU01.RM2142.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2142.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "21ffa681-5515-344a-9280-2462479954d3" ] .

bldg:ACAD.ZONE.AHU01.RM2142.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2142.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "531e08fc-d2ea-3da1-abbf-daf6ce2aa236" ] .

bldg:ACAD.ZONE.AHU01.RM2142.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2142.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7f980b5e-04a5-3340-a5ef-5fd9c816abf6" ] .

bldg:ACAD.ZONE.AHU01.RM2142.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2142.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b11271fb-fc79-34b1-a514-b82cd8e5eec9" ] .

bldg:ACAD.ZONE.AHU01.RM2142_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2142_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b8aa7daa-ffd8-3f01-b596-59e03007d755" ] .

bldg:ACAD.ZONE.AHU01.RM2144.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2144.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4b78ec22-5660-346e-a1b1-3b71d2dcd820" ] .

bldg:ACAD.ZONE.AHU01.RM2144.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2144.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "768c6965-989b-3f6c-96c8-a7c671d8dfcd" ] .

bldg:ACAD.ZONE.AHU01.RM2144.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2144.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "783c133f-b500-3cc5-8783-33682d2a6296" ] .

bldg:ACAD.ZONE.AHU01.RM2144.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2144.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e0f957f8-77a1-3c5b-a1af-a34d0f1b568a" ] .

bldg:ACAD.ZONE.AHU01.RM2144.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2144.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5a7cf130-c59a-3d8f-ac6c-e50845e139e1" ] .

bldg:ACAD.ZONE.AHU01.RM2144.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2144.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b43cecf7-bd2a-335c-89c9-1016b92b0bd4" ] .

bldg:ACAD.ZONE.AHU01.RM2144_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2144_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c3174660-4fab-3ef1-9491-054ba41dd0f5" ] .

bldg:ACAD.ZONE.AHU01.RM2334.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2334.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9bacc80d-c325-393b-ad17-b032ec56b837" ] .

bldg:ACAD.ZONE.AHU01.RM2334.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2334.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "46de9371-d266-30dc-864a-207b207d14e1" ] .

bldg:ACAD.ZONE.AHU01.RM2334.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2334.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9f9f6b08-4d7d-3aef-bcf2-d4d8b9307121" ] .

bldg:ACAD.ZONE.AHU01.RM2334.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2334.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ea6c3685-b386-3903-80ac-a9ed2d3df9de" ] .

bldg:ACAD.ZONE.AHU01.RM2334.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2334.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "45e417c5-bed8-351a-b4c3-05a62d9d107f" ] .

bldg:ACAD.ZONE.AHU01.RM2334.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2334.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a189b559-b2ba-3049-838d-e1f005e07a3a" ] .

bldg:ACAD.ZONE.AHU01.RM2334_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2334_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c176b139-9965-375e-8947-9fad02f293aa" ] .

bldg:ACAD.ZONE.AHU01.RM2338.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2338.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0feeae05-2ca7-3719-9f3c-d758b2329720" ] .

bldg:ACAD.ZONE.AHU01.RM2338.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2338.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9421ec1a-d6cb-31bc-927b-05379fa97179" ] .

bldg:ACAD.ZONE.AHU01.RM2338.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2338.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bcacbd3f-778c-32b8-b04c-d593c13978cc" ] .

bldg:ACAD.ZONE.AHU01.RM2338.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2338.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ebfc3354-1533-3d2e-ae85-d162d5858913" ] .

bldg:ACAD.ZONE.AHU01.RM2338.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2338.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "dc598747-58ca-3787-a9f1-23aa60948a91" ] .

bldg:ACAD.ZONE.AHU01.RM2338.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2338.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8cd4d29f-19b6-303d-809c-168c566df1b9" ] .

bldg:ACAD.ZONE.AHU01.RM2338_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2338_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0d43b003-c5c3-3f4d-b485-88077897c765" ] .

bldg:ACAD.ZONE.AHU01.RM2339.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2339.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "aaf1618c-fa8e-3ede-8515-66e37a6df0ba" ] .

bldg:ACAD.ZONE.AHU01.RM2339.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2339.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4356d592-9b1f-3b8e-952a-1fe0963b946a" ] .

bldg:ACAD.ZONE.AHU01.RM2339.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2339.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fb62ee2b-efc2-3c4f-bf58-a7b1f1d8580f" ] .

bldg:ACAD.ZONE.AHU01.RM2339.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2339.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "85bfd59b-f153-34ad-978c-e311340fab1e" ] .

bldg:ACAD.ZONE.AHU01.RM2339.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2339.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a0ce122c-2233-3f30-a54e-a0d6d26ac65b" ] .

bldg:ACAD.ZONE.AHU01.RM2339.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2339.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "432ebd51-756a-34f5-92cf-f5b644be0973" ] .

bldg:ACAD.ZONE.AHU01.RM2339_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2339_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6ec802e4-231b-38a5-9377-a922d0cd6310" ] .

bldg:ACAD.ZONE.AHU01.RM2341.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2341.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "cbbe7625-e8c3-36c3-9649-d18f1346f74f" ] .

bldg:ACAD.ZONE.AHU01.RM2341.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2341.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "77ae8930-23e1-38b6-b4fc-7b9690eba9e2" ] .

bldg:ACAD.ZONE.AHU01.RM2341.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2341.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b2d326b3-8dc4-3dc2-9e29-f734cc365cca" ] .

bldg:ACAD.ZONE.AHU01.RM2341.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2341.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "44a7c8e4-1077-312b-8555-3f94180726d6" ] .

bldg:ACAD.ZONE.AHU01.RM2341.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2341.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1c92767c-8f53-3261-a8ef-25af94244318" ] .

bldg:ACAD.ZONE.AHU01.RM2341.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2341.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fb24f420-b27e-3a29-8d58-a4c15590cd9c" ] .

bldg:ACAD.ZONE.AHU01.RM2341_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2341_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d2c60b1b-7eb7-358a-bab4-8b4aa6a23d23" ] .

bldg:ACAD.ZONE.AHU01.RM2343.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2343.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "677c9390-50c9-3292-936b-d2a690052ea6" ] .

bldg:ACAD.ZONE.AHU01.RM2343.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2343.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cda79bb7-ca45-3c82-a698-f2e0c0b7f7cd" ] .

bldg:ACAD.ZONE.AHU01.RM2343.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2343.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "00eb7b0b-ee44-32b4-a643-4e0359794e54" ] .

bldg:ACAD.ZONE.AHU01.RM2343.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2343.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a27dcd97-07c0-3cf1-b267-ae19a9bb1c7d" ] .

bldg:ACAD.ZONE.AHU01.RM2343.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2343.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "85709dea-b385-33bb-8562-1fee07833a4e" ] .

bldg:ACAD.ZONE.AHU01.RM2343.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2343.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "207f5db4-1fc8-3010-abe5-89eaafec64c0" ] .

bldg:ACAD.ZONE.AHU01.RM2343_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2343_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "01e0d990-68b1-3519-9de4-0bad5096c7b9" ] .

bldg:ACAD.ZONE.AHU01.RM2345.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2345.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "cedd6933-69e9-37b0-826d-2a70dcb8fe6e" ] .

bldg:ACAD.ZONE.AHU01.RM2345.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2345.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d73b469a-7d42-3637-8fdb-68f93fdd64dd" ] .

bldg:ACAD.ZONE.AHU01.RM2345.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2345.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "125f1503-fab8-3d7c-b0bd-4dc13b6ee16b" ] .

bldg:ACAD.ZONE.AHU01.RM2345.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2345.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "20febb67-8a00-3466-994f-cfddf0825ec7" ] .

bldg:ACAD.ZONE.AHU01.RM2345.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2345.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d08926c9-f732-3fbb-840e-ca22a790efd5" ] .

bldg:ACAD.ZONE.AHU01.RM2345.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2345.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8f3f8ed8-91a8-37ce-874e-885eb38895ba" ] .

bldg:ACAD.ZONE.AHU01.RM2345_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2345_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "57d7e8c9-0491-3af2-af20-6d55ee9e6936" ] .

bldg:ACAD.ZONE.AHU01.RM2346.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2346.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b5122512-a065-3316-bd33-07005269f64a" ] .

bldg:ACAD.ZONE.AHU01.RM2346.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2346.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d31562f3-ca9a-3fe6-8fb1-e080e5f91ddf" ] .

bldg:ACAD.ZONE.AHU01.RM2346.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2346.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f000b9ee-66db-3763-9fc2-621c615ec5ef" ] .

bldg:ACAD.ZONE.AHU01.RM2346.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2346.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "2ee1fffb-31d0-3a71-9c67-4316de242fe5" ] .

bldg:ACAD.ZONE.AHU01.RM2346.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2346.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e15d9cbd-e0cf-3ea1-a9af-cf5dacba9f2f" ] .

bldg:ACAD.ZONE.AHU01.RM2346.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2346.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5525d387-8c61-36f6-b5ef-ce63f87dbe4e" ] .

bldg:ACAD.ZONE.AHU01.RM2346_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2346_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "10761cc9-b041-3b59-a18f-7fcc83141f04" ] .

bldg:ACAD.ZONE.AHU01.RM2356.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2356.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "454abab1-97de-3cfc-8666-e741e6e83d8d" ] .

bldg:ACAD.ZONE.AHU01.RM2356.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2356.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3db6c5e0-d00c-32e1-a9ef-20d3913c87e9" ] .

bldg:ACAD.ZONE.AHU01.RM2356.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2356.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ed41b12c-dd20-3825-bc2f-1188cf959074" ] .

bldg:ACAD.ZONE.AHU01.RM2356.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2356.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b27a443b-be06-31d0-b064-894c0ae575cb" ] .

bldg:ACAD.ZONE.AHU01.RM2356.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2356.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "509a9fb5-4944-381a-8b17-2ccc0e84f3d5" ] .

bldg:ACAD.ZONE.AHU01.RM2356.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2356.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7c01fbd6-5b46-388b-bb44-21de57bbef4c" ] .

bldg:ACAD.ZONE.AHU01.RM2356_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2356_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ccfe21ef-ad70-3781-90b2-bbdbc701b959" ] .

bldg:ACAD.ZONE.AHU01.RM2362.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2362.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "38c3b717-75a4-336f-8ae0-44c91c042a9c" ] .

bldg:ACAD.ZONE.AHU01.RM2362.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2362.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d53cb657-7f60-3363-866d-83e2afb93095" ] .

bldg:ACAD.ZONE.AHU01.RM2362.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2362.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6ac0d9ab-3db1-3030-b7de-08dbed9455d4" ] .

bldg:ACAD.ZONE.AHU01.RM2362.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2362.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f208568f-6c66-3665-ad7a-73320f7778b9" ] .

bldg:ACAD.ZONE.AHU01.RM2362.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2362.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ea636dc4-5296-343e-af94-75a081b882d1" ] .

bldg:ACAD.ZONE.AHU01.RM2362.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2362.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7292120e-650b-33b2-822a-eb3d7522c65c" ] .

bldg:ACAD.ZONE.AHU01.RM2362_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2362_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "90c36063-e15c-33f1-aac6-e7ae393740b4" ] .

bldg:ACAD.ZONE.AHU01.RM2363.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2363.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f00271f0-8d08-3115-ac0d-04b8f2b4741e" ] .

bldg:ACAD.ZONE.AHU01.RM2363.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2363.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7c851116-1692-313e-b841-98b492690a2e" ] .

bldg:ACAD.ZONE.AHU01.RM2363.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2363.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ffd8774a-d6b6-39e1-a200-01bc7a213f29" ] .

bldg:ACAD.ZONE.AHU01.RM2363.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2363.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "2b8a2597-b2c3-3c2d-b63b-4de58017c20d" ] .

bldg:ACAD.ZONE.AHU01.RM2363.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2363.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c57106a8-c618-3065-b8c2-9a3330b7ca3c" ] .

bldg:ACAD.ZONE.AHU01.RM2363.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2363.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c96303f9-58ab-3529-903a-cb879fdbb272" ] .

bldg:ACAD.ZONE.AHU01.RM2363_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2363_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ddb33e37-f0cf-32af-bd30-9eabe26fb06a" ] .

bldg:ACAD.ZONE.AHU01.RM2366.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2366.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "267cdbbd-bed1-3473-b7de-8154da25ef2b" ] .

bldg:ACAD.ZONE.AHU01.RM2366.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2366.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d81a56bf-5d82-3cda-b6c5-67f4fd8c8e76" ] .

bldg:ACAD.ZONE.AHU01.RM2366.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2366.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5ebca878-0cd5-37a0-9aab-f3116bf29663" ] .

bldg:ACAD.ZONE.AHU01.RM2366.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2366.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5a1271bc-4adf-3bcb-bcb2-dc67f661c62e" ] .

bldg:ACAD.ZONE.AHU01.RM2366.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2366.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d05846f2-105f-3e21-a6ff-4f7a76e54d3c" ] .

bldg:ACAD.ZONE.AHU01.RM2366.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2366.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "88f5ee9a-8d8f-3bfc-b1be-4579fe09907e" ] .

bldg:ACAD.ZONE.AHU01.RM2366_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2366_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1a8ddded-326d-31ed-b4ce-95d655b3b8c6" ] .

bldg:ACAD.ZONE.AHU01.RM2367.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2367.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1e1c3cb5-74ef-38cd-ac44-26c63c96f4df" ] .

bldg:ACAD.ZONE.AHU01.RM2367.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2367.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "11882676-dc6a-392a-ad62-c0588274054d" ] .

bldg:ACAD.ZONE.AHU01.RM2367.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2367.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "89d5602c-4c60-3067-a0eb-2050959ff46e" ] .

bldg:ACAD.ZONE.AHU01.RM2367.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2367.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3c181ca7-14f2-31aa-9fcb-b394100696fd" ] .

bldg:ACAD.ZONE.AHU01.RM2367.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2367.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "347142f7-a2fb-3cae-b20f-1645c271c580" ] .

bldg:ACAD.ZONE.AHU01.RM2367.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2367.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ff7cce7f-cc82-3c1a-ace9-f47f451bf8d5" ] .

bldg:ACAD.ZONE.AHU01.RM2367A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2367A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "26d50194-b308-327b-bce0-6560f01bad6f" ] .

bldg:ACAD.ZONE.AHU01.RM2367A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2367A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ef5522fc-28cf-38a7-9850-a74cb875c561" ] .

bldg:ACAD.ZONE.AHU01.RM2367A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2367A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "38d4654b-55b2-3cc6-aa3b-bc04c016c0d0" ] .

bldg:ACAD.ZONE.AHU01.RM2367A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2367A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c956a8a1-abdb-38b5-b0c2-171eabe1b37d" ] .

bldg:ACAD.ZONE.AHU01.RM2367A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2367A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9d326a4f-63dc-3220-a28c-8cb22416d79a" ] .

bldg:ACAD.ZONE.AHU01.RM2367A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2367A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5cca1841-7fb7-3236-ab4b-db97f6db5b62" ] .

bldg:ACAD.ZONE.AHU01.RM2367A_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2367A_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cfcbecc6-872c-3448-b723-76029622eff1" ] .

bldg:ACAD.ZONE.AHU01.RM2367_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2367_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cdbe1c23-1a6e-3a04-9013-feb369980a65" ] .

bldg:ACAD.ZONE.AHU01.RM2368.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2368.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "65667da1-111c-3e6a-869b-15379a0f44ea" ] .

bldg:ACAD.ZONE.AHU01.RM2368.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2368.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d2218b42-5f03-33b5-a615-cf6c50c5a737" ] .

bldg:ACAD.ZONE.AHU01.RM2368.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2368.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "afa1645b-7b0e-3da1-8f7f-5e651a83a902" ] .

bldg:ACAD.ZONE.AHU01.RM2368.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2368.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "41494135-4ad7-366f-a667-1073ef0373e2" ] .

bldg:ACAD.ZONE.AHU01.RM2368.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2368.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "483f6222-6d7c-3a45-afa1-05b8882f4e15" ] .

bldg:ACAD.ZONE.AHU01.RM2368.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2368.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e62a66b8-90a1-3f98-ab42-cd1d50a9fe22" ] .

bldg:ACAD.ZONE.AHU01.RM2368_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2368_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "644fa880-8fe7-3981-85f5-5097ed65ec2c" ] .

bldg:ACAD.ZONE.AHU01.RM2372.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2372.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "39d293ab-8311-3f9a-9833-01be6616cb71" ] .

bldg:ACAD.ZONE.AHU01.RM2372.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2372.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4880b1e8-e852-3931-95e9-110a85a38a0f" ] .

bldg:ACAD.ZONE.AHU01.RM2372.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2372.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "10b33a3c-9244-394f-b9a0-ac27ff8d54bb" ] .

bldg:ACAD.ZONE.AHU01.RM2372.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2372.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "30411c33-b67c-3b25-a86a-0704a34ee33b" ] .

bldg:ACAD.ZONE.AHU01.RM2372.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2372.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "decd2c79-aa06-3149-a54c-2aed974ddbb5" ] .

bldg:ACAD.ZONE.AHU01.RM2372.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2372.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1626633d-8624-37d6-8b6c-3b860b8c661d" ] .

bldg:ACAD.ZONE.AHU01.RM2372_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2372_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3a1d4fa6-433e-3554-b313-77a84b9b83a2" ] .

bldg:ACAD.ZONE.AHU01.RM2392.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2392.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "19f263ff-3e4e-3d25-bede-a353cf6f44d1" ] .

bldg:ACAD.ZONE.AHU01.RM2392.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2392.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8a39e4a3-38ff-322b-be3c-b05f71f0af96" ] .

bldg:ACAD.ZONE.AHU01.RM2392.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2392.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "aaa82036-a624-3847-97c6-096fbe0d21df" ] .

bldg:ACAD.ZONE.AHU01.RM2392.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2392.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b3bab5a5-442a-35f7-9b2f-49b31fd8b67c" ] .

bldg:ACAD.ZONE.AHU01.RM2392.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2392.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0901884f-bde6-35af-adf2-bbf0190e52e2" ] .

bldg:ACAD.ZONE.AHU01.RM2392.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2392.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a210b52a-3e7f-356e-a273-d11623f0d371" ] .

bldg:ACAD.ZONE.AHU01.RM2392_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2392_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "80aca7ef-6c71-34db-9079-76fffab3590a" ] .

bldg:ACAD.ZONE.AHU01.RM2394.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2394.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "43b64e81-7c6a-347f-8d9d-0dddd0d0c9b4" ] .

bldg:ACAD.ZONE.AHU01.RM2394.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2394.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b3ffa40e-558a-3884-9b7a-780ad43ee162" ] .

bldg:ACAD.ZONE.AHU01.RM2394.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2394.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "78bdc2e1-ee37-3b51-897a-d2989ba2af36" ] .

bldg:ACAD.ZONE.AHU01.RM2394.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2394.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a2e6fad4-952f-3bd2-acd3-698f4cf404da" ] .

bldg:ACAD.ZONE.AHU01.RM2394.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2394.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1a5fb14f-d4a9-3fd7-b65d-2a3ec37ef5fe" ] .

bldg:ACAD.ZONE.AHU01.RM2394.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2394.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5dc974bf-e8fd-36db-9d9c-3e38e957ea33" ] .

bldg:ACAD.ZONE.AHU01.RM2394A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2394A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c966c40a-0996-352d-aaa6-d59af6515d78" ] .

bldg:ACAD.ZONE.AHU01.RM2394A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2394A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fdc2ec02-0f92-3323-83eb-d6fdbd7f00e0" ] .

bldg:ACAD.ZONE.AHU01.RM2394A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU01.RM2394A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e27b778b-a47e-382b-b808-21b19843af7a" ] .

bldg:ACAD.ZONE.AHU01.RM2394A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2394A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "07c50357-c6a5-3ade-b291-582a84dd520f" ] .

bldg:ACAD.ZONE.AHU01.RM2394A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2394A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b8f661d8-df95-397d-945c-bd1ddffb5235" ] .

bldg:ACAD.ZONE.AHU01.RM2394A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2394A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8cb77c77-39f1-3c2e-9f5d-0cd66650483f" ] .

bldg:ACAD.ZONE.AHU01.RM2394A_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2394A_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "910926ac-3eb1-31fd-97ce-6bc50c8e0c54" ] .

bldg:ACAD.ZONE.AHU01.RM2394_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU01.RM2394_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0c9df86e-203e-3127-b494-92ca29050a4f" ] .

bldg:ACAD.ZONE.AHU02.RM1003.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM1003.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a7bff169-fed6-3b6e-a195-e735679f9b6b" ] .

bldg:ACAD.ZONE.AHU02.RM1003.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1003.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ba2fd94c-bc6e-3ab6-9bb3-3a0ed1ecc003" ] .

bldg:ACAD.ZONE.AHU02.RM1003.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM1003.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ec00aabb-941e-3147-bfb0-0451a0d9db30" ] .

bldg:ACAD.ZONE.AHU02.RM1003.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1003.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "89bb20be-4ac1-3e59-8cf7-93e44379c2fb" ] .

bldg:ACAD.ZONE.AHU02.RM1003.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU02.RM1003.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "535c50ce-a145-3b33-9c83-7be1ccda4ce3" ] .

bldg:ACAD.ZONE.AHU02.RM1003.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1003.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6300a693-98fe-3203-b823-b0772ecf88d9" ] .

bldg:ACAD.ZONE.AHU02.RM1013.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM1013.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "261af027-3b9a-3de1-8506-a1151f57cfd7" ] .

bldg:ACAD.ZONE.AHU02.RM1013.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1013.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c6466ee4-a766-3a23-80eb-2fc4ded7e6f9" ] .

bldg:ACAD.ZONE.AHU02.RM1013.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM1013.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7e22219f-2e70-3f19-84de-91dc52fbc673" ] .

bldg:ACAD.ZONE.AHU02.RM1013.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1013.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "504492ed-8fc7-3b93-a5bd-2cab345aae2c" ] .

bldg:ACAD.ZONE.AHU02.RM1013.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU02.RM1013.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b56c311d-37e0-35f3-b35f-b1056002c6dc" ] .

bldg:ACAD.ZONE.AHU02.RM1013.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1013.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1bcdc128-c7ed-3c6a-be5c-6a9a4cd34320" ] .

bldg:ACAD.ZONE.AHU02.RM1013.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1013.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fa896ea8-7fa8-36e1-bbaf-1ffd3b7e30d8" ] .

bldg:ACAD.ZONE.AHU02.RM1027.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM1027.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a41f3545-6832-39e5-bafc-ec3d82294b88" ] .

bldg:ACAD.ZONE.AHU02.RM1027.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1027.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cdcb8a65-e4ee-3f61-ad61-642270912b60" ] .

bldg:ACAD.ZONE.AHU02.RM1027.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM1027.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "463c44ca-8b59-3bdb-8101-fb54a2693c07" ] .

bldg:ACAD.ZONE.AHU02.RM1027.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1027.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "94a3ac22-82f7-3b3f-af71-ae6b2404b5a6" ] .

bldg:ACAD.ZONE.AHU02.RM1027.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU02.RM1027.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "04f2352e-79da-389a-84a6-6f922857f78e" ] .

bldg:ACAD.ZONE.AHU02.RM1027.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1027.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "2583ca8f-8b24-3221-98e8-9da36759a59f" ] .

bldg:ACAD.ZONE.AHU02.RM1027.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1027.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "05858952-6f01-3e38-bdb3-037da93250bb" ] .

bldg:ACAD.ZONE.AHU02.RM1039.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM1039.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ff0e06a2-6b0a-3a02-a04b-33c23a6041ff" ] .

bldg:ACAD.ZONE.AHU02.RM1039.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1039.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f5954a7b-4655-39e2-999a-cff69c9b7c92" ] .

bldg:ACAD.ZONE.AHU02.RM1039.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM1039.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6a130986-d2bf-31c3-b4bc-3b64b5156bde" ] .

bldg:ACAD.ZONE.AHU02.RM1039.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1039.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6e603860-3a57-3a12-8ff7-34ba394d5108" ] .

bldg:ACAD.ZONE.AHU02.RM1039.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU02.RM1039.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c9c5ff4b-3d78-3b1b-98bc-162e7a327d7c" ] .

bldg:ACAD.ZONE.AHU02.RM1039.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1039.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f8c00507-d1e1-3dc8-8a72-42c953eaa6ec" ] .

bldg:ACAD.ZONE.AHU02.RM1039.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1039.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fbb64cbe-60b5-3cf4-b569-f9cde533ac71" ] .

bldg:ACAD.ZONE.AHU02.RM1047.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM1047.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e63ac21e-f8c3-3773-9984-d037bc3c5405" ] .

bldg:ACAD.ZONE.AHU02.RM1047.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1047.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5b1a83b0-6600-32a1-8ace-fb78ba4deab4" ] .

bldg:ACAD.ZONE.AHU02.RM1047.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM1047.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8d4efcb8-db1c-328b-bf0c-94d35822e256" ] .

bldg:ACAD.ZONE.AHU02.RM1047.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1047.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d284515c-b084-31f1-b427-1f2bcfb2f23d" ] .

bldg:ACAD.ZONE.AHU02.RM1047.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU02.RM1047.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "404271f8-5e78-3068-909d-9c7b419d49bf" ] .

bldg:ACAD.ZONE.AHU02.RM1047.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1047.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3adf6be4-beed-3ed3-8be8-070c509d6db9" ] .

bldg:ACAD.ZONE.AHU02.RM1047.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1047.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c2bfa056-3235-36ed-b56a-675d3f3780dd" ] .

bldg:ACAD.ZONE.AHU02.RM1059.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM1059.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "30957ae1-8b1b-35d2-84f1-6ef2626768ed" ] .

bldg:ACAD.ZONE.AHU02.RM1059.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1059.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "473b6f7d-98a5-3f63-8ab6-235abdf333e4" ] .

bldg:ACAD.ZONE.AHU02.RM1059.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM1059.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c533c86d-8de0-3c5b-8899-e9923a5d775f" ] .

bldg:ACAD.ZONE.AHU02.RM1059.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1059.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ee994d6c-edc8-3a53-a351-be3034ca2973" ] .

bldg:ACAD.ZONE.AHU02.RM1059.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU02.RM1059.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9a7aef75-2f01-3ca9-8b0d-6f9d0447f89f" ] .

bldg:ACAD.ZONE.AHU02.RM1059.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1059.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7510b928-ce85-35ba-a57c-393aba974685" ] .

bldg:ACAD.ZONE.AHU02.RM1059.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1059.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ba8eb6e9-23be-3bc1-83a4-332c9da303de" ] .

bldg:ACAD.ZONE.AHU02.RM1069.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM1069.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "aa16977b-42a0-3f81-a0fc-10c41edff75f" ] .

bldg:ACAD.ZONE.AHU02.RM1069.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1069.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1b6cb6af-0f42-30e6-baf0-e4bc7f0992de" ] .

bldg:ACAD.ZONE.AHU02.RM1069.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM1069.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "68d31f8f-c4fb-31ae-9118-d150568d3238" ] .

bldg:ACAD.ZONE.AHU02.RM1069.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1069.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4f36db5b-9f48-3261-b6d3-807ae06c887b" ] .

bldg:ACAD.ZONE.AHU02.RM1069.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU02.RM1069.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "46fa7a7c-82cb-3e79-adcc-7c54c68ace05" ] .

bldg:ACAD.ZONE.AHU02.RM1069.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1069.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b582d458-4347-3c20-a8fd-7b1d0dc4ec32" ] .

bldg:ACAD.ZONE.AHU02.RM1069.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1069.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "37b88356-1bf1-3a02-a0f7-9e76bf9dab43" ] .

bldg:ACAD.ZONE.AHU02.RM1077.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM1077.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "409d6102-d08b-3fa8-9f1f-043c2c6af6af" ] .

bldg:ACAD.ZONE.AHU02.RM1077.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1077.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f4317170-a7fd-35ee-88f4-60507e3c1842" ] .

bldg:ACAD.ZONE.AHU02.RM1077.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM1077.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "918ad34f-f90c-3268-b280-dbafb81bf75f" ] .

bldg:ACAD.ZONE.AHU02.RM1077.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1077.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4ff989ba-75e0-39b3-9fff-6f21af935565" ] .

bldg:ACAD.ZONE.AHU02.RM1077.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU02.RM1077.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1ecad6cd-4e3e-32d1-ba0f-2a8837e91e96" ] .

bldg:ACAD.ZONE.AHU02.RM1077.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1077.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7279adcc-26d8-3a29-a24a-14d56fe104d3" ] .

bldg:ACAD.ZONE.AHU02.RM1077.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1077.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2a70e4fb-ddc4-3d58-8bc7-10621ef03d0b" ] .

bldg:ACAD.ZONE.AHU02.RM1083.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM1083.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3b7deb1d-f986-3f14-a280-2bb2921eb5be" ] .

bldg:ACAD.ZONE.AHU02.RM1083.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1083.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e1ca52e9-6392-3ea4-aeb5-2c8a3c9e0b31" ] .

bldg:ACAD.ZONE.AHU02.RM1083.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM1083.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d594333f-e3b0-366e-b4cb-9a394af11251" ] .

bldg:ACAD.ZONE.AHU02.RM1083.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1083.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1c1f7787-6385-3928-8193-889d784a0c9b" ] .

bldg:ACAD.ZONE.AHU02.RM1083.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU02.RM1083.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9baf081e-3e0d-3408-91b5-c87bb8f1cee0" ] .

bldg:ACAD.ZONE.AHU02.RM1083.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1083.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ec9bfa45-508b-32b2-83bc-9b66ef052d5e" ] .

bldg:ACAD.ZONE.AHU02.RM1083.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1083.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d5dffc7d-f362-36a4-999e-1b62fe44d745" ] .

bldg:ACAD.ZONE.AHU02.RM1089.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM1089.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "915424fb-469f-3a17-80b9-b390a7912454" ] .

bldg:ACAD.ZONE.AHU02.RM1089.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1089.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "990a3891-f631-33e9-9663-cf8566b87a63" ] .

bldg:ACAD.ZONE.AHU02.RM1089.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM1089.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4b8cfbf9-dea0-3c64-bbd3-e7cf03644c8b" ] .

bldg:ACAD.ZONE.AHU02.RM1089.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1089.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "13eb0acf-acd3-3fb1-b3db-569f8263f771" ] .

bldg:ACAD.ZONE.AHU02.RM1089.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU02.RM1089.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d601db63-1d6c-3f50-9e7d-58cc8f481fcd" ] .

bldg:ACAD.ZONE.AHU02.RM1089.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1089.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f29ea83d-fe39-388c-a6e0-799ef35dba53" ] .

bldg:ACAD.ZONE.AHU02.RM1089.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1089.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "56b718c7-6481-325d-8a30-7d571ad5445c" ] .

bldg:ACAD.ZONE.AHU02.RM1100A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM1100A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f32e4c6a-6f59-3102-9425-26667ca44709" ] .

bldg:ACAD.ZONE.AHU02.RM1100A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1100A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c728752a-9daa-3c29-9310-2bf7e17ac511" ] .

bldg:ACAD.ZONE.AHU02.RM1100A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM1100A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d6122a86-47c5-3946-a20b-86676a2d6ba1" ] .

bldg:ACAD.ZONE.AHU02.RM1100A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1100A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1f181f07-de9b-33db-b135-01444b1e666c" ] .

bldg:ACAD.ZONE.AHU02.RM1100A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU02.RM1100A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "83863c60-906f-334a-bd66-dd4cdac40928" ] .

bldg:ACAD.ZONE.AHU02.RM1100A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1100A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "80e07dd3-231d-3ff1-82e2-7c74d89fd9d9" ] .

bldg:ACAD.ZONE.AHU02.RM1100A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1100A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ee89bdbe-6bc5-333a-b97b-2f7074b1174a" ] .

bldg:ACAD.ZONE.AHU02.RM1397.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM1397.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "98a5858b-9fb3-3008-8da4-314528b3de44" ] .

bldg:ACAD.ZONE.AHU02.RM1397.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1397.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "50200bb4-1c15-3075-854b-12b2a8c887ef" ] .

bldg:ACAD.ZONE.AHU02.RM1397.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM1397.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f29f5c47-56f4-358b-afce-0a5f073a4c23" ] .

bldg:ACAD.ZONE.AHU02.RM1397.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1397.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c8be34da-b9e8-345f-9e1d-4a1292be6464" ] .

bldg:ACAD.ZONE.AHU02.RM1397.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU02.RM1397.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "64f31c77-e0ef-39a3-b9d7-81ac807a3279" ] .

bldg:ACAD.ZONE.AHU02.RM1397.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1397.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3e0e8bdf-306f-3cad-804e-5141a5299419" ] .

bldg:ACAD.ZONE.AHU02.RM1397.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM1397.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2447372c-5b10-3ac7-a8e8-4c377b33cd7a" ] .

bldg:ACAD.ZONE.AHU02.RM2003.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM2003.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "99224f95-4528-3653-aa03-db65af51d470" ] .

bldg:ACAD.ZONE.AHU02.RM2003.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2003.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "50130c45-af85-3045-8520-0231c3ff1e82" ] .

bldg:ACAD.ZONE.AHU02.RM2003.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM2003.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "567f5baf-b8e6-38ff-a7c1-5b3b6ef24534" ] .

bldg:ACAD.ZONE.AHU02.RM2003.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2003.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "fcabd430-b97e-374b-917d-dd7a84c6dc0a" ] .

bldg:ACAD.ZONE.AHU02.RM2003.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU02.RM2003.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "31e84092-a938-3e4d-9c6a-b1005d7b02ef" ] .

bldg:ACAD.ZONE.AHU02.RM2003.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2003.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7c2c4bcc-7c5c-356c-b6b7-6f95b5944f0e" ] .

bldg:ACAD.ZONE.AHU02.RM2003.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2003.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "93f5bc1d-1a41-34a2-ba61-1580f8e267dc" ] .

bldg:ACAD.ZONE.AHU02.RM2013.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM2013.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3641835b-b43b-382b-94a3-1f8434aa4ce4" ] .

bldg:ACAD.ZONE.AHU02.RM2013.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2013.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d7e1695f-6a79-36fe-9057-6c8a33530123" ] .

bldg:ACAD.ZONE.AHU02.RM2013.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM2013.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "26319b94-bed7-3e28-a4b4-159f8f03659e" ] .

bldg:ACAD.ZONE.AHU02.RM2013.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2013.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "78258070-bb6e-3e11-9019-d1edb53f2e3d" ] .

bldg:ACAD.ZONE.AHU02.RM2013.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU02.RM2013.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0343c9c7-b73f-398d-8a69-27b16ac8eb21" ] .

bldg:ACAD.ZONE.AHU02.RM2013.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2013.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "54ba991f-12e5-31db-856b-f748ecb9d1bf" ] .

bldg:ACAD.ZONE.AHU02.RM2013.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2013.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d7b35fb2-845f-38f0-95d0-1b4003407a78" ] .

bldg:ACAD.ZONE.AHU02.RM2027.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM2027.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "26bdc6d5-e1bd-3e74-83cd-1173ed0efa1d" ] .

bldg:ACAD.ZONE.AHU02.RM2027.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2027.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7b1e6998-be00-358e-8bcb-f056dcb5e933" ] .

bldg:ACAD.ZONE.AHU02.RM2027.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM2027.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c74eb70e-b006-34ed-a1e2-46f4908b790f" ] .

bldg:ACAD.ZONE.AHU02.RM2027.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2027.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ebab1eb2-9d93-3ee6-9370-07aa24adde88" ] .

bldg:ACAD.ZONE.AHU02.RM2027.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU02.RM2027.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "bf645f5c-4d4e-3af2-aede-4bd2bb0cf02b" ] .

bldg:ACAD.ZONE.AHU02.RM2027.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2027.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "eea6b886-9257-32ea-9217-9a5a6d611730" ] .

bldg:ACAD.ZONE.AHU02.RM2027.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2027.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e6e0c836-ad99-3b07-9999-d4ad75ead01d" ] .

bldg:ACAD.ZONE.AHU02.RM2039.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM2039.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c71fb172-3e58-3c2d-9470-5a020037631a" ] .

bldg:ACAD.ZONE.AHU02.RM2039.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2039.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fe03e18b-8bbf-361b-b1d8-9eafadfd259e" ] .

bldg:ACAD.ZONE.AHU02.RM2039.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM2039.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ba37a59c-dcda-393e-bf8c-47dbd0d23a6d" ] .

bldg:ACAD.ZONE.AHU02.RM2039.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2039.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6208b6dd-e75d-34b9-ba9d-3c14f7c18e57" ] .

bldg:ACAD.ZONE.AHU02.RM2039.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU02.RM2039.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "77b36179-61de-3ea0-9f0a-c102a18c09ff" ] .

bldg:ACAD.ZONE.AHU02.RM2039.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2039.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b20a47fb-16da-3aed-b53a-d142fa05cad2" ] .

bldg:ACAD.ZONE.AHU02.RM2039.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2039.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "38f357b1-603d-3f7f-8247-d1661a44645a" ] .

bldg:ACAD.ZONE.AHU02.RM2047.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM2047.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "bdad234d-cbbe-3dad-81fd-f0c16cccaade" ] .

bldg:ACAD.ZONE.AHU02.RM2047.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2047.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0dc86608-3695-3414-b722-ee3269070bc5" ] .

bldg:ACAD.ZONE.AHU02.RM2047.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM2047.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6d15b109-2a5c-3e94-9a83-527fd0968179" ] .

bldg:ACAD.ZONE.AHU02.RM2047.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2047.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "986ac175-a81a-38d9-86aa-259310637de2" ] .

bldg:ACAD.ZONE.AHU02.RM2047.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU02.RM2047.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0fe7baf9-3884-3c4a-84e6-f552f762bb5a" ] .

bldg:ACAD.ZONE.AHU02.RM2047.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2047.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "30f6a949-0473-394e-ab0a-b66002b02490" ] .

bldg:ACAD.ZONE.AHU02.RM2047.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2047.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b1ca8c1f-2837-3495-80ce-16e3303251a6" ] .

bldg:ACAD.ZONE.AHU02.RM2059.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM2059.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "773ac390-aa3a-31c6-9959-45f875400611" ] .

bldg:ACAD.ZONE.AHU02.RM2059.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2059.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ee7bae03-f237-32ee-ae2d-76551b516fa1" ] .

bldg:ACAD.ZONE.AHU02.RM2059.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM2059.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4fca1dd5-7ad6-3a52-a3de-74d81079b0c9" ] .

bldg:ACAD.ZONE.AHU02.RM2059.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2059.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6f35f7c6-7c7f-3d18-8322-ef607c2b0c37" ] .

bldg:ACAD.ZONE.AHU02.RM2059.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU02.RM2059.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "83934221-f715-3ed3-a5c5-8a7c93602b59" ] .

bldg:ACAD.ZONE.AHU02.RM2059.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2059.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ba904558-fb18-3531-aa95-25846ee514b5" ] .

bldg:ACAD.ZONE.AHU02.RM2059.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2059.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "40d6e0d6-ef7d-3eb8-8de7-9408cd6d0edd" ] .

bldg:ACAD.ZONE.AHU02.RM2067.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM2067.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "16dddc73-617f-37ac-87a8-64041cb18fd2" ] .

bldg:ACAD.ZONE.AHU02.RM2067.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2067.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f5c361d1-6e7c-3137-90de-7d22c69cd1a9" ] .

bldg:ACAD.ZONE.AHU02.RM2067.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM2067.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cb5bce02-361d-3e7c-a726-fe5fe89b9ef3" ] .

bldg:ACAD.ZONE.AHU02.RM2067.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2067.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3da827ff-145d-3cea-807b-edcf6f5dd805" ] .

bldg:ACAD.ZONE.AHU02.RM2067.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU02.RM2067.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "beae18b0-5dfd-3bc2-b61b-a755bf3577b4" ] .

bldg:ACAD.ZONE.AHU02.RM2067.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2067.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "96e2d0e0-ef9d-3d90-8342-b74a66389e8e" ] .

bldg:ACAD.ZONE.AHU02.RM2067.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2067.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "09e3546c-05ad-3a2d-949c-927942e6432c" ] .

bldg:ACAD.ZONE.AHU02.RM2075.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM2075.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c888ec18-3f97-3179-b83b-78615a2c70e1" ] .

bldg:ACAD.ZONE.AHU02.RM2075.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2075.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "da4805a3-8066-3459-a19a-818cb32214d7" ] .

bldg:ACAD.ZONE.AHU02.RM2075.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM2075.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "06bc26e1-e12a-3896-81a7-e2d88765009c" ] .

bldg:ACAD.ZONE.AHU02.RM2075.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2075.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "23f24ade-6592-3484-af9a-18a8c63d54f5" ] .

bldg:ACAD.ZONE.AHU02.RM2075.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU02.RM2075.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7bd3b9ab-446d-3480-889b-9f85b766a01f" ] .

bldg:ACAD.ZONE.AHU02.RM2075.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2075.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "59b7f5a1-f221-3d12-a90b-dd12912654ba" ] .

bldg:ACAD.ZONE.AHU02.RM2075.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2075.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "05b9e3d6-9eb4-30e1-9760-b60d0cf3ad99" ] .

bldg:ACAD.ZONE.AHU02.RM2083.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM2083.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8704a823-089e-35d2-a7d6-47e411e2902f" ] .

bldg:ACAD.ZONE.AHU02.RM2083.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2083.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b5e5a71b-5ae9-3065-9564-5334da5fa734" ] .

bldg:ACAD.ZONE.AHU02.RM2083.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM2083.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d431511a-21c8-3b61-8906-e0e2c91d35f3" ] .

bldg:ACAD.ZONE.AHU02.RM2083.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2083.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f4180940-abd0-37e9-ba13-fee8b64b90b0" ] .

bldg:ACAD.ZONE.AHU02.RM2083.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU02.RM2083.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "fb90a4bc-c7ab-30c6-b07f-05c159d01895" ] .

bldg:ACAD.ZONE.AHU02.RM2083.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2083.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "57fe40c7-ba0b-33c4-97f5-efbb0df835ce" ] .

bldg:ACAD.ZONE.AHU02.RM2083.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2083.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "173d8b2d-9c8d-3dfa-a584-702d93b55b15" ] .

bldg:ACAD.ZONE.AHU02.RM2100EAST.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM2100EAST.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "cda8c6b7-82ab-37bb-b36a-4cdac871e890" ] .

bldg:ACAD.ZONE.AHU02.RM2100EAST.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2100EAST.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "759e4cf5-89cb-3461-8d59-73bb3f10d8f5" ] .

bldg:ACAD.ZONE.AHU02.RM2100EAST.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM2100EAST.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "38782f83-3b19-3c4c-965c-6241a5eff8ef" ] .

bldg:ACAD.ZONE.AHU02.RM2100EAST.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2100EAST.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6247c7be-b954-35e5-b57c-036a8ebd92f2" ] .

bldg:ACAD.ZONE.AHU02.RM2100EAST.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU02.RM2100EAST.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "df837bc3-773d-3170-959a-c7f8dffe6ba6" ] .

bldg:ACAD.ZONE.AHU02.RM2100EAST.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2100EAST.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "42780056-6c58-3352-a8b9-3ddc575d39d8" ] .

bldg:ACAD.ZONE.AHU02.RM2100EAST.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2100EAST.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "41db6a1f-69ff-3775-b633-3e8630ce6354" ] .

bldg:ACAD.ZONE.AHU02.RM2100WEST.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM2100WEST.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "02496202-5c04-365e-8c70-36c559362116" ] .

bldg:ACAD.ZONE.AHU02.RM2100WEST.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2100WEST.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "873bae8a-f8be-3521-a129-364475e0fbff" ] .

bldg:ACAD.ZONE.AHU02.RM2100WEST.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU02.RM2100WEST.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "97da8ba5-fa36-314a-9aa4-a0560853eecc" ] .

bldg:ACAD.ZONE.AHU02.RM2100WEST.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2100WEST.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4ca2fc3a-e895-365e-b105-e3db41f3d833" ] .

bldg:ACAD.ZONE.AHU02.RM2100WEST.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU02.RM2100WEST.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6651b4be-ed6c-35e3-ac85-9ee235203853" ] .

bldg:ACAD.ZONE.AHU02.RM2100WEST.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2100WEST.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b51976bd-d959-3417-bcec-13bf7d1b2e4f" ] .

bldg:ACAD.ZONE.AHU02.RM2100WEST.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU02.RM2100WEST.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "72c3c6ab-f0d3-3869-bb78-34fa32d23f7d" ] .

bldg:ACAD.ZONE.AHU03.RM1324.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1324.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b22910ef-7036-3bac-bb8c-b7d9a6ab85ec" ] .

bldg:ACAD.ZONE.AHU03.RM1324.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU03.RM1324.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0de98716-0a0d-336f-a4ba-0b021147f289" ] .

bldg:ACAD.ZONE.AHU03.RM1324.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU03.RM1324.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3a797c64-836f-3b51-ab45-847771765008" ] .

bldg:ACAD.ZONE.AHU03.RM1324.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1324.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "36abc6b4-4e16-3c10-9cd4-7bab333ab19a" ] .

bldg:ACAD.ZONE.AHU03.RM1324_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1324_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b2bfea83-65e4-3074-9164-e8066bca291b" ] .

bldg:ACAD.ZONE.AHU03.RM1327.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1327.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "313b35fa-b6dd-33b2-b92a-681e4c86330b" ] .

bldg:ACAD.ZONE.AHU03.RM1327.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU03.RM1327.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3679e251-f382-345a-b4a3-8840a07baca2" ] .

bldg:ACAD.ZONE.AHU03.RM1327.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU03.RM1327.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "899c045c-656b-362f-98b1-2f25bcd33eb7" ] .

bldg:ACAD.ZONE.AHU03.RM1327.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1327.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "52b21d08-2ee5-33a0-91d3-b025a303192a" ] .

bldg:ACAD.ZONE.AHU03.RM1327_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1327_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "aa3d0433-bb89-3a63-86d0-d6dd004f25b2" ] .

bldg:ACAD.ZONE.AHU03.RM1328.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU03.RM1328.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b3af1c61-2589-39ad-969e-1d09aa167585" ] .

bldg:ACAD.ZONE.AHU03.RM1328.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1328.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cb3194e1-b629-3e1f-a926-ccfb6be68f90" ] .

bldg:ACAD.ZONE.AHU03.RM1328.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU03.RM1328.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6737ef7c-6843-3195-8568-03064a4b5f0f" ] .

bldg:ACAD.ZONE.AHU03.RM1328.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1328.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "44ef26c8-13f1-3a8e-a7e5-014b190a9ed5" ] .

bldg:ACAD.ZONE.AHU03.RM1328.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU03.RM1328.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8a23017a-4efa-3b2d-9cca-136967b9e951" ] .

bldg:ACAD.ZONE.AHU03.RM1328.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1328.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "623959e5-5dac-3737-8ad7-76b13a4f3207" ] .

bldg:ACAD.ZONE.AHU03.RM1328.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1328.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5672d7fa-c1a4-3446-977c-397bb0a271af" ] .

bldg:ACAD.ZONE.AHU03.RM1332.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU03.RM1332.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c8ed82b5-0439-3908-9fd5-b3e5149e5a63" ] .

bldg:ACAD.ZONE.AHU03.RM1332.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1332.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cb7a23b8-b8eb-3a36-a9c9-5559bd852f7c" ] .

bldg:ACAD.ZONE.AHU03.RM1332.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU03.RM1332.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fca1ab2b-95cc-3d81-a886-36cda7274f2c" ] .

bldg:ACAD.ZONE.AHU03.RM1332.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1332.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b9ed95a8-e152-3edb-93d1-93c4da8664ea" ] .

bldg:ACAD.ZONE.AHU03.RM1332.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU03.RM1332.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9693e4ae-0b5b-349c-8f13-53aeb367e40e" ] .

bldg:ACAD.ZONE.AHU03.RM1332.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1332.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "dda77cd4-34a2-3916-b1a6-51bb49d138e5" ] .

bldg:ACAD.ZONE.AHU03.RM1332.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1332.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b43069e6-4168-385b-a7af-42eecf693024" ] .

bldg:ACAD.ZONE.AHU03.RM1333.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1333.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b6d57768-391d-3db8-a179-ca8669651d86" ] .

bldg:ACAD.ZONE.AHU03.RM1333.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU03.RM1333.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fd545f74-bac8-3109-b5ab-91c9ec33d2d5" ] .

bldg:ACAD.ZONE.AHU03.RM1333.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU03.RM1333.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "76a19f07-d0b8-36d1-b539-b4fb8ade948a" ] .

bldg:ACAD.ZONE.AHU03.RM1333.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1333.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "28b7c45b-54f3-3855-8a57-941ec88ae3e4" ] .

bldg:ACAD.ZONE.AHU03.RM1333_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1333_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "099d2d39-1fbe-3943-b7dd-32637799a5df" ] .

bldg:ACAD.ZONE.AHU03.RM1336.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1336.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bdd2e79b-eb90-3423-964e-ec072706ebb9" ] .

bldg:ACAD.ZONE.AHU03.RM1336.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU03.RM1336.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a73f3ab9-4ba3-3c33-9c2b-b82820682f27" ] .

bldg:ACAD.ZONE.AHU03.RM1336.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU03.RM1336.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "17744c8d-76b4-3cdc-9dc2-b79076b371d3" ] .

bldg:ACAD.ZONE.AHU03.RM1336.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1336.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "26ccd02e-5ed2-3a97-b76b-3e3c7818300f" ] .

bldg:ACAD.ZONE.AHU03.RM1336_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1336_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "14505ca9-9d34-3e75-8b43-f792fb637cd8" ] .

bldg:ACAD.ZONE.AHU03.RM1351.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1351.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bfed55c5-5d42-3e19-b052-0b58906b4587" ] .

bldg:ACAD.ZONE.AHU03.RM1351.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU03.RM1351.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d349f68f-b815-30d3-a7e0-825f2583755a" ] .

bldg:ACAD.ZONE.AHU03.RM1351.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU03.RM1351.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f2a62775-6a23-3176-83bd-8b44ec8625a3" ] .

bldg:ACAD.ZONE.AHU03.RM1351.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1351.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c9607dfa-88e3-316c-8296-ecba97067a7a" ] .

bldg:ACAD.ZONE.AHU03.RM1351_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1351_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "18fe63b3-fd6a-334e-b659-3944bc956404" ] .

bldg:ACAD.ZONE.AHU03.RM1352.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1352.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a6673352-94cd-3be2-a309-2d1b2e269e7e" ] .

bldg:ACAD.ZONE.AHU03.RM1352.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU03.RM1352.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f062c074-b6e4-32ea-b87c-5bd52af1a6eb" ] .

bldg:ACAD.ZONE.AHU03.RM1352.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU03.RM1352.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1b9f5039-fc70-391d-9b13-aa720059c002" ] .

bldg:ACAD.ZONE.AHU03.RM1352.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1352.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a10b786c-8f82-379f-8456-a5801c57d578" ] .

bldg:ACAD.ZONE.AHU03.RM1352_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1352_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8c1a6b80-ebe9-3072-a54b-66e6ddfc9923" ] .

bldg:ACAD.ZONE.AHU03.RM1353.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1353.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d2736993-0c22-39e7-a344-b7ccdf0d2228" ] .

bldg:ACAD.ZONE.AHU03.RM1353.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU03.RM1353.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "79cf0ea3-88aa-3cd8-94dc-d5ff704a6643" ] .

bldg:ACAD.ZONE.AHU03.RM1353.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU03.RM1353.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b0017af7-90c0-3321-b4f0-09af5b242230" ] .

bldg:ACAD.ZONE.AHU03.RM1353.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1353.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0d5181a1-af3d-3e1c-b0c2-c9ba7900f70f" ] .

bldg:ACAD.ZONE.AHU03.RM1353_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1353_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "85fceab7-ef08-34cd-8e0f-20e6c92aaff8" ] .

bldg:ACAD.ZONE.AHU03.RM1354.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1354.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "74de6351-1593-3a1a-ad57-934860d62525" ] .

bldg:ACAD.ZONE.AHU03.RM1354.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU03.RM1354.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "dee6d3a6-36c1-3631-8a69-cb14cbb61b94" ] .

bldg:ACAD.ZONE.AHU03.RM1354.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU03.RM1354.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d71b8358-5ea1-37f5-97a3-575306e070aa" ] .

bldg:ACAD.ZONE.AHU03.RM1354.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1354.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d2b1e466-811c-3250-aa38-67b6f6e9f620" ] .

bldg:ACAD.ZONE.AHU03.RM1354_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1354_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3f46ea6a-9027-3517-8cb8-e959291c8b83" ] .

bldg:ACAD.ZONE.AHU03.RM1360.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU03.RM1360.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "cd42a45c-93b0-3111-9df8-308e8cbe3466" ] .

bldg:ACAD.ZONE.AHU03.RM1360.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1360.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9e04a1ab-78f6-32e4-aece-e4da05ea1104" ] .

bldg:ACAD.ZONE.AHU03.RM1360.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU03.RM1360.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "14da17f2-e220-36f9-aa1a-51df8f22679b" ] .

bldg:ACAD.ZONE.AHU03.RM1360.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1360.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7c53d513-f29e-3f6a-89f5-da0404f76e49" ] .

bldg:ACAD.ZONE.AHU03.RM1360.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU03.RM1360.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6cf27691-df9d-3122-8159-583e012f5595" ] .

bldg:ACAD.ZONE.AHU03.RM1360.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1360.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a0100957-d040-35d5-9fae-a2a3ab56d40f" ] .

bldg:ACAD.ZONE.AHU03.RM1360.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1360.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a6520942-f13f-3b4f-93bf-08202b79be5f" ] .

bldg:ACAD.ZONE.AHU03.RM1361.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1361.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f15eaf3a-d680-35f0-8c9b-456750ee7340" ] .

bldg:ACAD.ZONE.AHU03.RM1361.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU03.RM1361.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "aab98bf1-444b-3d25-bd56-7496c7489541" ] .

bldg:ACAD.ZONE.AHU03.RM1361.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU03.RM1361.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d85dd4e2-a1c7-32d3-a3fb-5aafa25df188" ] .

bldg:ACAD.ZONE.AHU03.RM1361.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1361.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c27d24b2-bb7f-36a9-aebe-28f205ca5633" ] .

bldg:ACAD.ZONE.AHU03.RM1361_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1361_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "690a90f8-2a52-36ca-ac74-22ef16bd502d" ] .

bldg:ACAD.ZONE.AHU03.RM1363.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU03.RM1363.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "371e905c-87ad-3aed-8003-7cdc98f19f57" ] .

bldg:ACAD.ZONE.AHU03.RM1363.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1363.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9df1e0e5-5882-392b-a36e-1aa260b869d0" ] .

bldg:ACAD.ZONE.AHU03.RM1363.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU03.RM1363.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8c51d9c9-9f71-368b-8dc4-d506c26b70ad" ] .

bldg:ACAD.ZONE.AHU03.RM1363.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1363.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1dc31d1e-f6fc-3731-a643-58c9714ba9af" ] .

bldg:ACAD.ZONE.AHU03.RM1363.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU03.RM1363.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "525873b2-51ef-3367-b5ec-e72911bd1142" ] .

bldg:ACAD.ZONE.AHU03.RM1363.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1363.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "70e370d6-4713-3246-84e3-a5cf84f4d99f" ] .

bldg:ACAD.ZONE.AHU03.RM1363.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1363.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6969a7fb-33cb-335c-a5ff-546bde5dc581" ] .

bldg:ACAD.ZONE.AHU03.RM1366.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU03.RM1366.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1ce08dfc-b1d5-3651-8577-9c66c80319bd" ] .

bldg:ACAD.ZONE.AHU03.RM1366.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1366.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0af84348-a744-3372-bb43-24b8c7d7a33f" ] .

bldg:ACAD.ZONE.AHU03.RM1366.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU03.RM1366.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7b7efcd9-026d-3d7f-8f7e-5f720ce208e2" ] .

bldg:ACAD.ZONE.AHU03.RM1366.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1366.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c4bd3d07-29ab-3cfd-bf59-675efacc67e7" ] .

bldg:ACAD.ZONE.AHU03.RM1366.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU03.RM1366.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0af45f14-0449-32ea-97e3-dee7253de7d9" ] .

bldg:ACAD.ZONE.AHU03.RM1366.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1366.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "35734dee-862a-3475-bb42-84e3e31b9f63" ] .

bldg:ACAD.ZONE.AHU03.RM1366.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1366.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "34b9b289-0b0c-3356-aa0d-67eb16913d6a" ] .

bldg:ACAD.ZONE.AHU03.RM1371.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1371.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9a68a728-b3df-39ed-8e6a-e97234e56a67" ] .

bldg:ACAD.ZONE.AHU03.RM1371.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU03.RM1371.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6ca34e39-5600-3137-9045-b98c350e490c" ] .

bldg:ACAD.ZONE.AHU03.RM1371.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU03.RM1371.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2ddf0795-cdf6-33ef-99d3-a11671c3ca7b" ] .

bldg:ACAD.ZONE.AHU03.RM1371.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1371.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1185bd3d-ea6d-3d16-ab92-f9e51661b84c" ] .

bldg:ACAD.ZONE.AHU03.RM1371_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1371_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4df83f01-8d59-3b38-b1c7-e024598af554" ] .

bldg:ACAD.ZONE.AHU03.RM1375.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1375.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "95670287-eb99-387d-a1e1-1ce0086f1e8a" ] .

bldg:ACAD.ZONE.AHU03.RM1375.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU03.RM1375.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a3eabae7-0664-332b-a95a-1d35b47bfbf5" ] .

bldg:ACAD.ZONE.AHU03.RM1375.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU03.RM1375.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "46ac895b-b0ae-3ef2-a9f4-ad66578471ea" ] .

bldg:ACAD.ZONE.AHU03.RM1375.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1375.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e3c15e73-123c-3d13-ac18-e90af7feae98" ] .

bldg:ACAD.ZONE.AHU03.RM1375_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1375_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "757fda64-c2b6-3f6c-ab1f-24bcaa7805dc" ] .

bldg:ACAD.ZONE.AHU03.RM1381.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1381.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "222c0afd-753c-3c48-8610-613bffedf77d" ] .

bldg:ACAD.ZONE.AHU03.RM1381.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU03.RM1381.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f087ecea-d79e-3103-a33e-3de6205cf5e5" ] .

bldg:ACAD.ZONE.AHU03.RM1381.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU03.RM1381.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2fdc1bb2-858f-3b48-b373-46879a91cb4f" ] .

bldg:ACAD.ZONE.AHU03.RM1381.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1381.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "99d513d1-bca4-330c-8141-9433a1090992" ] .

bldg:ACAD.ZONE.AHU03.RM1384.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU03.RM1384.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2be97a20-e847-3e1b-a26e-634693f95958" ] .

bldg:ACAD.ZONE.AHU03.RM1384.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1384.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "54b94840-29cb-38bb-9d03-e27909076365" ] .

bldg:ACAD.ZONE.AHU03.RM1384.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU03.RM1384.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "61135c59-35f4-36f6-8931-e226cf99b9ad" ] .

bldg:ACAD.ZONE.AHU03.RM1384.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1384.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d7ed39fe-4943-3e13-aeff-5f21c695dc37" ] .

bldg:ACAD.ZONE.AHU03.RM1384.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU03.RM1384.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "02ed1619-fdd5-3bee-832a-7259fca68470" ] .

bldg:ACAD.ZONE.AHU03.RM1384.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1384.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ccac9e1e-3d1e-338a-bb46-e495c458dc93" ] .

bldg:ACAD.ZONE.AHU03.RM1384.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1384.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6ac7e2b9-f40f-3427-abdf-2066eb056736" ] .

bldg:ACAD.ZONE.AHU03.RM1386.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1386.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e59bab0d-46cd-3aab-85c6-c05de477ee02" ] .

bldg:ACAD.ZONE.AHU03.RM1386.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU03.RM1386.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1085bad6-5a98-3392-ad69-0d2efe00cba4" ] .

bldg:ACAD.ZONE.AHU03.RM1386.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU03.RM1386.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6e1bc095-b49b-31a1-a9bc-84ff49732d7a" ] .

bldg:ACAD.ZONE.AHU03.RM1386.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1386.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "29ed0bfa-b175-3474-b5b7-ff4fba596646" ] .

bldg:ACAD.ZONE.AHU03.RM1386_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1386_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "93a206c8-af80-31c7-96cd-4a8bc609e18d" ] .

bldg:ACAD.ZONE.AHU03.RM1394.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1394.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0c2b58df-419f-3960-8684-459050091fc2" ] .

bldg:ACAD.ZONE.AHU03.RM1394.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU03.RM1394.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "aff95e34-206e-3011-a32a-cbf6b5e4884c" ] .

bldg:ACAD.ZONE.AHU03.RM1394.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU03.RM1394.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7ddb7e2c-20b1-32fd-8ab3-988b10f8c9de" ] .

bldg:ACAD.ZONE.AHU03.RM1394.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1394.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "402c3240-7aad-3c9d-8e41-9fad0d82024f" ] .

bldg:ACAD.ZONE.AHU03.RM1394_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU03.RM1394_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "494e4e16-922c-336c-8639-05f8d9dd1a06" ] .

bldg:ACAD.ZONE.AHU04.RM2205.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2205.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "465a06ed-03f4-3281-bf1a-fa6e2b6292ed" ] .

bldg:ACAD.ZONE.AHU04.RM2205.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2205.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3d469bd5-2521-340c-afb1-061a62db03af" ] .

bldg:ACAD.ZONE.AHU04.RM2205.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2205.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c3d46a70-156c-3b94-a8b7-c884c18aac5f" ] .

bldg:ACAD.ZONE.AHU04.RM2205.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2205.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a7664d2d-1bf2-31b8-97f1-5d7b806304a7" ] .

bldg:ACAD.ZONE.AHU04.RM2205.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU04.RM2205.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "bd3922dd-b355-3005-b3ba-b09e34c5378f" ] .

bldg:ACAD.ZONE.AHU04.RM2205.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2205.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c491d921-6aed-325a-a774-415bf5b9e9cd" ] .

bldg:ACAD.ZONE.AHU04.RM2205.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2205.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "93ac8c8c-cb26-37bf-8c33-c377b9a6a71b" ] .

bldg:ACAD.ZONE.AHU04.RM2207.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2207.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6c48fef8-17aa-3abc-832c-62a494ad29e3" ] .

bldg:ACAD.ZONE.AHU04.RM2207.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2207.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a79fc8c6-db57-3f92-b105-31d1aa10f136" ] .

bldg:ACAD.ZONE.AHU04.RM2207.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2207.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "700c5778-1704-3d4d-a2ec-d090dfffb680" ] .

bldg:ACAD.ZONE.AHU04.RM2207.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2207.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c0d957a7-5c4b-34bf-81d4-a8588e944cd5" ] .

bldg:ACAD.ZONE.AHU04.RM2207.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU04.RM2207.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f5542ec0-313c-3122-a0c5-4b7fce5e8033" ] .

bldg:ACAD.ZONE.AHU04.RM2207.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2207.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8a1558d2-7436-3560-9786-907e8fa9c254" ] .

bldg:ACAD.ZONE.AHU04.RM2207.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2207.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b7106f81-60fc-3d8f-aeb8-0556f5206e5d" ] .

bldg:ACAD.ZONE.AHU04.RM2217.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2217.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "634ce4fd-60f6-3157-b671-25e482db3dec" ] .

bldg:ACAD.ZONE.AHU04.RM2217.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2217.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "89f7ce96-e07d-3bc8-a52b-ccb6e003df1a" ] .

bldg:ACAD.ZONE.AHU04.RM2217.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2217.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c12fbfac-2863-353a-9f57-257402ba8b89" ] .

bldg:ACAD.ZONE.AHU04.RM2217.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2217.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "38156f99-f098-3237-8fbb-82583829465e" ] .

bldg:ACAD.ZONE.AHU04.RM2217.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU04.RM2217.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "fddf1747-8c98-3da4-8f40-ce50a17fe591" ] .

bldg:ACAD.ZONE.AHU04.RM2217.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2217.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d64f0814-ea39-37f9-aac8-ebedf7e48715" ] .

bldg:ACAD.ZONE.AHU04.RM2217.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2217.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "251ac70b-09b8-3dd0-834d-c0ed682a8ede" ] .

bldg:ACAD.ZONE.AHU04.RM2233.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2233.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "96ca3510-7c5d-3a2e-89bc-5bb905de8986" ] .

bldg:ACAD.ZONE.AHU04.RM2233.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2233.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "78705f01-ab9c-3866-93e4-407fb22995b3" ] .

bldg:ACAD.ZONE.AHU04.RM2233.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2233.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3be3ddc1-572b-3ef1-beb0-9c24df99f6eb" ] .

bldg:ACAD.ZONE.AHU04.RM2233.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2233.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c6470fe3-e198-34db-bfd0-c489bef04e2b" ] .

bldg:ACAD.ZONE.AHU04.RM2233.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU04.RM2233.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1198988f-ed6d-3d7f-8187-df2f74a94899" ] .

bldg:ACAD.ZONE.AHU04.RM2233.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2233.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "2163df25-2efb-3916-a4ad-85c31815a287" ] .

bldg:ACAD.ZONE.AHU04.RM2233.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2233.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b10498ef-88f1-3235-9a4f-8fff7459e832" ] .

bldg:ACAD.ZONE.AHU04.RM2251.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2251.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f5cce7f8-53cf-39ad-af06-fb1dab1c968c" ] .

bldg:ACAD.ZONE.AHU04.RM2251.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2251.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "03f1818a-0358-3e5e-82ba-92254976c741" ] .

bldg:ACAD.ZONE.AHU04.RM2251.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2251.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f9e4f7db-7dc7-313a-b9cf-50b8e133306b" ] .

bldg:ACAD.ZONE.AHU04.RM2251.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2251.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "831708be-78f3-398c-986a-7daab4115406" ] .

bldg:ACAD.ZONE.AHU04.RM2251.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU04.RM2251.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "cc2475e7-a7b1-3bfb-b6f0-2f77a6559efb" ] .

bldg:ACAD.ZONE.AHU04.RM2251.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2251.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "01a44d24-51e4-3f15-98a2-962e399d0703" ] .

bldg:ACAD.ZONE.AHU04.RM2251.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2251.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6247e1de-73ef-3a20-9ed7-2ed63eddc051" ] .

bldg:ACAD.ZONE.AHU04.RM2251A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2251A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c981b8d3-2ea9-33c4-a167-ef12aa3cc1cf" ] .

bldg:ACAD.ZONE.AHU04.RM2251A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2251A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "758e6585-3595-3d16-b0e9-131ed9970302" ] .

bldg:ACAD.ZONE.AHU04.RM2251A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2251A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4129a8ec-9636-36f3-a25e-1b5018913ae2" ] .

bldg:ACAD.ZONE.AHU04.RM2251A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2251A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "99940ef4-7905-39a7-9e45-c02a624ec8c4" ] .

bldg:ACAD.ZONE.AHU04.RM2251A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU04.RM2251A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f740e0e1-2e7b-3911-9c66-afd7d91f3bb0" ] .

bldg:ACAD.ZONE.AHU04.RM2251A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2251A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a1b0221a-b41b-37bc-aca1-d994dcf79800" ] .

bldg:ACAD.ZONE.AHU04.RM2251A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2251A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "574fc602-a36b-37f5-b85e-e93a48c481c2" ] .

bldg:ACAD.ZONE.AHU04.RM2251B.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2251B.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8a934a9e-80b7-3851-968d-245e721bfb1a" ] .

bldg:ACAD.ZONE.AHU04.RM2251B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2251B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6f90d1a2-87c8-3273-ab64-db8f795b8f83" ] .

bldg:ACAD.ZONE.AHU04.RM2251B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2251B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "03b63698-ec54-38a4-8a6c-e165b5dc48f0" ] .

bldg:ACAD.ZONE.AHU04.RM2251B.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2251B.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1e1b80c9-47c5-3468-804c-e58af23b864c" ] .

bldg:ACAD.ZONE.AHU04.RM2251B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU04.RM2251B.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ce27a163-5296-34da-ae80-37580a2ed3c6" ] .

bldg:ACAD.ZONE.AHU04.RM2251B.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2251B.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "17f2c565-63c0-3a7b-bcff-c5a003cd773c" ] .

bldg:ACAD.ZONE.AHU04.RM2251B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2251B.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b87e87b7-3dd4-39de-a225-0853b75784c3" ] .

bldg:ACAD.ZONE.AHU04.RM2321.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2321.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "dcc6d33b-a71b-3e33-b7b9-b87120536f0c" ] .

bldg:ACAD.ZONE.AHU04.RM2321.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2321.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0de04ba2-25c1-39b1-b46b-d6de642084a3" ] .

bldg:ACAD.ZONE.AHU04.RM2321.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2321.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "869fd9d7-4e3b-3d6c-8924-2190a136652b" ] .

bldg:ACAD.ZONE.AHU04.RM2321.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2321.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "539becd3-7e88-3f8e-b30d-08b4284fc02d" ] .

bldg:ACAD.ZONE.AHU04.RM2321.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU04.RM2321.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c17e0387-05ab-3d29-9bce-d3cd23060c9d" ] .

bldg:ACAD.ZONE.AHU04.RM2321.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2321.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "71ea7e61-bead-317b-abf3-73cc6b208b7c" ] .

bldg:ACAD.ZONE.AHU04.RM2321.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2321.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "29b8297e-212e-3212-950e-a1d975402e6b" ] .

bldg:ACAD.ZONE.AHU04.RM2323.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2323.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e928cdb1-d5ac-3ee9-affb-04df7c2ca794" ] .

bldg:ACAD.ZONE.AHU04.RM2323.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2323.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bbd58832-578d-3377-be8c-3c856c871599" ] .

bldg:ACAD.ZONE.AHU04.RM2323.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2323.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3fbce717-e34c-37a3-abd7-be8498fcb776" ] .

bldg:ACAD.ZONE.AHU04.RM2323.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2323.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e0e656bd-808f-37a1-9230-3fd6c489246c" ] .

bldg:ACAD.ZONE.AHU04.RM2323.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU04.RM2323.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0b68baf4-bafa-3ce0-8e22-8051c33caffb" ] .

bldg:ACAD.ZONE.AHU04.RM2323.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2323.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b1f6e63c-ea8d-3fdb-9a45-18f99bc3c479" ] .

bldg:ACAD.ZONE.AHU04.RM2323.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2323.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ec04e8ac-70fe-3614-bb85-9de559d96b20" ] .

bldg:ACAD.ZONE.AHU04.RM2335.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2335.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d99b3d0e-b932-3330-9c44-4a400191304d" ] .

bldg:ACAD.ZONE.AHU04.RM2335.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2335.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5d9b11c3-7893-3a34-96e0-c18d944b25b1" ] .

bldg:ACAD.ZONE.AHU04.RM2335.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2335.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9cd4a4ea-faf1-34fe-8034-c111f8eea099" ] .

bldg:ACAD.ZONE.AHU04.RM2335.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2335.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "eed8bb5c-02eb-35c8-8e3e-09a99e00c257" ] .

bldg:ACAD.ZONE.AHU04.RM2335.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU04.RM2335.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "965e59a8-7773-3a34-b56a-2472884af03f" ] .

bldg:ACAD.ZONE.AHU04.RM2335.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2335.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1dcf5b85-9e5a-3b7f-b7d9-5fb1ae965bdd" ] .

bldg:ACAD.ZONE.AHU04.RM2335.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2335.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "227f90f4-23cb-3b88-859c-e403fc525ea8" ] .

bldg:ACAD.ZONE.AHU04.RM2353.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2353.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7a74fb30-9754-3cee-a123-5a6965cfd3fd" ] .

bldg:ACAD.ZONE.AHU04.RM2353.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2353.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2c348f93-7450-3543-8598-8f720b49c46c" ] .

bldg:ACAD.ZONE.AHU04.RM2353.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2353.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b6e3c5dc-3a9a-3299-9ae0-ffb3f4e898bd" ] .

bldg:ACAD.ZONE.AHU04.RM2353.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2353.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "de1eb1a3-0639-349d-b92a-58f4fd25225a" ] .

bldg:ACAD.ZONE.AHU04.RM2353.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU04.RM2353.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "428fe93d-2a00-3f80-a116-1494477eeb76" ] .

bldg:ACAD.ZONE.AHU04.RM2353.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2353.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0746e1af-41cb-3ab6-b52b-0c9f32764df8" ] .

bldg:ACAD.ZONE.AHU04.RM2353.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2353.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b0027e3d-d905-390a-bfe3-545ac975c0d0" ] .

bldg:ACAD.ZONE.AHU04.RM2355.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2355.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "be7869ad-2241-36ac-8b09-846c0c0fb856" ] .

bldg:ACAD.ZONE.AHU04.RM2355.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2355.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c6f1e993-6938-3bbc-9c19-67b3af1fc049" ] .

bldg:ACAD.ZONE.AHU04.RM2355.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2355.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e3722d1b-8ec0-39f0-b631-dd5ad1cd64aa" ] .

bldg:ACAD.ZONE.AHU04.RM2355.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2355.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3cfe6098-4ed5-3b7c-8306-386661133b8d" ] .

bldg:ACAD.ZONE.AHU04.RM2355.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU04.RM2355.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5dc84a57-f6f6-36dc-9e87-ca486e58c0d7" ] .

bldg:ACAD.ZONE.AHU04.RM2355.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2355.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "100021c8-3b87-3c53-8f99-2a93b0589b3a" ] .

bldg:ACAD.ZONE.AHU04.RM2355.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2355.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2a8ff4ef-12cc-3979-8c73-74bb3f159d83" ] .

bldg:ACAD.ZONE.AHU04.RM2359.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2359.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "654f1f0f-67b6-3d16-9862-3c91b02ee478" ] .

bldg:ACAD.ZONE.AHU04.RM2359.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2359.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "20ae8329-d276-32ba-ad6f-4c1188491071" ] .

bldg:ACAD.ZONE.AHU04.RM2359.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2359.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "60c7adad-d307-3659-afb9-4e3e017de045" ] .

bldg:ACAD.ZONE.AHU04.RM2359.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2359.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "dc0fc51f-904a-39a5-bd6c-953c52ca5acc" ] .

bldg:ACAD.ZONE.AHU04.RM2359.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU04.RM2359.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a657e150-6dc1-37e6-ad65-2fca499e2277" ] .

bldg:ACAD.ZONE.AHU04.RM2359.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2359.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1e6e28ca-15c3-3dea-8943-c181867e40ba" ] .

bldg:ACAD.ZONE.AHU04.RM2359.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2359.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0ab362bd-f737-32f7-98a3-d6a3ca058f02" ] .

bldg:ACAD.ZONE.AHU04.RM2375.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2375.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d696f55f-e292-36c5-9964-6ce7953ab34e" ] .

bldg:ACAD.ZONE.AHU04.RM2375.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2375.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "98ea3340-c237-38ff-8d7f-105da7ce2027" ] .

bldg:ACAD.ZONE.AHU04.RM2375.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2375.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "53fc093b-0c6b-3369-a346-259a02e824cd" ] .

bldg:ACAD.ZONE.AHU04.RM2375.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2375.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "db5bf265-d5ae-35a8-bad9-365fa47a6522" ] .

bldg:ACAD.ZONE.AHU04.RM2375.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU04.RM2375.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b7d04de0-a941-3cb7-94cf-2df91ecf0138" ] .

bldg:ACAD.ZONE.AHU04.RM2375.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2375.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "393083bd-1058-3e23-bd1b-c964613aed20" ] .

bldg:ACAD.ZONE.AHU04.RM2375.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2375.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "64b0f3fe-b998-3c76-88d3-928310204ee7" ] .

bldg:ACAD.ZONE.AHU04.RM2377.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2377.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "88d07bf6-4f0b-3971-b286-08dc221a9a8e" ] .

bldg:ACAD.ZONE.AHU04.RM2377.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2377.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "53283784-7844-3eb1-959f-52c623e57e78" ] .

bldg:ACAD.ZONE.AHU04.RM2377.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2377.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1b971523-b066-3425-a928-279abb3c8991" ] .

bldg:ACAD.ZONE.AHU04.RM2377.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2377.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1530fe90-1742-3769-b81b-307903dc264d" ] .

bldg:ACAD.ZONE.AHU04.RM2377.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU04.RM2377.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f0974863-272e-3e8f-8c70-5e7aae825c76" ] .

bldg:ACAD.ZONE.AHU04.RM2377.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2377.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "2ee7ee04-726c-3bd1-9d7f-c60c2ea55170" ] .

bldg:ACAD.ZONE.AHU04.RM2377.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2377.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6a863623-d1c2-3988-8d5b-5854e0dca65f" ] .

bldg:ACAD.ZONE.AHU04.RM2383.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2383.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e5b1958a-bc9f-3b88-8fd2-d9b693ff0055" ] .

bldg:ACAD.ZONE.AHU04.RM2383.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2383.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3e001c4f-107f-326c-afbb-f4891e1a49be" ] .

bldg:ACAD.ZONE.AHU04.RM2383.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2383.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b1e54752-f4cf-39e8-b125-1d64820c27b2" ] .

bldg:ACAD.ZONE.AHU04.RM2383.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2383.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c2ec7c8b-76b2-31e3-b5a7-bfa162f4aad0" ] .

bldg:ACAD.ZONE.AHU04.RM2383.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU04.RM2383.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7aa3e68a-6ce7-341f-93f0-1fc9a43ff3fc" ] .

bldg:ACAD.ZONE.AHU04.RM2383.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2383.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "fcc149ea-2254-371f-b3cc-73e82f6cb990" ] .

bldg:ACAD.ZONE.AHU04.RM2383.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2383.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7a2f9025-d49e-366c-8264-2b2a48fc7d1d" ] .

bldg:ACAD.ZONE.AHU04.RM2385.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2385.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "43a990df-70c6-3ddd-8eef-b7a6cff46d2c" ] .

bldg:ACAD.ZONE.AHU04.RM2385.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2385.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "46fcb8c7-eb2e-3091-890c-377cc7eb4ea7" ] .

bldg:ACAD.ZONE.AHU04.RM2385.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU04.RM2385.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9c717363-e057-3ad1-9ec1-c94694e57303" ] .

bldg:ACAD.ZONE.AHU04.RM2385.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2385.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ef78821a-c6ed-3f30-a20e-bd27dcf96b07" ] .

bldg:ACAD.ZONE.AHU04.RM2385.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU04.RM2385.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "693e03f1-1394-3e35-9161-5d28d7ecaeaa" ] .

bldg:ACAD.ZONE.AHU04.RM2385.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2385.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "417bba37-d528-3a8b-8c99-d913cdd9b46f" ] .

bldg:ACAD.ZONE.AHU04.RM2385.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU04.RM2385.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9e5b97f0-09b9-37aa-882c-694a99f9e42d" ] .

bldg:ACAD.ZONE.AHU06.RM1112.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU06.RM1112.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "14b299a7-d458-360a-acab-9b94ee4bd871" ] .

bldg:ACAD.ZONE.AHU06.RM1112.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1112.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "48eee072-271d-3bc3-9b5c-b6537c339b57" ] .

bldg:ACAD.ZONE.AHU06.RM1112.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU06.RM1112.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5b78d615-c824-3e24-8e5e-019bb52639cb" ] .

bldg:ACAD.ZONE.AHU06.RM1112.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1112.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6e85718a-dfea-349b-871f-0e0511ea79a5" ] .

bldg:ACAD.ZONE.AHU06.RM1112.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1112.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a3f4c109-a79e-385c-b150-cbecb4239a4f" ] .

bldg:ACAD.ZONE.AHU06.RM1112.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1112.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e9f063e3-b302-3010-9d3a-f1f0d3e7f45f" ] .

bldg:ACAD.ZONE.AHU06.RM1112_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1112_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e5f64b76-47d2-3204-8b1f-eef3f3a927c5" ] .

bldg:ACAD.ZONE.AHU06.RM1114.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU06.RM1114.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "689e166a-1a50-3c11-9a88-b106457d9831" ] .

bldg:ACAD.ZONE.AHU06.RM1114.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1114.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "526f6dff-3414-38a4-94c0-810120e5894c" ] .

bldg:ACAD.ZONE.AHU06.RM1114.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU06.RM1114.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ef4bf52e-a005-3dc4-920d-7bb19aa0bc42" ] .

bldg:ACAD.ZONE.AHU06.RM1114.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1114.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5584dc1f-8fd7-31cf-be12-ab5f7edf55f3" ] .

bldg:ACAD.ZONE.AHU06.RM1114.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1114.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d440f5bb-c366-3ec6-a7cb-46492f367a42" ] .

bldg:ACAD.ZONE.AHU06.RM1114.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1114.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f4ccf503-3694-3e26-8e91-1e3c2581c28a" ] .

bldg:ACAD.ZONE.AHU06.RM1114_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1114_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0315d964-08b6-3368-8a93-c272ad2bce0b" ] .

bldg:ACAD.ZONE.AHU06.RM1116.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU06.RM1116.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a63269de-5cd8-3683-a52f-a4757ddc2099" ] .

bldg:ACAD.ZONE.AHU06.RM1116.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1116.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "666479af-f26e-37e7-89fe-69daaf48b6b5" ] .

bldg:ACAD.ZONE.AHU06.RM1116.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU06.RM1116.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f152e7ba-66d1-3945-8698-e1c3e19ed52c" ] .

bldg:ACAD.ZONE.AHU06.RM1116.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1116.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c0ee0ce2-6be1-3c73-98a4-1806a6cc81cc" ] .

bldg:ACAD.ZONE.AHU06.RM1116.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1116.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1aaf1853-d63b-3488-af33-1f841bc27436" ] .

bldg:ACAD.ZONE.AHU06.RM1116.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1116.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b0b93524-8735-3c74-96d4-87c4e71b4281" ] .

bldg:ACAD.ZONE.AHU06.RM1116_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1116_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7ca5df73-1ace-3657-bac0-ab09ab51219f" ] .

bldg:ACAD.ZONE.AHU06.RM1124HOOD.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124HOOD.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2333f065-e8f8-3eb5-8b94-a416b3348aaf" ] .

bldg:ACAD.ZONE.AHU06.RM1124LB.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124LB.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5f8e1dc5-d82a-3152-8edf-ef0a1fed7667" ] .

bldg:ACAD.ZONE.AHU06.RM1124LB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124LB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8833a523-8e23-304b-8992-5f8da0968d75" ] .

bldg:ACAD.ZONE.AHU06.RM1124LB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124LB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7da0e9f5-5cf3-3255-9aa6-f891171597fe" ] .

bldg:ACAD.ZONE.AHU06.RM1124LB.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124LB.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "02294293-3847-3be0-aae3-d17f4773bf77" ] .

bldg:ACAD.ZONE.AHU06.RM1124LB.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124LB.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9b146194-a48c-302d-b346-e6b9d9abf40b" ] .

bldg:ACAD.ZONE.AHU06.RM1124LB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124LB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "37f85170-0629-35af-bcb1-ebee2bdef726" ] .

bldg:ACAD.ZONE.AHU06.RM1124LB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124LB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "91cb3266-9818-3472-bd5a-ed6c53e4c12b" ] .

bldg:ACAD.ZONE.AHU06.RM1124N.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124N.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f2bb9d97-1c8b-3a2c-8240-98be6f615ccc" ] .

bldg:ACAD.ZONE.AHU06.RM1124N.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124N.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a79f3fe7-f2d1-3a0f-982e-047f7a7fb6c2" ] .

bldg:ACAD.ZONE.AHU06.RM1124N.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124N.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9b10bdee-3d4a-3c7d-a740-fd4cfd47ca89" ] .

bldg:ACAD.ZONE.AHU06.RM1124N.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124N.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3030f9c2-091f-3e62-a9e9-b64037fedc3e" ] .

bldg:ACAD.ZONE.AHU06.RM1124N.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124N.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0d13c016-60fd-3ba9-9d55-adc82785c00a" ] .

bldg:ACAD.ZONE.AHU06.RM1124N.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124N.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "fcd70408-9aed-3ad4-ba97-83747c4b719e" ] .

bldg:ACAD.ZONE.AHU06.RM1124N.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124N.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bdccbfe0-e384-3628-b95c-27fd1e0eda5e" ] .

bldg:ACAD.ZONE.AHU06.RM1124NE.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124NE.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2bc7abdc-3906-309e-bc74-dd99a97888f2" ] .

bldg:ACAD.ZONE.AHU06.RM1124NE.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124NE.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7a5db493-9529-3e90-98f0-2ed39ceec19d" ] .

bldg:ACAD.ZONE.AHU06.RM1124NE.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124NE.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6e7fb178-a7d2-3b5b-bfca-96353580c0a5" ] .

bldg:ACAD.ZONE.AHU06.RM1124NE.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124NE.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4801f3c9-775e-31a1-8c06-2b53d09f926b" ] .

bldg:ACAD.ZONE.AHU06.RM1124NE.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124NE.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "51463b1d-a207-3c4f-98a8-2c75e7dc40b5" ] .

bldg:ACAD.ZONE.AHU06.RM1124NE.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124NE.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "36c5b46c-460f-3ece-a36e-14928413e127" ] .

bldg:ACAD.ZONE.AHU06.RM1124NE.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124NE.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c33d7e88-2db3-3a71-8a07-887def127639" ] .

bldg:ACAD.ZONE.AHU06.RM1124NW.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124NW.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "252d7d47-19bb-3eeb-9999-dadcde3fc0a1" ] .

bldg:ACAD.ZONE.AHU06.RM1124NW.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124NW.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "006355cf-391e-3e2d-9267-45c56d235d82" ] .

bldg:ACAD.ZONE.AHU06.RM1124NW.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124NW.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3df95a94-23c9-37a7-b8fa-ffb9b0477922" ] .

bldg:ACAD.ZONE.AHU06.RM1124NW.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124NW.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ee08c8e1-7679-3821-8216-8076377967bf" ] .

bldg:ACAD.ZONE.AHU06.RM1124NW.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124NW.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f4599aaf-4280-37cc-9744-f2c84e65f018" ] .

bldg:ACAD.ZONE.AHU06.RM1124NW.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124NW.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "964e5377-3fa1-3f48-bc0d-bbf7159495dd" ] .

bldg:ACAD.ZONE.AHU06.RM1124NW.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124NW.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bd7b4e22-86ac-32c8-8256-94efc325a19a" ] .

bldg:ACAD.ZONE.AHU06.RM1124W.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124W.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1d6b9d98-b0fd-3801-97e7-b4bad67c6aee" ] .

bldg:ACAD.ZONE.AHU06.RM1124W.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124W.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "725ac2b0-60e4-37ce-b748-6b7110665218" ] .

bldg:ACAD.ZONE.AHU06.RM1124W.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124W.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "846ca719-0ac6-3332-bb84-eda506b8b6fb" ] .

bldg:ACAD.ZONE.AHU06.RM1124W.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124W.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4acc52b1-08e4-3e03-8b3a-22a6d67bd35c" ] .

bldg:ACAD.ZONE.AHU06.RM1124W.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124W.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "73c6c214-39a1-3153-8e0b-74087ab27928" ] .

bldg:ACAD.ZONE.AHU06.RM1124W.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124W.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c58b8b7b-7096-383b-88d1-078714128dc5" ] .

bldg:ACAD.ZONE.AHU06.RM1124W.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1124W.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f70c8d28-386f-322e-a97e-c15522a311ff" ] .

bldg:ACAD.ZONE.AHU06.RM1304.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU06.RM1304.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "23fe5657-e77b-314e-96d8-3ee2ec8a12f1" ] .

bldg:ACAD.ZONE.AHU06.RM1304.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1304.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f13e0fe2-88a9-355d-a047-470ee37501e6" ] .

bldg:ACAD.ZONE.AHU06.RM1304.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU06.RM1304.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0ae4074a-30f4-3dfb-b6be-3e599f5a8a3c" ] .

bldg:ACAD.ZONE.AHU06.RM1304.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1304.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d23bea44-9bbd-3071-982c-eb7711779a91" ] .

bldg:ACAD.ZONE.AHU06.RM1304.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1304.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7aff3b56-8c07-3e56-bfa2-f84a00825fbc" ] .

bldg:ACAD.ZONE.AHU06.RM1304.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1304.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d13c6ada-1fba-3b29-b83f-845bb14d133d" ] .

bldg:ACAD.ZONE.AHU06.RM1304_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1304_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c1fdff71-e383-340a-ba0f-6aa311ed23a8" ] .

bldg:ACAD.ZONE.AHU06.RM1306.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU06.RM1306.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "13ac52b0-5862-3239-b5dd-d1c00763c649" ] .

bldg:ACAD.ZONE.AHU06.RM1306.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1306.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "480cf9c3-e972-3dcc-a4de-04663ed289c3" ] .

bldg:ACAD.ZONE.AHU06.RM1306.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU06.RM1306.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "dc39b10b-5f18-391c-83c2-a3160cc33855" ] .

bldg:ACAD.ZONE.AHU06.RM1306.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1306.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e1346693-4370-338f-83f5-53fb6aa46331" ] .

bldg:ACAD.ZONE.AHU06.RM1306.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1306.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a4bea6a8-07d7-32b8-b194-c9cf9ea0703b" ] .

bldg:ACAD.ZONE.AHU06.RM1306.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1306.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ac81673c-8d7d-3cba-bf65-129e3cda009e" ] .

bldg:ACAD.ZONE.AHU06.RM1306_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1306_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "447ce4b1-ced4-36af-bdb1-e444f9e9f936" ] .

bldg:ACAD.ZONE.AHU06.RM1307N.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU06.RM1307N.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "aa227133-5660-30d6-b157-d1647d4f2cc3" ] .

bldg:ACAD.ZONE.AHU06.RM1307N.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1307N.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f6b8c895-dc04-391f-ac02-92bf28bf2f9b" ] .

bldg:ACAD.ZONE.AHU06.RM1307N.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU06.RM1307N.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "59364417-ae7a-379d-b2f3-0dcd68ecd986" ] .

bldg:ACAD.ZONE.AHU06.RM1307N.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1307N.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "15864aec-9e59-3602-81a3-6f16ce3df5a0" ] .

bldg:ACAD.ZONE.AHU06.RM1307N.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1307N.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0e6065e8-f2f5-3b91-b39d-bfbde511ad68" ] .

bldg:ACAD.ZONE.AHU06.RM1307N.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1307N.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6f180617-4dc7-356d-9c8b-4e520a4dc2ad" ] .

bldg:ACAD.ZONE.AHU06.RM1307N_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1307N_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7cdcb132-49f2-3527-982c-0dd33f526218" ] .

bldg:ACAD.ZONE.AHU06.RM1307S.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU06.RM1307S.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "33bcb812-13c1-3148-8a3f-486773c7ba7e" ] .

bldg:ACAD.ZONE.AHU06.RM1307S.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1307S.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "94238f55-0dd1-37cb-a166-428cb2355d9a" ] .

bldg:ACAD.ZONE.AHU06.RM1307S.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU06.RM1307S.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "96397868-78cd-3754-9e5b-0fd8cdf6ca1b" ] .

bldg:ACAD.ZONE.AHU06.RM1307S.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1307S.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0183106b-8263-315f-9f95-cef2fc587daa" ] .

bldg:ACAD.ZONE.AHU06.RM1307S.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1307S.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "891b9b24-3404-34a8-9b7a-a16673fc0253" ] .

bldg:ACAD.ZONE.AHU06.RM1307S.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1307S.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a456f762-578a-334e-abcc-eaa4839520bc" ] .

bldg:ACAD.ZONE.AHU06.RM1307S_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1307S_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3affe74a-1b5a-3c08-89cf-2e6607b4df5b" ] .

bldg:ACAD.ZONE.AHU06.RM1308.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU06.RM1308.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "df7dd94d-928e-366b-a077-9fd6f0046c3f" ] .

bldg:ACAD.ZONE.AHU06.RM1308.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1308.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ec98121d-1953-31ce-8bff-0f152373bfa3" ] .

bldg:ACAD.ZONE.AHU06.RM1308.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU06.RM1308.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f79967b2-2b76-3825-9c69-6bf2f78586b5" ] .

bldg:ACAD.ZONE.AHU06.RM1308.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1308.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "33feb7f2-a522-33c4-b931-4e6f289123b1" ] .

bldg:ACAD.ZONE.AHU06.RM1308.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1308.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "66b833c0-daf6-355f-9ae8-9678df6e2a5f" ] .

bldg:ACAD.ZONE.AHU06.RM1308.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1308.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7235c68e-20b2-3c2e-a65a-edafe9b5d6b3" ] .

bldg:ACAD.ZONE.AHU06.RM1308_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU06.RM1308_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8af1af62-fd20-3656-888c-7ada7aab4691" ] .

bldg:ACAD.ZONE.AHU07.RM1014.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM1014.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2db3272d-834b-3196-bb64-391dea38af09" ] .

bldg:ACAD.ZONE.AHU07.RM1014.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1014.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "604fcd22-2011-3e6f-8757-77e0edf1da33" ] .

bldg:ACAD.ZONE.AHU07.RM1014.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM1014.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "46bbc402-58e3-3502-91ee-8c293e89f636" ] .

bldg:ACAD.ZONE.AHU07.RM1014.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1014.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4ffbe02e-0571-340c-a74c-eea8798a3330" ] .

bldg:ACAD.ZONE.AHU07.RM1014.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1014.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "745818d2-ae38-3846-ac2f-55a7071d9ba1" ] .

bldg:ACAD.ZONE.AHU07.RM1014.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1014.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e31b4f68-ba12-35cd-94cf-f1adcc524b13" ] .

bldg:ACAD.ZONE.AHU07.RM1014_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1014_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "eb41ff26-0598-3b1a-832a-e50c0f8819c2" ] .

bldg:ACAD.ZONE.AHU07.RM1016.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM1016.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "73393c9f-5f9b-3764-adea-3d03c6476db8" ] .

bldg:ACAD.ZONE.AHU07.RM1016.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1016.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "508b234e-c003-3667-9877-51224c7b88b9" ] .

bldg:ACAD.ZONE.AHU07.RM1016.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM1016.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9cfb9d92-0461-3391-b5db-daa65179fe7b" ] .

bldg:ACAD.ZONE.AHU07.RM1016.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1016.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "517efa81-30d9-34f5-b77b-d36593ffa5ef" ] .

bldg:ACAD.ZONE.AHU07.RM1016.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1016.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "760d978f-181f-3c23-98e6-ff3ba459a33a" ] .

bldg:ACAD.ZONE.AHU07.RM1016.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1016.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "19fc941a-4681-3b91-a6a5-3f806062199d" ] .

bldg:ACAD.ZONE.AHU07.RM1016_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1016_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ec600c5c-0dd4-3851-b2f6-fa5f98a0a4e4" ] .

bldg:ACAD.ZONE.AHU07.RM1026.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM1026.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "bc907ffd-f179-33a1-89e9-346a112b4893" ] .

bldg:ACAD.ZONE.AHU07.RM1026.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1026.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ba8a6a07-f7ec-32d1-98cb-1b2ef33f2caa" ] .

bldg:ACAD.ZONE.AHU07.RM1026.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM1026.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c1e5afd4-e915-336e-9959-66a9eebb1232" ] .

bldg:ACAD.ZONE.AHU07.RM1026.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1026.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "422e6d0e-a0d6-3612-8d7f-c8eedf61583e" ] .

bldg:ACAD.ZONE.AHU07.RM1026.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1026.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b4aa5d96-0c8d-34f0-98f6-51fdbd689116" ] .

bldg:ACAD.ZONE.AHU07.RM1026.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1026.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "38a809a7-b470-3fac-b9d8-338fd875a34e" ] .

bldg:ACAD.ZONE.AHU07.RM1026_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1026_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "907f9400-7a2b-37e7-bf23-a5ee9d7953d2" ] .

bldg:ACAD.ZONE.AHU07.RM1028.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM1028.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a6097f98-646e-3ce6-abc6-df1a83babc33" ] .

bldg:ACAD.ZONE.AHU07.RM1028.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1028.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "436d0dad-e53e-3d20-be5e-4ae7b5324be5" ] .

bldg:ACAD.ZONE.AHU07.RM1028.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM1028.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "de56189a-7843-35a6-b657-1f766d5680f7" ] .

bldg:ACAD.ZONE.AHU07.RM1028.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1028.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c23cd25b-193a-35cd-b8ed-43c398a859de" ] .

bldg:ACAD.ZONE.AHU07.RM1028.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1028.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0105e15b-a16b-3800-8a89-116b6d679407" ] .

bldg:ACAD.ZONE.AHU07.RM1028.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1028.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "56fad365-d935-3b14-b93f-049bac4f3464" ] .

bldg:ACAD.ZONE.AHU07.RM1028_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1028_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3e2c7f49-330d-34d1-82d1-a138cfafdf40" ] .

bldg:ACAD.ZONE.AHU07.RM1048.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM1048.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c62df940-5ae7-3374-99c6-7932a5945f29" ] .

bldg:ACAD.ZONE.AHU07.RM1048.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1048.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ec5334e2-f7de-3d8c-9553-e996b4808eba" ] .

bldg:ACAD.ZONE.AHU07.RM1048.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM1048.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fbeb2216-24d9-3f00-bd7b-17aa657b14c5" ] .

bldg:ACAD.ZONE.AHU07.RM1048.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1048.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5e443e73-5ced-319a-ac0d-c412539ec1e8" ] .

bldg:ACAD.ZONE.AHU07.RM1048.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1048.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4395c5cd-354d-3438-b6f7-4623e0612ae8" ] .

bldg:ACAD.ZONE.AHU07.RM1048.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1048.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f11994a0-545f-35bc-9950-f10bbae7f67e" ] .

bldg:ACAD.ZONE.AHU07.RM1048_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1048_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d4d006d0-8f8b-3007-a873-fc4f780bc34d" ] .

bldg:ACAD.ZONE.AHU07.RM1064.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM1064.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b5f20062-0d86-3679-a12e-35cf6fcfb25d" ] .

bldg:ACAD.ZONE.AHU07.RM1064.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1064.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e704b7be-1fe3-3e05-a867-d0bd963c67e3" ] .

bldg:ACAD.ZONE.AHU07.RM1064.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM1064.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b2155e3c-ae30-391b-bc3c-02de76afd219" ] .

bldg:ACAD.ZONE.AHU07.RM1064.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1064.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "84963511-638f-3dd1-9b44-39f4e41b7b7a" ] .

bldg:ACAD.ZONE.AHU07.RM1064.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1064.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "35407726-3b9b-3237-b482-3a3b9721dfe4" ] .

bldg:ACAD.ZONE.AHU07.RM1064.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1064.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dec90ac9-f5c6-3f50-a487-f105c529a465" ] .

bldg:ACAD.ZONE.AHU07.RM1064_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1064_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "085a0f4a-4923-341d-9b71-1b076912fe3d" ] .

bldg:ACAD.ZONE.AHU07.RM1076.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM1076.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c2189505-d05f-3f9d-bb8b-a616f2b41ee8" ] .

bldg:ACAD.ZONE.AHU07.RM1076.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1076.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0e5e6e1e-5f79-35e8-a6ac-0908a2cbb53b" ] .

bldg:ACAD.ZONE.AHU07.RM1076.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM1076.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8cb1158b-c0ff-364c-9669-43fa638f7d53" ] .

bldg:ACAD.ZONE.AHU07.RM1076.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1076.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c74c7492-dd56-3be8-ab42-898809a621b6" ] .

bldg:ACAD.ZONE.AHU07.RM1076.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1076.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "58a294da-e136-3229-a6df-090c904f8af4" ] .

bldg:ACAD.ZONE.AHU07.RM1076.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1076.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "24db7663-6267-3d0e-a267-af8bbd2376e6" ] .

bldg:ACAD.ZONE.AHU07.RM1076_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1076_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b487d9d6-e947-35b1-841e-81ff31267cef" ] .

bldg:ACAD.ZONE.AHU07.RM1078.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM1078.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a8afdc58-5546-3ffb-a6e4-56232e5658c6" ] .

bldg:ACAD.ZONE.AHU07.RM1078.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1078.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a19a4803-18f2-3f54-99fa-f47ebfae906e" ] .

bldg:ACAD.ZONE.AHU07.RM1078.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM1078.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0254a560-45a0-3bf4-b363-3dfd98e97c04" ] .

bldg:ACAD.ZONE.AHU07.RM1078.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1078.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7d24d1dc-4567-362b-9c6e-306a5bd9d419" ] .

bldg:ACAD.ZONE.AHU07.RM1078.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1078.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d75d24f1-9ab2-3c53-ae3e-08b9b19d1420" ] .

bldg:ACAD.ZONE.AHU07.RM1078.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1078.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5a3b0d3f-bda9-3b06-b6b6-0ff4e98a6638" ] .

bldg:ACAD.ZONE.AHU07.RM1078_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1078_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bfe8bd4e-6a5b-3202-b45d-cb4b183dab01" ] .

bldg:ACAD.ZONE.AHU07.RM1100.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM1100.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "60dfc37e-fdc1-3858-9de4-eec114b613ab" ] .

bldg:ACAD.ZONE.AHU07.RM1100.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1100.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b1ac15ba-578c-37bf-aa9c-8ceb76e73a35" ] .

bldg:ACAD.ZONE.AHU07.RM1100.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM1100.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5fce8590-c595-3f85-9d77-2dd414a07e9f" ] .

bldg:ACAD.ZONE.AHU07.RM1100.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1100.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "cd5b14a6-2321-3f5f-91f6-a74d6d7cae45" ] .

bldg:ACAD.ZONE.AHU07.RM1100.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU07.RM1100.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c80589ef-10f7-31d6-99fc-dc8a85d3503d" ] .

bldg:ACAD.ZONE.AHU07.RM1100.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1100.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1cf1d0c3-d20e-3e44-8a96-1d19718f5344" ] .

bldg:ACAD.ZONE.AHU07.RM1100.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1100.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2f9d6fbd-78ec-35f1-8a1b-f680fe80e958" ] .

bldg:ACAD.ZONE.AHU07.RM1123.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM1123.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "672bc262-a34a-32f9-aaa6-b98a733b2a42" ] .

bldg:ACAD.ZONE.AHU07.RM1123.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1123.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b2f9371a-d0b1-362b-99a6-bbfc4eb057d5" ] .

bldg:ACAD.ZONE.AHU07.RM1123.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM1123.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "511e9321-42cc-3cad-929d-c183283d3547" ] .

bldg:ACAD.ZONE.AHU07.RM1123.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1123.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4f0a9a84-f8ff-35d9-b3c1-bd0d0f701b7b" ] .

bldg:ACAD.ZONE.AHU07.RM1123.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1123.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "374971c9-aad3-37d8-81f1-a69dbe2c6ed4" ] .

bldg:ACAD.ZONE.AHU07.RM1123.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1123.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3affaf39-442c-38ae-88a3-3d824b52577b" ] .

bldg:ACAD.ZONE.AHU07.RM1123_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM1123_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cb71ece1-060d-34a7-a782-ab89c21301d5" ] .

bldg:ACAD.ZONE.AHU07.RM2022.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM2022.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "049fd5a0-35f9-3cfb-9185-3cf626bfc5aa" ] .

bldg:ACAD.ZONE.AHU07.RM2022.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2022.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "656101bb-9c11-3265-9108-438ff2cc994b" ] .

bldg:ACAD.ZONE.AHU07.RM2022.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM2022.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6281c326-4b47-3e01-9b70-950b28a3334c" ] .

bldg:ACAD.ZONE.AHU07.RM2022.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2022.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6010c8ec-a81c-3dad-9825-db0a499baa65" ] .

bldg:ACAD.ZONE.AHU07.RM2022.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2022.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0d345851-9c45-3ce6-889d-bea49869f610" ] .

bldg:ACAD.ZONE.AHU07.RM2022.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2022.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "77c28451-fea7-38e2-9508-f73f2eab680f" ] .

bldg:ACAD.ZONE.AHU07.RM2022A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM2022A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f2eeddd2-1de0-373c-8444-8fe9387ec733" ] .

bldg:ACAD.ZONE.AHU07.RM2022A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2022A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d125bf56-60ee-3a06-ba03-98d532c4ff05" ] .

bldg:ACAD.ZONE.AHU07.RM2022A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM2022A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4428583d-db99-30f7-9d9a-627a7bc2b099" ] .

bldg:ACAD.ZONE.AHU07.RM2022A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2022A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "123de1f3-ec84-371a-aca0-fd2990f93a16" ] .

bldg:ACAD.ZONE.AHU07.RM2022A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2022A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "33cb091e-aa3c-31f3-9c9b-f0cb2a9850dd" ] .

bldg:ACAD.ZONE.AHU07.RM2022A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2022A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a6fd6943-be8d-33cf-b8d6-cbaff1fc4f45" ] .

bldg:ACAD.ZONE.AHU07.RM2022A_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2022A_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0a9ea87b-5214-3a76-827d-3f932ff46bea" ] .

bldg:ACAD.ZONE.AHU07.RM2022_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2022_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f649290b-ab88-31ae-857a-881088358195" ] .

bldg:ACAD.ZONE.AHU07.RM2028.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM2028.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9302da79-4816-30ff-a031-139e485273a2" ] .

bldg:ACAD.ZONE.AHU07.RM2028.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2028.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "307e4087-3fc8-31fb-87ab-14601cb894bd" ] .

bldg:ACAD.ZONE.AHU07.RM2028.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM2028.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "85a392b4-507c-3d91-b5b9-d93f5ba8c3f1" ] .

bldg:ACAD.ZONE.AHU07.RM2028.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2028.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "626196ef-e7ce-36ed-8299-046105a46c2c" ] .

bldg:ACAD.ZONE.AHU07.RM2028.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2028.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f7ea30b2-cee3-3dea-b8a9-10253ebd7071" ] .

bldg:ACAD.ZONE.AHU07.RM2028.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2028.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "30e6442d-c8fa-38fc-9e58-52ee9c274093" ] .

bldg:ACAD.ZONE.AHU07.RM2028_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2028_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1a08b2fa-6e3e-3818-8786-daec896d66d8" ] .

bldg:ACAD.ZONE.AHU07.RM2034.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM2034.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b0b9c3a7-555c-3c84-8c1d-aed059122105" ] .

bldg:ACAD.ZONE.AHU07.RM2034.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2034.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8d88a73e-0fff-36a8-96cf-b139a51a6338" ] .

bldg:ACAD.ZONE.AHU07.RM2034.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM2034.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e1588b89-ec83-3f83-8f7b-3909fd2a2f4a" ] .

bldg:ACAD.ZONE.AHU07.RM2034.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2034.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "94f2d9c8-1dae-3792-a09e-94aa4c3a3239" ] .

bldg:ACAD.ZONE.AHU07.RM2034.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2034.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "16d2ff5c-53fa-3a32-b261-8d307e0afb3e" ] .

bldg:ACAD.ZONE.AHU07.RM2034.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2034.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "52475ef0-f9b0-39a9-b58d-13f8ae232555" ] .

bldg:ACAD.ZONE.AHU07.RM2034_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2034_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5ed2094e-b73d-3cc4-adc1-41a3eadb7c92" ] .

bldg:ACAD.ZONE.AHU07.RM2038.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM2038.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "bf24ac3b-8b60-30bb-9143-d8e203fa7027" ] .

bldg:ACAD.ZONE.AHU07.RM2038.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2038.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7cc53813-cd7c-3fac-9842-3380ceaff6be" ] .

bldg:ACAD.ZONE.AHU07.RM2038.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM2038.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "69e88c09-1882-329e-9973-b9a97800ae88" ] .

bldg:ACAD.ZONE.AHU07.RM2038.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2038.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "88b51a3c-26b3-3fa6-92ce-d1a8e941d55a" ] .

bldg:ACAD.ZONE.AHU07.RM2038.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2038.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e3428197-75e3-3f02-ae6d-0ae1270c9bca" ] .

bldg:ACAD.ZONE.AHU07.RM2038.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2038.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e90aaab9-3a34-368f-95c5-bfea3e190b47" ] .

bldg:ACAD.ZONE.AHU07.RM2038_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2038_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ae849506-0c39-3374-be3c-f5f82ed42807" ] .

bldg:ACAD.ZONE.AHU07.RM2048.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM2048.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e7576f08-3040-3eeb-9883-501a3e121819" ] .

bldg:ACAD.ZONE.AHU07.RM2048.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2048.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "83fea4e4-9722-33fe-9d2e-ecacc4dc2c2a" ] .

bldg:ACAD.ZONE.AHU07.RM2048.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM2048.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c0c6bf87-0c99-3cd1-be5e-011fc693a157" ] .

bldg:ACAD.ZONE.AHU07.RM2048.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2048.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a5e7ff4a-b84e-3d7d-8a81-43c6acaea8e8" ] .

bldg:ACAD.ZONE.AHU07.RM2048.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2048.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4a8126e1-29e5-3e17-a722-34ba3fb504da" ] .

bldg:ACAD.ZONE.AHU07.RM2048.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2048.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0fd0cfa4-9687-341c-939d-15fbd1b72992" ] .

bldg:ACAD.ZONE.AHU07.RM2048_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2048_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f4c5b79a-4682-3ee4-a656-80a77667f81b" ] .

bldg:ACAD.ZONE.AHU07.RM2050.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM2050.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2e467f38-9cf7-39be-86d2-9fd447fe9fed" ] .

bldg:ACAD.ZONE.AHU07.RM2050.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2050.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c66a2ef6-72c7-3dad-bbc5-4024edfded31" ] .

bldg:ACAD.ZONE.AHU07.RM2050.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM2050.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "423d5507-208b-3c71-bc3e-a256f521fe8c" ] .

bldg:ACAD.ZONE.AHU07.RM2050.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2050.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "48bf2118-2512-3bf2-b907-f034e017a0a3" ] .

bldg:ACAD.ZONE.AHU07.RM2050.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2050.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7e9a8c27-23d6-3bb5-aaf3-9f4f01259bc8" ] .

bldg:ACAD.ZONE.AHU07.RM2050.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2050.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "82638b42-7994-3c33-b28b-8a2e5ccb3f6b" ] .

bldg:ACAD.ZONE.AHU07.RM2050_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2050_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a0fab18c-06d4-31fa-bcc2-d612685dfe0e" ] .

bldg:ACAD.ZONE.AHU07.RM2064.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM2064.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1a0582f8-7f66-37bb-b2d0-425bea5fdf2b" ] .

bldg:ACAD.ZONE.AHU07.RM2064.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2064.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2b46731d-4667-367e-9207-ef450ef913f2" ] .

bldg:ACAD.ZONE.AHU07.RM2064.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM2064.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "77b08e29-3345-3cca-8627-fe6e34b23f0f" ] .

bldg:ACAD.ZONE.AHU07.RM2064.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2064.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "43f05fc8-e462-3df3-b465-efe55e4a4540" ] .

bldg:ACAD.ZONE.AHU07.RM2064.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2064.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "655fecd9-7542-3962-8ff4-627026860fef" ] .

bldg:ACAD.ZONE.AHU07.RM2064.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2064.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "aab2bcfb-4b87-3c2c-b3a7-fb20aad92ec8" ] .

bldg:ACAD.ZONE.AHU07.RM2064_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2064_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f7fe060d-902c-343a-82b6-6d0cd0fccac7" ] .

bldg:ACAD.ZONE.AHU07.RM2072.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM2072.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d4e748f5-cb9d-3b2d-b710-77929af1ff7b" ] .

bldg:ACAD.ZONE.AHU07.RM2072.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2072.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0a250cff-ec65-35aa-b002-c5b6d7ebb8fd" ] .

bldg:ACAD.ZONE.AHU07.RM2072.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM2072.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "598bb8d0-29a3-3474-9f96-9793f79e3855" ] .

bldg:ACAD.ZONE.AHU07.RM2072.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2072.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5623fe88-a731-3948-ac14-6f16fcdca9b4" ] .

bldg:ACAD.ZONE.AHU07.RM2072.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2072.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "34752dc9-9c79-3f30-93d9-251fe504341d" ] .

bldg:ACAD.ZONE.AHU07.RM2072.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2072.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "05edd613-df52-31ed-97a0-6697075bae02" ] .

bldg:ACAD.ZONE.AHU07.RM2072_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2072_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ee59d2f5-f4dc-33ec-8d12-9fcec9a34c9b" ] .

bldg:ACAD.ZONE.AHU07.RM2074.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM2074.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4bfe451e-6e3f-3bf0-a231-575989c7be72" ] .

bldg:ACAD.ZONE.AHU07.RM2074.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2074.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e43cfbc5-d76c-3b5f-b21c-20b1bf70d223" ] .

bldg:ACAD.ZONE.AHU07.RM2074.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM2074.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8d560a78-0ce5-3362-8885-1f77ceb56eb8" ] .

bldg:ACAD.ZONE.AHU07.RM2074.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2074.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "abb7392d-c1f8-3011-9a82-953faea81397" ] .

bldg:ACAD.ZONE.AHU07.RM2074.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2074.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a827a10d-f28a-3b6a-9120-7c23175b10e1" ] .

bldg:ACAD.ZONE.AHU07.RM2074.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2074.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7dd1d3c6-d553-3ded-b83a-55d6ce128560" ] .

bldg:ACAD.ZONE.AHU07.RM2074_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2074_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "15fa1d47-f177-3bfa-ae65-9e88c41b75b7" ] .

bldg:ACAD.ZONE.AHU07.RM2100_CENTER_EAST.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM2100 CENTER EAST.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0f921b47-eb82-34ad-8e16-0f06aecaa4a9" ] .

bldg:ACAD.ZONE.AHU07.RM2100_CENTER_EAST.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2100 CENTER EAST.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bf980080-5384-3418-859e-fa13b510dbc2" ] .

bldg:ACAD.ZONE.AHU07.RM2100_CENTER_EAST.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM2100 CENTER EAST.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "316225ad-c3e1-3386-bebe-e2ed70c718dc" ] .

bldg:ACAD.ZONE.AHU07.RM2100_CENTER_EAST.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2100 CENTER EAST.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "43eda0f6-8adf-3472-bf2c-24a3ca2e20eb" ] .

bldg:ACAD.ZONE.AHU07.RM2100_CENTER_EAST.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU07.RM2100 CENTER EAST.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "317e61e5-4f70-3d80-9985-e05c664742ae" ] .

bldg:ACAD.ZONE.AHU07.RM2100_CENTER_EAST.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2100 CENTER EAST.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ecf6bfdf-0945-3b8c-92ca-951b0a8903e6" ] .

bldg:ACAD.ZONE.AHU07.RM2100_CENTER_EAST.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2100 CENTER EAST.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f17419b0-98a5-31e4-aba5-86a277fc445a" ] .

bldg:ACAD.ZONE.AHU07.RM2100_CENTER_WEST.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM2100 CENTER WEST.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1d398844-a348-37f3-9a27-9f3a0b6ff6d7" ] .

bldg:ACAD.ZONE.AHU07.RM2100_CENTER_WEST.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2100 CENTER WEST.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "41b4124e-fca3-3471-bb18-89c99437728a" ] .

bldg:ACAD.ZONE.AHU07.RM2100_CENTER_WEST.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU07.RM2100 CENTER WEST.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c26e75f5-b871-3bcc-a4ed-2efd9bceca52" ] .

bldg:ACAD.ZONE.AHU07.RM2100_CENTER_WEST.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2100 CENTER WEST.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "bea31e16-9878-33ec-8199-4609899d1492" ] .

bldg:ACAD.ZONE.AHU07.RM2100_CENTER_WEST.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU07.RM2100 CENTER WEST.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "09fb7f8a-c754-3967-bc13-8f53c8f152d6" ] .

bldg:ACAD.ZONE.AHU07.RM2100_CENTER_WEST.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2100 CENTER WEST.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "dcb1e414-53f4-3e74-a450-72861a05172c" ] .

bldg:ACAD.ZONE.AHU07.RM2100_CENTER_WEST.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU07.RM2100 CENTER WEST.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f74b3d00-a052-3253-95e3-b2d4b340bd10" ] .

bldg:ACAD.ZONE.AHU08.RM1282.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1282.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a203666b-5a01-3692-a254-eea43f40fd47" ] .

bldg:ACAD.ZONE.AHU08.RM1282.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1282.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f17ae42f-043e-3afb-9fb0-24c77c32ccf4" ] .

bldg:ACAD.ZONE.AHU08.RM1282.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1282.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b28d4f2b-3fa1-30df-af6e-854b7eff1135" ] .

bldg:ACAD.ZONE.AHU08.RM1282.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1282.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6095071c-05b6-355b-89e1-9546dc3ff15a" ] .

bldg:ACAD.ZONE.AHU08.RM1282.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU08.RM1282.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f09c76ca-1c60-35de-a401-37c45498cf7e" ] .

bldg:ACAD.ZONE.AHU08.RM1282.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1282.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0f43a436-217e-345b-bce3-ed0ccde30711" ] .

bldg:ACAD.ZONE.AHU08.RM1282.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1282.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "77e3f4a5-6b2e-3f8d-847c-eee71112218e" ] .

bldg:ACAD.ZONE.AHU08.RM1282A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1282A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9ae53b33-87e0-3f25-ac8d-cc3c36087249" ] .

bldg:ACAD.ZONE.AHU08.RM1282A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1282A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "44eedcc8-0ce2-30bb-8a21-2c42c507eb26" ] .

bldg:ACAD.ZONE.AHU08.RM1282A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1282A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "571a6404-ef6d-3839-a8f7-a52cc583f457" ] .

bldg:ACAD.ZONE.AHU08.RM1282A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1282A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "398ff103-2a36-30a6-aeb7-b629b3efa9e2" ] .

bldg:ACAD.ZONE.AHU08.RM1282A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU08.RM1282A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3949a889-baf9-383c-99dd-a71faf28afd5" ] .

bldg:ACAD.ZONE.AHU08.RM1282A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1282A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "57882e64-60d9-38dc-bc03-24d2af238cf3" ] .

bldg:ACAD.ZONE.AHU08.RM1282A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1282A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bb84d620-49c9-3ba8-badb-ac8114e023e7" ] .

bldg:ACAD.ZONE.AHU08.RM1282B.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1282B.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a97003c8-f096-34bf-8523-d9828e59b8e2" ] .

bldg:ACAD.ZONE.AHU08.RM1282B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1282B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "076a0409-f1d0-3fa8-8dfe-37778c231218" ] .

bldg:ACAD.ZONE.AHU08.RM1282B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1282B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c8efb0d5-013f-38ca-afb3-bac34f5daedf" ] .

bldg:ACAD.ZONE.AHU08.RM1282B.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1282B.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8daf5530-7250-3784-95e8-a8ae36b512ff" ] .

bldg:ACAD.ZONE.AHU08.RM1282B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU08.RM1282B.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "58359130-994e-3006-8fa1-932f15b0edef" ] .

bldg:ACAD.ZONE.AHU08.RM1282B.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1282B.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "484a77af-3ce6-3fa8-81b0-d8119469a9c4" ] .

bldg:ACAD.ZONE.AHU08.RM1282B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1282B.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e99ae0af-ebfc-36f9-a290-d49667ece192" ] .

bldg:ACAD.ZONE.AHU08.RM1283A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2706ec6b-f3b7-35c3-8710-ef5c5934d293" ] .

bldg:ACAD.ZONE.AHU08.RM1283A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8c1e2fa9-16b3-37cf-afad-c9b5533fdaba" ] .

bldg:ACAD.ZONE.AHU08.RM1283A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e2386840-d123-320d-8f7e-4dfdccf83b94" ] .

bldg:ACAD.ZONE.AHU08.RM1283A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "00eaac0f-19ac-343a-95ce-b97c476e0f70" ] .

bldg:ACAD.ZONE.AHU08.RM1283A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "251f9ae6-a8fb-3313-a965-eb704bd7de95" ] .

bldg:ACAD.ZONE.AHU08.RM1283A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "12bc0c33-c40c-3372-8807-3cd930d25eaa" ] .

bldg:ACAD.ZONE.AHU08.RM1283A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "042c9605-597e-399d-8a0d-247b33bd51ef" ] .

bldg:ACAD.ZONE.AHU08.RM1283B.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283B.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d0555f1c-cb9e-313a-84ec-777d9f2ff300" ] .

bldg:ACAD.ZONE.AHU08.RM1283B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7ffbe4f2-9e54-3d66-8abb-e9a6374b92a3" ] .

bldg:ACAD.ZONE.AHU08.RM1283B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d98d6613-3539-3bb6-8f75-1fc1704a6c6f" ] .

bldg:ACAD.ZONE.AHU08.RM1283B.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283B.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "30c3d0d1-3f1d-3088-9721-473b74dc7bc0" ] .

bldg:ACAD.ZONE.AHU08.RM1283B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283B.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "da3c8f22-38e3-3649-a7cb-b664ec56894c" ] .

bldg:ACAD.ZONE.AHU08.RM1283B.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283B.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "19d8f4de-31ac-3086-85e5-772e7e2640f6" ] .

bldg:ACAD.ZONE.AHU08.RM1283B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283B.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d0434a19-4c3a-37d6-ae3f-4771725160b3" ] .

bldg:ACAD.ZONE.AHU08.RM1283C.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283C.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "feee20d6-6467-318a-b974-29c7843de13c" ] .

bldg:ACAD.ZONE.AHU08.RM1283C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d7aa4e52-c996-368b-b8eb-3ffbcc06c7ce" ] .

bldg:ACAD.ZONE.AHU08.RM1283C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283C.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "403ec4af-1cee-34d5-bad8-6c855bf18490" ] .

bldg:ACAD.ZONE.AHU08.RM1283C.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283C.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "74c8f3c3-748b-3b53-b008-7a2cf3b46676" ] .

bldg:ACAD.ZONE.AHU08.RM1283C.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283C.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "92bbd8a5-4507-3068-81b1-b1553458cbb2" ] .

bldg:ACAD.ZONE.AHU08.RM1283C.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283C.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "520c6968-c18c-3716-9e3f-debf7d1e024f" ] .

bldg:ACAD.ZONE.AHU08.RM1283C.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283C.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d212e7fa-27f1-365f-9256-480b62ec6658" ] .

bldg:ACAD.ZONE.AHU08.RM1283E.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283E.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4a4b3da9-1125-3fd5-b611-a935f8b0dac4" ] .

bldg:ACAD.ZONE.AHU08.RM1283E.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283E.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d7917950-2b47-3e6b-b7a3-72541c22f702" ] .

bldg:ACAD.ZONE.AHU08.RM1283E.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283E.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "64d3e700-bee9-34ff-86a0-da674b46f30c" ] .

bldg:ACAD.ZONE.AHU08.RM1283E.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283E.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8f735595-e82a-3371-9896-05b611f97304" ] .

bldg:ACAD.ZONE.AHU08.RM1283E.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283E.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0f85587c-5bb1-3d9d-87d9-80470a077827" ] .

bldg:ACAD.ZONE.AHU08.RM1283E.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283E.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "04ceaed6-42a3-3460-9550-e86919fc1f67" ] .

bldg:ACAD.ZONE.AHU08.RM1283E.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283E.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0dcdd21c-a8c5-3aba-b1b0-9bb65ab55d84" ] .

bldg:ACAD.ZONE.AHU08.RM1283F.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283F.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d2e6bf18-a7cc-30bd-a2f7-9fcc97e8be21" ] .

bldg:ACAD.ZONE.AHU08.RM1283F.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283F.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e5c1a1ce-9f4e-3f73-aea9-5f9451b1e2c5" ] .

bldg:ACAD.ZONE.AHU08.RM1283F.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283F.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "61d3df47-52c9-31ce-9ce6-32c7d6979598" ] .

bldg:ACAD.ZONE.AHU08.RM1283F.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283F.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "097618ed-3365-34c8-89ee-17e001b2426f" ] .

bldg:ACAD.ZONE.AHU08.RM1283F.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283F.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e28d7810-ec0e-3d74-928a-ad926368a168" ] .

bldg:ACAD.ZONE.AHU08.RM1283F.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283F.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1e725933-2e59-3ec7-beff-07ac433ab530" ] .

bldg:ACAD.ZONE.AHU08.RM1283F.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283F.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "90df400e-9f5f-3c6a-af42-445cfb0ef43f" ] .

bldg:ACAD.ZONE.AHU08.RM1283G.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283G.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8e82ef77-5d24-31db-8ec2-2adf478d3234" ] .

bldg:ACAD.ZONE.AHU08.RM1283G.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283G.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "efa96a65-8d90-342d-ac4f-079661b7234f" ] .

bldg:ACAD.ZONE.AHU08.RM1283G.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283G.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "169d8a7e-6a72-3e3f-aec9-a9f4412232e1" ] .

bldg:ACAD.ZONE.AHU08.RM1283G.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283G.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "cfc0105d-b18c-3c4c-a88c-46af4c97813a" ] .

bldg:ACAD.ZONE.AHU08.RM1283G.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283G.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3a9bb079-cb18-31a2-aa96-0d1c21d967b4" ] .

bldg:ACAD.ZONE.AHU08.RM1283G.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283G.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "25457501-69d1-353e-a816-e0777fecae98" ] .

bldg:ACAD.ZONE.AHU08.RM1283G.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283G.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9c58cfaf-fecb-3384-bc2a-a6378e27a56f" ] .

bldg:ACAD.ZONE.AHU08.RM1283H.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283H.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1caceb57-d8bc-3567-aa8d-49b306cad46b" ] .

bldg:ACAD.ZONE.AHU08.RM1283H.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283H.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d3ebf41c-57f0-3017-a854-8a157e61d175" ] .

bldg:ACAD.ZONE.AHU08.RM1283H.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283H.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bf677c07-3694-39a5-a494-cc126a33414c" ] .

bldg:ACAD.ZONE.AHU08.RM1283H.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283H.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a8c36e59-6219-37f3-8376-92afe6231ad7" ] .

bldg:ACAD.ZONE.AHU08.RM1283H.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283H.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "04e20b8b-eb87-39c9-a8f6-2573579537a5" ] .

bldg:ACAD.ZONE.AHU08.RM1283H.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283H.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3958778b-25a2-3e71-8c71-518a0ebd7b89" ] .

bldg:ACAD.ZONE.AHU08.RM1283H.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283H.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f6220cb8-e722-34bc-bf46-4ff37a5b818a" ] .

bldg:ACAD.ZONE.AHU08.RM1283J.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283J.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f7c30894-3000-3c71-a6e5-a37bba0884bb" ] .

bldg:ACAD.ZONE.AHU08.RM1283J.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283J.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c3ed3f59-2b7a-3aa2-b95c-2740289b4fd2" ] .

bldg:ACAD.ZONE.AHU08.RM1283J.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283J.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2aaa691b-55ea-338c-b194-dcdbf75468d9" ] .

bldg:ACAD.ZONE.AHU08.RM1283J.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283J.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "98577dd1-1dbe-3b14-8c7f-49e1cc7302e2" ] .

bldg:ACAD.ZONE.AHU08.RM1283J.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283J.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4a53a8cc-bdfe-3684-9fa8-d7c3d8b064e6" ] .

bldg:ACAD.ZONE.AHU08.RM1283J.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283J.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b2fa4f8b-b869-38f5-ae52-35a9bb666148" ] .

bldg:ACAD.ZONE.AHU08.RM1283J.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283J.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f9e21316-c708-3ab8-987b-f23a1afa57d7" ] .

bldg:ACAD.ZONE.AHU08.RM1283K.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283K.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4187ab66-bcda-3761-a1d2-98596726cbd1" ] .

bldg:ACAD.ZONE.AHU08.RM1283K.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283K.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "50292f64-e77b-31fe-a634-f8964a4213e1" ] .

bldg:ACAD.ZONE.AHU08.RM1283K.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283K.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2c91ca28-c240-3c50-8434-f5bd564294ae" ] .

bldg:ACAD.ZONE.AHU08.RM1283K.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283K.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0b04b79c-2f3d-3e5f-ba32-8bdc81f5c046" ] .

bldg:ACAD.ZONE.AHU08.RM1283K.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283K.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ed139a9a-8f12-321e-b9ec-6d6dcffae0d6" ] .

bldg:ACAD.ZONE.AHU08.RM1283K.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283K.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "070aa7ea-eca1-398d-ab15-95457cea9d5d" ] .

bldg:ACAD.ZONE.AHU08.RM1283K.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283K.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3c24cb7c-3e7e-3407-907e-d2562b79eb83" ] .

bldg:ACAD.ZONE.AHU08.RM1283L.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283L.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "406dc980-affe-3b10-a027-30c47631d48f" ] .

bldg:ACAD.ZONE.AHU08.RM1283L.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283L.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "46c426ea-6c03-35a5-a3be-c56b3f02c8d2" ] .

bldg:ACAD.ZONE.AHU08.RM1283L.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283L.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fb590f77-5fa0-37ae-a42a-13d6526576cb" ] .

bldg:ACAD.ZONE.AHU08.RM1283L.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283L.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a2c476a9-4e4d-361c-a104-577e472b430f" ] .

bldg:ACAD.ZONE.AHU08.RM1283L.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283L.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "55bbf248-4d9b-3cc7-a053-72b948aeae96" ] .

bldg:ACAD.ZONE.AHU08.RM1283L.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283L.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "704ed20b-04f6-35b7-8342-26155866d8b2" ] .

bldg:ACAD.ZONE.AHU08.RM1283L.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283L.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "74164664-b5f7-3fa9-a72f-9b4a69c114aa" ] .

bldg:ACAD.ZONE.AHU08.RM1283N.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283N.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ef9755a0-cc20-3648-8ede-e25b39274c4b" ] .

bldg:ACAD.ZONE.AHU08.RM1283N.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283N.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1cc25916-ed69-3e81-a4dc-209c9392b131" ] .

bldg:ACAD.ZONE.AHU08.RM1283N.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283N.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ec6bb0a6-d8c0-3a97-9946-238a88097f9f" ] .

bldg:ACAD.ZONE.AHU08.RM1283N.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283N.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "af5da39e-9c57-3323-b6f2-7873c9f220e3" ] .

bldg:ACAD.ZONE.AHU08.RM1283N.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283N.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1a5014f7-61af-36fe-a704-f15d0e449c69" ] .

bldg:ACAD.ZONE.AHU08.RM1283N.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283N.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f369f200-cd64-322d-98c3-1482a87a5aea" ] .

bldg:ACAD.ZONE.AHU08.RM1283N.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283N.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fdf1da41-c020-3471-984d-a108ddcd5416" ] .

bldg:ACAD.ZONE.AHU08.RM1283O.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283O.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e7087092-4b2c-316b-a957-28589d5a33dc" ] .

bldg:ACAD.ZONE.AHU08.RM1283O.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283O.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c041f777-23cd-3676-a17d-cbda9e6f26a7" ] .

bldg:ACAD.ZONE.AHU08.RM1283O.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283O.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7da1721d-1c50-3d4a-a431-06bb15a8bf36" ] .

bldg:ACAD.ZONE.AHU08.RM1283O.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283O.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e1c3f543-7ed0-36c2-9a2b-90946e06b0d5" ] .

bldg:ACAD.ZONE.AHU08.RM1283O.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283O.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b02d1542-df67-3ade-9402-e5705f210acb" ] .

bldg:ACAD.ZONE.AHU08.RM1283O.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283O.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "153770ae-327e-3b65-8bb5-f08fa2bb29dc" ] .

bldg:ACAD.ZONE.AHU08.RM1283O.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283O.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2fd2a749-fcf7-37ad-8d1f-24569e9b7bc6" ] .

bldg:ACAD.ZONE.AHU08.RM1283Q.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283Q.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "60119cf8-3fe0-3070-9390-b5ab3170407e" ] .

bldg:ACAD.ZONE.AHU08.RM1283Q.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283Q.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3fc055f1-c523-3971-a1a9-6dd7ba40c35c" ] .

bldg:ACAD.ZONE.AHU08.RM1283Q.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283Q.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "08ee0a97-7931-357c-9178-0c692ffeba23" ] .

bldg:ACAD.ZONE.AHU08.RM1283Q.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283Q.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "019e5a1e-507a-30ae-84ca-5af828459dfc" ] .

bldg:ACAD.ZONE.AHU08.RM1283Q.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283Q.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9940903b-b272-3b52-a6f4-3038c083a6b3" ] .

bldg:ACAD.ZONE.AHU08.RM1283Q.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283Q.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f9d91727-a0bf-3e1c-995f-30e7bb3b38bc" ] .

bldg:ACAD.ZONE.AHU08.RM1283Q.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283Q.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5bac9dd6-5363-3ad5-9853-e942e98f1eb8" ] .

bldg:ACAD.ZONE.AHU08.RM1283S.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283S.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "21f2d53c-cb84-31a6-a74b-1e1c7922b12e" ] .

bldg:ACAD.ZONE.AHU08.RM1283S.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283S.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cb063437-dda3-3bcb-bfa5-a3af5becce90" ] .

bldg:ACAD.ZONE.AHU08.RM1283S.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283S.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d6647ebb-57bf-39d4-bd54-3df6ce0f470b" ] .

bldg:ACAD.ZONE.AHU08.RM1283S.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283S.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c624790f-1786-30fb-8cce-c16d0a1dfb74" ] .

bldg:ACAD.ZONE.AHU08.RM1283S.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283S.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6de7f864-ab19-3622-bc44-75b9568a6823" ] .

bldg:ACAD.ZONE.AHU08.RM1283S.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283S.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "88040ad2-2a14-35ae-b71f-568c14331d07" ] .

bldg:ACAD.ZONE.AHU08.RM1283S.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1283S.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "87b56142-72ca-3dc9-9646-ae4c73119cc9" ] .

bldg:ACAD.ZONE.AHU08.RM1284.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1284.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3f2443fe-91d1-3712-a848-0459e944a63f" ] .

bldg:ACAD.ZONE.AHU08.RM1284.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1284.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "47b851c4-f018-3faa-b287-8556754e7de3" ] .

bldg:ACAD.ZONE.AHU08.RM1284.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM1284.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3533f5f1-847a-37c6-8433-f6d9a20d00e4" ] .

bldg:ACAD.ZONE.AHU08.RM1284.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1284.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "11c73c1f-52b0-3b09-ad86-a337f3ceaba8" ] .

bldg:ACAD.ZONE.AHU08.RM1284.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU08.RM1284.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "29a1584b-6c67-3197-a9ff-3b5c270dc360" ] .

bldg:ACAD.ZONE.AHU08.RM1284.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1284.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9d41a80a-54d5-3973-818a-d032a997cd76" ] .

bldg:ACAD.ZONE.AHU08.RM1284.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM1284.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "acf661c3-75b9-3982-91af-101d0576e254" ] .

bldg:ACAD.ZONE.AHU08.RM2112.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM2112.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5eb920ac-810c-350a-97dc-95e6c87b7b9b" ] .

bldg:ACAD.ZONE.AHU08.RM2112.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2112.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bdad9b30-f89f-3597-b8b2-7ecb97fd7c14" ] .

bldg:ACAD.ZONE.AHU08.RM2112.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM2112.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0d44d37f-71e0-3358-864f-4ff554751135" ] .

bldg:ACAD.ZONE.AHU08.RM2112.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2112.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "26ed3648-6f79-3edb-866f-6c6d21ae6faa" ] .

bldg:ACAD.ZONE.AHU08.RM2112.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2112.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "534f3187-5eee-3e35-8203-f6306cb6b0cf" ] .

bldg:ACAD.ZONE.AHU08.RM2112.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2112.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e6ca7974-2436-31ae-a494-839225924c7d" ] .

bldg:ACAD.ZONE.AHU08.RM2112_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2112_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e2751489-f242-3335-800b-7fe77f0c0b8a" ] .

bldg:ACAD.ZONE.AHU08.RM2200C.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM2200C.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "14e44945-70f6-3e11-8722-a9cd929dfa4f" ] .

bldg:ACAD.ZONE.AHU08.RM2200C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2200C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ec586bc5-dc4e-38a4-896e-5d437e1e889e" ] .

bldg:ACAD.ZONE.AHU08.RM2200C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM2200C.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1768bb2c-78e2-3b32-b650-6ea361b40d66" ] .

bldg:ACAD.ZONE.AHU08.RM2200C.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2200C.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f3c78420-fb73-3b70-856f-829746ce7322" ] .

bldg:ACAD.ZONE.AHU08.RM2200C.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2200C.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ed6f03c4-0f3d-3a75-b2b5-760da882f7a9" ] .

bldg:ACAD.ZONE.AHU08.RM2200C.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2200C.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f0f0b2fc-f1a1-3551-ad87-9fa43e8ca707" ] .

bldg:ACAD.ZONE.AHU08.RM2200C_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2200C_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "92d3d02c-19a7-3fce-9534-f9d1c22269b8" ] .

bldg:ACAD.ZONE.AHU08.RM2204.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM2204.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7194d586-f797-3e00-b7b7-a1e15e3d5554" ] .

bldg:ACAD.ZONE.AHU08.RM2204.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2204.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d9dc1252-5d47-3b37-bc17-9c96eea1ca46" ] .

bldg:ACAD.ZONE.AHU08.RM2204.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM2204.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "39bbe4ff-6874-3932-beaa-297637891009" ] .

bldg:ACAD.ZONE.AHU08.RM2204.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2204.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e43f544e-5b26-3c20-9525-33b9fb23f762" ] .

bldg:ACAD.ZONE.AHU08.RM2204.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2204.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4d29543d-24b4-3307-bb28-90b074422572" ] .

bldg:ACAD.ZONE.AHU08.RM2204.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2204.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "37114670-6bf6-3ab3-9b80-d53b4a1a1171" ] .

bldg:ACAD.ZONE.AHU08.RM2204_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2204_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8d8e7f8a-0ef2-3c6f-9ef1-9ab870517996" ] .

bldg:ACAD.ZONE.AHU08.RM2212.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM2212.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a89768a5-0b26-3630-a94c-da84fc5eb514" ] .

bldg:ACAD.ZONE.AHU08.RM2212.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2212.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a603a637-2892-3497-a019-8a44b9acc258" ] .

bldg:ACAD.ZONE.AHU08.RM2212.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM2212.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "48053ae8-c15d-32dc-bf82-78226cc470e6" ] .

bldg:ACAD.ZONE.AHU08.RM2212.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2212.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "793c68bb-3093-3faa-b13d-596a2180a2d5" ] .

bldg:ACAD.ZONE.AHU08.RM2212.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2212.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "412c868a-90e3-363e-89cc-ad83385df4bc" ] .

bldg:ACAD.ZONE.AHU08.RM2212.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2212.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "35795751-3842-3767-97bd-8c4c4fe45547" ] .

bldg:ACAD.ZONE.AHU08.RM2212_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2212_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "481aadf9-8881-3c21-9b2a-0e0c540c82db" ] .

bldg:ACAD.ZONE.AHU08.RM2240.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM2240.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "845243f4-5772-3476-acc6-4685e7cf1011" ] .

bldg:ACAD.ZONE.AHU08.RM2240.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2240.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f019f794-3d3c-3783-97ac-b13b3201eb50" ] .

bldg:ACAD.ZONE.AHU08.RM2240.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM2240.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8dfc8e25-44e5-37be-95e6-0a5664c0913f" ] .

bldg:ACAD.ZONE.AHU08.RM2240.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2240.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d58f7853-1245-3d9e-94c2-692f7e159084" ] .

bldg:ACAD.ZONE.AHU08.RM2240.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU08.RM2240.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "819acd55-e7e6-3521-91fc-e25727bb01b7" ] .

bldg:ACAD.ZONE.AHU08.RM2240.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2240.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "52d584ce-5be2-3d2c-b593-81a0b9d8eb6b" ] .

bldg:ACAD.ZONE.AHU08.RM2240.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2240.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d5a50e83-d9a0-3e16-a871-70cf004bdeb5" ] .

bldg:ACAD.ZONE.AHU08.RM2240A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM2240A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "bc5ddc6d-0d98-3566-a1af-348c2af8d4d1" ] .

bldg:ACAD.ZONE.AHU08.RM2240A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2240A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a1b110a4-b7bc-374c-9f82-69b66c1ecc0d" ] .

bldg:ACAD.ZONE.AHU08.RM2240A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM2240A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fdedb93a-21a0-3471-b509-1eaf910ba669" ] .

bldg:ACAD.ZONE.AHU08.RM2240A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2240A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1411c547-307e-33c7-9721-36ebf261afea" ] .

bldg:ACAD.ZONE.AHU08.RM2240A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU08.RM2240A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "573bb0b4-4b2a-34e9-92c8-7b110165c7b6" ] .

bldg:ACAD.ZONE.AHU08.RM2240A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2240A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3f470d15-dbf7-3490-836c-096cffbbd13a" ] .

bldg:ACAD.ZONE.AHU08.RM2240A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2240A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3687e15a-bdf3-398d-954c-a2ebb6339d9e" ] .

bldg:ACAD.ZONE.AHU08.RM2252.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM2252.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "133496c1-550c-3de2-8a06-279cbf78437a" ] .

bldg:ACAD.ZONE.AHU08.RM2252.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2252.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f45611a6-7d1c-35bd-bd2f-994a40c46a11" ] .

bldg:ACAD.ZONE.AHU08.RM2252.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM2252.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "74f065a1-c46a-3dcf-ae35-6384009c729e" ] .

bldg:ACAD.ZONE.AHU08.RM2252.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2252.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3e2d21a8-4a9b-3382-99f7-b69005ea72d9" ] .

bldg:ACAD.ZONE.AHU08.RM2252.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU08.RM2252.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c21af258-5f07-3859-9d5a-6e3e1244d8b9" ] .

bldg:ACAD.ZONE.AHU08.RM2252.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2252.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d8d6bbe4-1139-31ad-995b-2bc5366a3890" ] .

bldg:ACAD.ZONE.AHU08.RM2252.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2252.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5677ee06-0f42-3a4c-b8cb-1bc10b79637b" ] .

bldg:ACAD.ZONE.AHU08.RM2306.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM2306.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7f3eb20b-566f-3ae0-bcbe-1949131e59a6" ] .

bldg:ACAD.ZONE.AHU08.RM2306.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2306.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c1cf44e2-0bd1-3cfc-abce-c4b7e6974c00" ] .

bldg:ACAD.ZONE.AHU08.RM2306.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM2306.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ec184d87-a257-3424-a52f-a93eb8a40e81" ] .

bldg:ACAD.ZONE.AHU08.RM2306.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2306.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "69bc54c5-1ed5-3082-bb21-472d28258c96" ] .

bldg:ACAD.ZONE.AHU08.RM2306.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2306.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "14d1f56e-6a68-3ca7-ac84-9df32a54428c" ] .

bldg:ACAD.ZONE.AHU08.RM2306.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2306.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5f5a7239-e477-34cf-a5cb-2f58a22350df" ] .

bldg:ACAD.ZONE.AHU08.RM2306_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2306_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f4ae1174-77a0-312d-b4b3-8d3c2a0d03f2" ] .

bldg:ACAD.ZONE.AHU08.RM2307.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM2307.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "bd518c4c-175c-3a83-aa09-c53e8c49b9c9" ] .

bldg:ACAD.ZONE.AHU08.RM2307.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2307.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fd91ab1f-5dc8-3fd1-a58a-6f1d1147525c" ] .

bldg:ACAD.ZONE.AHU08.RM2307.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM2307.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "71922273-a113-352a-a28e-25875159575f" ] .

bldg:ACAD.ZONE.AHU08.RM2307.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2307.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1968f1cb-b57f-3852-afe3-e731f16e0502" ] .

bldg:ACAD.ZONE.AHU08.RM2307.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU08.RM2307.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a35dc638-8ef9-36c5-a5a3-286259af8964" ] .

bldg:ACAD.ZONE.AHU08.RM2307.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2307.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f0c69227-5d9e-36c0-870f-381f6a94b8c1" ] .

bldg:ACAD.ZONE.AHU08.RM2307.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2307.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "55e24d62-46ab-3cf3-8f6a-9c1b914f0e02" ] .

bldg:ACAD.ZONE.AHU08.RM2307A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM2307A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9507b93f-6356-38b9-adfe-b90cdae08eb1" ] .

bldg:ACAD.ZONE.AHU08.RM2307A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2307A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e7d32be8-d19a-31d9-9e29-4596a6232319" ] .

bldg:ACAD.ZONE.AHU08.RM2307A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM2307A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c3db34ac-1240-3686-9db7-1ca84b9a06a1" ] .

bldg:ACAD.ZONE.AHU08.RM2307A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2307A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "85a6260b-f60a-328d-aa01-570c985a5333" ] .

bldg:ACAD.ZONE.AHU08.RM2307A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "ACAD.ZONE.AHU08.RM2307A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "12440b17-1f1c-3934-8f34-650740997486" ] .

bldg:ACAD.ZONE.AHU08.RM2307A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2307A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4c8b15a7-8946-3325-aa26-3aca5f5c57cb" ] .

bldg:ACAD.ZONE.AHU08.RM2307A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2307A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "43076b3c-a36e-3c9f-be9b-eb5d84b57426" ] .

bldg:ACAD.ZONE.AHU08.RM2328.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM2328.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5b80321a-9abe-3c80-9485-105370eaa490" ] .

bldg:ACAD.ZONE.AHU08.RM2328.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2328.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7b15630b-1790-397e-86dc-cd5d05772cb5" ] .

bldg:ACAD.ZONE.AHU08.RM2328.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM2328.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2d7fafb0-2c38-3667-950c-5095c02ab8de" ] .

bldg:ACAD.ZONE.AHU08.RM2328.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2328.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b109018a-92dc-3182-b1cc-467d5a49701f" ] .

bldg:ACAD.ZONE.AHU08.RM2328.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2328.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6cf05b19-7c02-3987-abdd-573db0d5fcd2" ] .

bldg:ACAD.ZONE.AHU08.RM2328.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2328.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b471e1bf-7e1a-39cb-b765-b40c08e13f23" ] .

bldg:ACAD.ZONE.AHU08.RM2328A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM2328A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6217cc13-5fac-31ce-b82d-9d11c21813f7" ] .

bldg:ACAD.ZONE.AHU08.RM2328A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2328A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7bf0d1dc-9a27-3ff3-8712-0b2e75857fcd" ] .

bldg:ACAD.ZONE.AHU08.RM2328A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "ACAD.ZONE.AHU08.RM2328A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3676176d-7b34-369d-957f-bb5185cf8c89" ] .

bldg:ACAD.ZONE.AHU08.RM2328A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2328A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e7a06a9e-d641-3898-a7a1-8ed6619951d1" ] .

bldg:ACAD.ZONE.AHU08.RM2328A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2328A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8e49ea1c-dd2e-358b-84fa-542960e83270" ] .

bldg:ACAD.ZONE.AHU08.RM2328A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2328A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0db591ce-c020-3b2b-917f-c91a7ca82460" ] .

bldg:ACAD.ZONE.AHU08.RM2328A_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2328A_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "98e0ffd0-3040-315a-8c32-9af5261aae5d" ] .

bldg:ACAD.ZONE.AHU08.RM2328_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "ACAD.ZONE.AHU08.RM2328_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4f525d2f-8207-361e-8b3e-94ed06410c84" ] .

bldg:RM1003 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1003_room .

bldg:RM1013 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1013_room .

bldg:RM1014 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1014_room .

bldg:RM1014_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1014_MIX_room .

bldg:RM1016 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1016_room .

bldg:RM1016_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1016_MIX_room .

bldg:RM1026 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1026_room .

bldg:RM1026_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1026_MIX_room .

bldg:RM1027 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1027_room .

bldg:RM1028 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1028_room .

bldg:RM1028_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1028_MIX_room .

bldg:RM1039 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1039_room .

bldg:RM1044 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1044_room .

bldg:RM1044_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1044_MIX_room .

bldg:RM1047 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1047_room .

bldg:RM1048 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1048_room .

bldg:RM1048_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1048_MIX_room .

bldg:RM1059 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1059_room .

bldg:RM1064 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1064_room .

bldg:RM1064_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1064_MIX_room .

bldg:RM1069 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1069_room .

bldg:RM1076 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1076_room .

bldg:RM1076_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1076_MIX_room .

bldg:RM1077 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1077_room .

bldg:RM1078 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1078_room .

bldg:RM1078_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1078_MIX_room .

bldg:RM1083 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1083_room .

bldg:RM1089 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1089_room .

bldg:RM1100 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1100_room .

bldg:RM1100A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1100A_room .

bldg:RM1112 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1112_room .

bldg:RM1112_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1112_MIX_room .

bldg:RM1114 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1114_room .

bldg:RM1114_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1114_MIX_room .

bldg:RM1115 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1115_room .

bldg:RM1115_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1115_MIX_room .

bldg:RM1116 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1116_room .

bldg:RM1116_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1116_MIX_room .

bldg:RM1123 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1123_room .

bldg:RM1123_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1123_MIX_room .

bldg:RM1124HOOD a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1124HOOD_room .

bldg:RM1124LB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1124LB_room .

bldg:RM1124N a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1124N_room .

bldg:RM1124NE a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1124NE_room .

bldg:RM1124NW a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1124NW_room .

bldg:RM1124W a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1124W_room .

bldg:RM1282 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1282_room .

bldg:RM1282A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1282A_room .

bldg:RM1282B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1282B_room .

bldg:RM1283A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1283A_room .

bldg:RM1283B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1283B_room .

bldg:RM1283C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1283C_room .

bldg:RM1283E a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1283E_room .

bldg:RM1283F a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1283F_room .

bldg:RM1283G a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1283G_room .

bldg:RM1283H a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1283H_room .

bldg:RM1283J a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1283J_room .

bldg:RM1283K a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1283K_room .

bldg:RM1283L a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1283L_room .

bldg:RM1283N a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1283N_room .

bldg:RM1283O a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1283O_room .

bldg:RM1283Q a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1283Q_room .

bldg:RM1283S a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1283S_room .

bldg:RM1284 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1284_room .

bldg:RM1304 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1304_room .

bldg:RM1304_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1304_MIX_room .

bldg:RM1306 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1306_room .

bldg:RM1306_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1306_MIX_room .

bldg:RM1307N a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1307N_room .

bldg:RM1307N_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1307N_MIX_room .

bldg:RM1307S a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1307S_room .

bldg:RM1307S_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1307S_MIX_room .

bldg:RM1308 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1308_room .

bldg:RM1308_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1308_MIX_room .

bldg:RM1324 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1324_room .

bldg:RM1324_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1324_MIX_room .

bldg:RM1327 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1327_room .

bldg:RM1327_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1327_MIX_room .

bldg:RM1328 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1328_room .

bldg:RM1332 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1332_room .

bldg:RM1333 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1333_room .

bldg:RM1333_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1333_MIX_room .

bldg:RM1336 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1336_room .

bldg:RM1336_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1336_MIX_room .

bldg:RM1351 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1351_room .

bldg:RM1351_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1351_MIX_room .

bldg:RM1352 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1352_room .

bldg:RM1352_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1352_MIX_room .

bldg:RM1353 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1353_room .

bldg:RM1353_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1353_MIX_room .

bldg:RM1354 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1354_room .

bldg:RM1354_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1354_MIX_room .

bldg:RM1360 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1360_room .

bldg:RM1361 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1361_room .

bldg:RM1361_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1361_MIX_room .

bldg:RM1363 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1363_room .

bldg:RM1366 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1366_room .

bldg:RM1371 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1371_room .

bldg:RM1371_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1371_MIX_room .

bldg:RM1375 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1375_room .

bldg:RM1375_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1375_MIX_room .

bldg:RM1381 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1381_room .

bldg:RM1384 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1384_room .

bldg:RM1386 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1386_room .

bldg:RM1386_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1386_MIX_room .

bldg:RM1394 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1394_room .

bldg:RM1394_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1394_MIX_room .

bldg:RM1397 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1397_room .

bldg:RM2003 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2003_room .

bldg:RM2013 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2013_room .

bldg:RM2022 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2022_room .

bldg:RM2022A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2022A_room .

bldg:RM2022A_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2022A_MIX_room .

bldg:RM2022_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2022_MIX_room .

bldg:RM2027 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2027_room .

bldg:RM2028 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2028_room .

bldg:RM2028_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2028_MIX_room .

bldg:RM2034 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2034_room .

bldg:RM2034_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2034_MIX_room .

bldg:RM2038 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2038_room .

bldg:RM2038_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2038_MIX_room .

bldg:RM2039 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2039_room .

bldg:RM2047 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2047_room .

bldg:RM2048 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2048_room .

bldg:RM2048_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2048_MIX_room .

bldg:RM2050 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2050_room .

bldg:RM2050_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2050_MIX_room .

bldg:RM2059 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2059_room .

bldg:RM2064 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2064_room .

bldg:RM2064_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2064_MIX_room .

bldg:RM2067 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2067_room .

bldg:RM2072 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2072_room .

bldg:RM2072_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2072_MIX_room .

bldg:RM2074 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2074_room .

bldg:RM2074_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2074_MIX_room .

bldg:RM2075 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2075_room .

bldg:RM2083 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2083_room .

bldg:RM2100EAST a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2100EAST_room .

bldg:RM2100WEST a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2100WEST_room .

bldg:RM2100_CENTER_EAST a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2100_CENTER_EAST_room .

bldg:RM2100_CENTER_WEST a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2100_CENTER_WEST_room .

bldg:RM2112 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2112_room .

bldg:RM2112_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2112_MIX_room .

bldg:RM2120 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2120_room .

bldg:RM2120_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2120_MIX_room .

bldg:RM2142 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2142_room .

bldg:RM2142_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2142_MIX_room .

bldg:RM2144 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2144_room .

bldg:RM2144_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2144_MIX_room .

bldg:RM2200C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2200C_room .

bldg:RM2200C_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2200C_MIX_room .

bldg:RM2204 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2204_room .

bldg:RM2204_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2204_MIX_room .

bldg:RM2205 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2205_room .

bldg:RM2207 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2207_room .

bldg:RM2212 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2212_room .

bldg:RM2212_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2212_MIX_room .

bldg:RM2217 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2217_room .

bldg:RM2233 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2233_room .

bldg:RM2240 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2240_room .

bldg:RM2240A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2240A_room .

bldg:RM2251 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2251_room .

bldg:RM2251A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2251A_room .

bldg:RM2251B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2251B_room .

bldg:RM2252 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2252_room .

bldg:RM2306 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2306_room .

bldg:RM2306_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2306_MIX_room .

bldg:RM2307 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2307_room .

bldg:RM2307A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2307A_room .

bldg:RM2321 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2321_room .

bldg:RM2323 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2323_room .

bldg:RM2328 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2328_room .

bldg:RM2328A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2328A_room .

bldg:RM2328A_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2328A_MIX_room .

bldg:RM2328_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2328_MIX_room .

bldg:RM2334 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2334_room .

bldg:RM2334_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2334_MIX_room .

bldg:RM2335 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2335_room .

bldg:RM2338 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2338_room .

bldg:RM2338_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2338_MIX_room .

bldg:RM2339 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2339_room .

bldg:RM2339_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2339_MIX_room .

bldg:RM2341 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2341_room .

bldg:RM2341_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2341_MIX_room .

bldg:RM2343 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2343_room .

bldg:RM2343_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2343_MIX_room .

bldg:RM2345 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2345_room .

bldg:RM2345_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2345_MIX_room .

bldg:RM2346 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2346_room .

bldg:RM2346_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2346_MIX_room .

bldg:RM2353 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2353_room .

bldg:RM2355 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2355_room .

bldg:RM2356 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2356_room .

bldg:RM2356_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2356_MIX_room .

bldg:RM2359 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2359_room .

bldg:RM2362 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2362_room .

bldg:RM2362_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2362_MIX_room .

bldg:RM2363 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2363_room .

bldg:RM2363_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2363_MIX_room .

bldg:RM2366 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2366_room .

bldg:RM2366_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2366_MIX_room .

bldg:RM2367 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2367_room .

bldg:RM2367A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2367A_room .

bldg:RM2367A_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2367A_MIX_room .

bldg:RM2367_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2367_MIX_room .

bldg:RM2368 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2368_room .

bldg:RM2368_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2368_MIX_room .

bldg:RM2372 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2372_room .

bldg:RM2372_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2372_MIX_room .

bldg:RM2375 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2375_room .

bldg:RM2377 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2377_room .

bldg:RM2383 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2383_room .

bldg:RM2385 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2385_room .

bldg:RM2392 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2392_room .

bldg:RM2392_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2392_MIX_room .

bldg:RM2394 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2394_room .

bldg:RM2394A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2394A_room .

bldg:RM2394A_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2394A_MIX_room .

bldg:RM2394_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2394_MIX_room .

bldg:VAVRM1014_MIX a brick:VAV ;
    brick:feeds bldg:RM1014_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1014_MIX.Zone_Air_Temp .

bldg:VAVRM1016_MIX a brick:VAV ;
    brick:feeds bldg:RM1016_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1016_MIX.Zone_Air_Temp .

bldg:VAVRM1026_MIX a brick:VAV ;
    brick:feeds bldg:RM1026_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1026_MIX.Zone_Air_Temp .

bldg:VAVRM1028_MIX a brick:VAV ;
    brick:feeds bldg:RM1028_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1028_MIX.Zone_Air_Temp .

bldg:VAVRM1044_MIX a brick:VAV ;
    brick:feeds bldg:RM1044_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM1044_MIX.Zone_Air_Temp .

bldg:VAVRM1048_MIX a brick:VAV ;
    brick:feeds bldg:RM1048_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1048_MIX.Zone_Air_Temp .

bldg:VAVRM1064_MIX a brick:VAV ;
    brick:feeds bldg:RM1064_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1064_MIX.Zone_Air_Temp .

bldg:VAVRM1076_MIX a brick:VAV ;
    brick:feeds bldg:RM1076_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1076_MIX.Zone_Air_Temp .

bldg:VAVRM1078_MIX a brick:VAV ;
    brick:feeds bldg:RM1078_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1078_MIX.Zone_Air_Temp .

bldg:VAVRM1112_MIX a brick:VAV ;
    brick:feeds bldg:RM1112_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1112_MIX.Zone_Air_Temp .

bldg:VAVRM1114_MIX a brick:VAV ;
    brick:feeds bldg:RM1114_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1114_MIX.Zone_Air_Temp .

bldg:VAVRM1115_MIX a brick:VAV ;
    brick:feeds bldg:RM1115_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM1115_MIX.Zone_Air_Temp .

bldg:VAVRM1116_MIX a brick:VAV ;
    brick:feeds bldg:RM1116_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1116_MIX.Zone_Air_Temp .

bldg:VAVRM1123_MIX a brick:VAV ;
    brick:feeds bldg:RM1123_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1123_MIX.Zone_Air_Temp .

bldg:VAVRM1124HOOD a brick:VAV ;
    brick:feeds bldg:RM1124HOOD ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1124HOOD.Zone_Supply_Air_Temp .

bldg:VAVRM1304_MIX a brick:VAV ;
    brick:feeds bldg:RM1304_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1304_MIX.Zone_Air_Temp .

bldg:VAVRM1306_MIX a brick:VAV ;
    brick:feeds bldg:RM1306_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1306_MIX.Zone_Air_Temp .

bldg:VAVRM1307N_MIX a brick:VAV ;
    brick:feeds bldg:RM1307N_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1307N_MIX.Zone_Air_Temp .

bldg:VAVRM1307S_MIX a brick:VAV ;
    brick:feeds bldg:RM1307S_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1307S_MIX.Zone_Air_Temp .

bldg:VAVRM1308_MIX a brick:VAV ;
    brick:feeds bldg:RM1308_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1308_MIX.Zone_Air_Temp .

bldg:VAVRM1324 a brick:VAV ;
    brick:feeds bldg:RM1324 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1324.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU03.RM1324.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU03.RM1324.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU03.RM1324.Zone_Supply_Air_Temp .

bldg:VAVRM1324_MIX a brick:VAV ;
    brick:feeds bldg:RM1324_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1324_MIX.Zone_Air_Temp .

bldg:VAVRM1327 a brick:VAV ;
    brick:feeds bldg:RM1327 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1327.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU03.RM1327.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU03.RM1327.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU03.RM1327.Zone_Supply_Air_Temp .

bldg:VAVRM1327_MIX a brick:VAV ;
    brick:feeds bldg:RM1327_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1327_MIX.Zone_Air_Temp .

bldg:VAVRM1333 a brick:VAV ;
    brick:feeds bldg:RM1333 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1333.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU03.RM1333.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU03.RM1333.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU03.RM1333.Zone_Supply_Air_Temp .

bldg:VAVRM1333_MIX a brick:VAV ;
    brick:feeds bldg:RM1333_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1333_MIX.Zone_Air_Temp .

bldg:VAVRM1336 a brick:VAV ;
    brick:feeds bldg:RM1336 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1336.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU03.RM1336.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU03.RM1336.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU03.RM1336.Zone_Supply_Air_Temp .

bldg:VAVRM1336_MIX a brick:VAV ;
    brick:feeds bldg:RM1336_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1336_MIX.Zone_Air_Temp .

bldg:VAVRM1351 a brick:VAV ;
    brick:feeds bldg:RM1351 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1351.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU03.RM1351.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU03.RM1351.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU03.RM1351.Zone_Supply_Air_Temp .

bldg:VAVRM1351_MIX a brick:VAV ;
    brick:feeds bldg:RM1351_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1351_MIX.Zone_Air_Temp .

bldg:VAVRM1352 a brick:VAV ;
    brick:feeds bldg:RM1352 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1352.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU03.RM1352.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU03.RM1352.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU03.RM1352.Zone_Supply_Air_Temp .

bldg:VAVRM1352_MIX a brick:VAV ;
    brick:feeds bldg:RM1352_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1352_MIX.Zone_Air_Temp .

bldg:VAVRM1353 a brick:VAV ;
    brick:feeds bldg:RM1353 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1353.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU03.RM1353.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU03.RM1353.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU03.RM1353.Zone_Supply_Air_Temp .

bldg:VAVRM1353_MIX a brick:VAV ;
    brick:feeds bldg:RM1353_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1353_MIX.Zone_Air_Temp .

bldg:VAVRM1354 a brick:VAV ;
    brick:feeds bldg:RM1354 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1354.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU03.RM1354.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU03.RM1354.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU03.RM1354.Zone_Supply_Air_Temp .

bldg:VAVRM1354_MIX a brick:VAV ;
    brick:feeds bldg:RM1354_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1354_MIX.Zone_Air_Temp .

bldg:VAVRM1361 a brick:VAV ;
    brick:feeds bldg:RM1361 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1361.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU03.RM1361.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU03.RM1361.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU03.RM1361.Zone_Supply_Air_Temp .

bldg:VAVRM1361_MIX a brick:VAV ;
    brick:feeds bldg:RM1361_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1361_MIX.Zone_Air_Temp .

bldg:VAVRM1371 a brick:VAV ;
    brick:feeds bldg:RM1371 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1371.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU03.RM1371.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU03.RM1371.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU03.RM1371.Zone_Supply_Air_Temp .

bldg:VAVRM1371_MIX a brick:VAV ;
    brick:feeds bldg:RM1371_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1371_MIX.Zone_Air_Temp .

bldg:VAVRM1375 a brick:VAV ;
    brick:feeds bldg:RM1375 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1375.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU03.RM1375.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU03.RM1375.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU03.RM1375.Zone_Supply_Air_Temp .

bldg:VAVRM1375_MIX a brick:VAV ;
    brick:feeds bldg:RM1375_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1375_MIX.Zone_Air_Temp .

bldg:VAVRM1381 a brick:VAV ;
    brick:feeds bldg:RM1381 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1381.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU03.RM1381.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU03.RM1381.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU03.RM1381.Zone_Supply_Air_Temp .

bldg:VAVRM1386 a brick:VAV ;
    brick:feeds bldg:RM1386 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1386.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU03.RM1386.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU03.RM1386.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU03.RM1386.Zone_Supply_Air_Temp .

bldg:VAVRM1386_MIX a brick:VAV ;
    brick:feeds bldg:RM1386_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1386_MIX.Zone_Air_Temp .

bldg:VAVRM1394 a brick:VAV ;
    brick:feeds bldg:RM1394 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1394.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU03.RM1394.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU03.RM1394.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU03.RM1394.Zone_Supply_Air_Temp .

bldg:VAVRM1394_MIX a brick:VAV ;
    brick:feeds bldg:RM1394_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1394_MIX.Zone_Air_Temp .

bldg:VAVRM2022A_MIX a brick:VAV ;
    brick:feeds bldg:RM2022A_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2022A_MIX.Zone_Air_Temp .

bldg:VAVRM2022_MIX a brick:VAV ;
    brick:feeds bldg:RM2022_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2022_MIX.Zone_Air_Temp .

bldg:VAVRM2028_MIX a brick:VAV ;
    brick:feeds bldg:RM2028_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2028_MIX.Zone_Air_Temp .

bldg:VAVRM2034_MIX a brick:VAV ;
    brick:feeds bldg:RM2034_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2034_MIX.Zone_Air_Temp .

bldg:VAVRM2038_MIX a brick:VAV ;
    brick:feeds bldg:RM2038_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2038_MIX.Zone_Air_Temp .

bldg:VAVRM2048_MIX a brick:VAV ;
    brick:feeds bldg:RM2048_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2048_MIX.Zone_Air_Temp .

bldg:VAVRM2050_MIX a brick:VAV ;
    brick:feeds bldg:RM2050_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2050_MIX.Zone_Air_Temp .

bldg:VAVRM2064_MIX a brick:VAV ;
    brick:feeds bldg:RM2064_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2064_MIX.Zone_Air_Temp .

bldg:VAVRM2072_MIX a brick:VAV ;
    brick:feeds bldg:RM2072_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2072_MIX.Zone_Air_Temp .

bldg:VAVRM2074_MIX a brick:VAV ;
    brick:feeds bldg:RM2074_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2074_MIX.Zone_Air_Temp .

bldg:VAVRM2112_MIX a brick:VAV ;
    brick:feeds bldg:RM2112_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2112_MIX.Zone_Air_Temp .

bldg:VAVRM2120_MIX a brick:VAV ;
    brick:feeds bldg:RM2120_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2120_MIX.Zone_Air_Temp .

bldg:VAVRM2142_MIX a brick:VAV ;
    brick:feeds bldg:RM2142_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2142_MIX.Zone_Air_Temp .

bldg:VAVRM2144_MIX a brick:VAV ;
    brick:feeds bldg:RM2144_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2144_MIX.Zone_Air_Temp .

bldg:VAVRM2200C_MIX a brick:VAV ;
    brick:feeds bldg:RM2200C_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2200C_MIX.Zone_Air_Temp .

bldg:VAVRM2204_MIX a brick:VAV ;
    brick:feeds bldg:RM2204_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2204_MIX.Zone_Air_Temp .

bldg:VAVRM2212_MIX a brick:VAV ;
    brick:feeds bldg:RM2212_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2212_MIX.Zone_Air_Temp .

bldg:VAVRM2306_MIX a brick:VAV ;
    brick:feeds bldg:RM2306_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2306_MIX.Zone_Air_Temp .

bldg:VAVRM2328A_MIX a brick:VAV ;
    brick:feeds bldg:RM2328A_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2328A_MIX.Zone_Air_Temp .

bldg:VAVRM2328_MIX a brick:VAV ;
    brick:feeds bldg:RM2328_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2328_MIX.Zone_Air_Temp .

bldg:VAVRM2334_MIX a brick:VAV ;
    brick:feeds bldg:RM2334_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2334_MIX.Zone_Air_Temp .

bldg:VAVRM2338_MIX a brick:VAV ;
    brick:feeds bldg:RM2338_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2338_MIX.Zone_Air_Temp .

bldg:VAVRM2339_MIX a brick:VAV ;
    brick:feeds bldg:RM2339_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2339_MIX.Zone_Air_Temp .

bldg:VAVRM2341_MIX a brick:VAV ;
    brick:feeds bldg:RM2341_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2341_MIX.Zone_Air_Temp .

bldg:VAVRM2343_MIX a brick:VAV ;
    brick:feeds bldg:RM2343_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2343_MIX.Zone_Air_Temp .

bldg:VAVRM2345_MIX a brick:VAV ;
    brick:feeds bldg:RM2345_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2345_MIX.Zone_Air_Temp .

bldg:VAVRM2346_MIX a brick:VAV ;
    brick:feeds bldg:RM2346_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2346_MIX.Zone_Air_Temp .

bldg:VAVRM2356_MIX a brick:VAV ;
    brick:feeds bldg:RM2356_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2356_MIX.Zone_Air_Temp .

bldg:VAVRM2362_MIX a brick:VAV ;
    brick:feeds bldg:RM2362_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2362_MIX.Zone_Air_Temp .

bldg:VAVRM2363_MIX a brick:VAV ;
    brick:feeds bldg:RM2363_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2363_MIX.Zone_Air_Temp .

bldg:VAVRM2366_MIX a brick:VAV ;
    brick:feeds bldg:RM2366_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2366_MIX.Zone_Air_Temp .

bldg:VAVRM2367A_MIX a brick:VAV ;
    brick:feeds bldg:RM2367A_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2367A_MIX.Zone_Air_Temp .

bldg:VAVRM2367_MIX a brick:VAV ;
    brick:feeds bldg:RM2367_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2367_MIX.Zone_Air_Temp .

bldg:VAVRM2368_MIX a brick:VAV ;
    brick:feeds bldg:RM2368_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2368_MIX.Zone_Air_Temp .

bldg:VAVRM2372_MIX a brick:VAV ;
    brick:feeds bldg:RM2372_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2372_MIX.Zone_Air_Temp .

bldg:VAVRM2392_MIX a brick:VAV ;
    brick:feeds bldg:RM2392_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2392_MIX.Zone_Air_Temp .

bldg:VAVRM2394A_MIX a brick:VAV ;
    brick:feeds bldg:RM2394A_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2394A_MIX.Zone_Air_Temp .

bldg:VAVRM2394_MIX a brick:VAV ;
    brick:feeds bldg:RM2394_MIX ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2394_MIX.Zone_Air_Temp .

bldg:RM1003_room a brick:Room .

bldg:RM1013_room a brick:Room .

bldg:RM1014_MIX_room a brick:Room .

bldg:RM1014_room a brick:Room .

bldg:RM1016_MIX_room a brick:Room .

bldg:RM1016_room a brick:Room .

bldg:RM1026_MIX_room a brick:Room .

bldg:RM1026_room a brick:Room .

bldg:RM1027_room a brick:Room .

bldg:RM1028_MIX_room a brick:Room .

bldg:RM1028_room a brick:Room .

bldg:RM1039_room a brick:Room .

bldg:RM1044_MIX_room a brick:Room .

bldg:RM1044_room a brick:Room .

bldg:RM1047_room a brick:Room .

bldg:RM1048_MIX_room a brick:Room .

bldg:RM1048_room a brick:Room .

bldg:RM1059_room a brick:Room .

bldg:RM1064_MIX_room a brick:Room .

bldg:RM1064_room a brick:Room .

bldg:RM1069_room a brick:Room .

bldg:RM1076_MIX_room a brick:Room .

bldg:RM1076_room a brick:Room .

bldg:RM1077_room a brick:Room .

bldg:RM1078_MIX_room a brick:Room .

bldg:RM1078_room a brick:Room .

bldg:RM1083_room a brick:Room .

bldg:RM1089_room a brick:Room .

bldg:RM1100A_room a brick:Room .

bldg:RM1100_room a brick:Room .

bldg:RM1112_MIX_room a brick:Room .

bldg:RM1112_room a brick:Room .

bldg:RM1114_MIX_room a brick:Room .

bldg:RM1114_room a brick:Room .

bldg:RM1115_MIX_room a brick:Room .

bldg:RM1115_room a brick:Room .

bldg:RM1116_MIX_room a brick:Room .

bldg:RM1116_room a brick:Room .

bldg:RM1123_MIX_room a brick:Room .

bldg:RM1123_room a brick:Room .

bldg:RM1124HOOD_room a brick:Room .

bldg:RM1124LB_room a brick:Room .

bldg:RM1124NE_room a brick:Room .

bldg:RM1124NW_room a brick:Room .

bldg:RM1124N_room a brick:Room .

bldg:RM1124W_room a brick:Room .

bldg:RM1282A_room a brick:Room .

bldg:RM1282B_room a brick:Room .

bldg:RM1282_room a brick:Room .

bldg:RM1283A_room a brick:Room .

bldg:RM1283B_room a brick:Room .

bldg:RM1283C_room a brick:Room .

bldg:RM1283E_room a brick:Room .

bldg:RM1283F_room a brick:Room .

bldg:RM1283G_room a brick:Room .

bldg:RM1283H_room a brick:Room .

bldg:RM1283J_room a brick:Room .

bldg:RM1283K_room a brick:Room .

bldg:RM1283L_room a brick:Room .

bldg:RM1283N_room a brick:Room .

bldg:RM1283O_room a brick:Room .

bldg:RM1283Q_room a brick:Room .

bldg:RM1283S_room a brick:Room .

bldg:RM1284_room a brick:Room .

bldg:RM1304_MIX_room a brick:Room .

bldg:RM1304_room a brick:Room .

bldg:RM1306_MIX_room a brick:Room .

bldg:RM1306_room a brick:Room .

bldg:RM1307N_MIX_room a brick:Room .

bldg:RM1307N_room a brick:Room .

bldg:RM1307S_MIX_room a brick:Room .

bldg:RM1307S_room a brick:Room .

bldg:RM1308_MIX_room a brick:Room .

bldg:RM1308_room a brick:Room .

bldg:RM1324_MIX_room a brick:Room .

bldg:RM1324_room a brick:Room .

bldg:RM1327_MIX_room a brick:Room .

bldg:RM1327_room a brick:Room .

bldg:RM1328_room a brick:Room .

bldg:RM1332_room a brick:Room .

bldg:RM1333_MIX_room a brick:Room .

bldg:RM1333_room a brick:Room .

bldg:RM1336_MIX_room a brick:Room .

bldg:RM1336_room a brick:Room .

bldg:RM1351_MIX_room a brick:Room .

bldg:RM1351_room a brick:Room .

bldg:RM1352_MIX_room a brick:Room .

bldg:RM1352_room a brick:Room .

bldg:RM1353_MIX_room a brick:Room .

bldg:RM1353_room a brick:Room .

bldg:RM1354_MIX_room a brick:Room .

bldg:RM1354_room a brick:Room .

bldg:RM1360_room a brick:Room .

bldg:RM1361_MIX_room a brick:Room .

bldg:RM1361_room a brick:Room .

bldg:RM1363_room a brick:Room .

bldg:RM1366_room a brick:Room .

bldg:RM1371_MIX_room a brick:Room .

bldg:RM1371_room a brick:Room .

bldg:RM1375_MIX_room a brick:Room .

bldg:RM1375_room a brick:Room .

bldg:RM1381_room a brick:Room .

bldg:RM1384_room a brick:Room .

bldg:RM1386_MIX_room a brick:Room .

bldg:RM1386_room a brick:Room .

bldg:RM1394_MIX_room a brick:Room .

bldg:RM1394_room a brick:Room .

bldg:RM1397_room a brick:Room .

bldg:RM2003_room a brick:Room .

bldg:RM2013_room a brick:Room .

bldg:RM2022A_MIX_room a brick:Room .

bldg:RM2022A_room a brick:Room .

bldg:RM2022_MIX_room a brick:Room .

bldg:RM2022_room a brick:Room .

bldg:RM2027_room a brick:Room .

bldg:RM2028_MIX_room a brick:Room .

bldg:RM2028_room a brick:Room .

bldg:RM2034_MIX_room a brick:Room .

bldg:RM2034_room a brick:Room .

bldg:RM2038_MIX_room a brick:Room .

bldg:RM2038_room a brick:Room .

bldg:RM2039_room a brick:Room .

bldg:RM2047_room a brick:Room .

bldg:RM2048_MIX_room a brick:Room .

bldg:RM2048_room a brick:Room .

bldg:RM2050_MIX_room a brick:Room .

bldg:RM2050_room a brick:Room .

bldg:RM2059_room a brick:Room .

bldg:RM2064_MIX_room a brick:Room .

bldg:RM2064_room a brick:Room .

bldg:RM2067_room a brick:Room .

bldg:RM2072_MIX_room a brick:Room .

bldg:RM2072_room a brick:Room .

bldg:RM2074_MIX_room a brick:Room .

bldg:RM2074_room a brick:Room .

bldg:RM2075_room a brick:Room .

bldg:RM2083_room a brick:Room .

bldg:RM2100EAST_room a brick:Room .

bldg:RM2100WEST_room a brick:Room .

bldg:RM2100_CENTER_EAST_room a brick:Room .

bldg:RM2100_CENTER_WEST_room a brick:Room .

bldg:RM2112_MIX_room a brick:Room .

bldg:RM2112_room a brick:Room .

bldg:RM2120_MIX_room a brick:Room .

bldg:RM2120_room a brick:Room .

bldg:RM2142_MIX_room a brick:Room .

bldg:RM2142_room a brick:Room .

bldg:RM2144_MIX_room a brick:Room .

bldg:RM2144_room a brick:Room .

bldg:RM2200C_MIX_room a brick:Room .

bldg:RM2200C_room a brick:Room .

bldg:RM2204_MIX_room a brick:Room .

bldg:RM2204_room a brick:Room .

bldg:RM2205_room a brick:Room .

bldg:RM2207_room a brick:Room .

bldg:RM2212_MIX_room a brick:Room .

bldg:RM2212_room a brick:Room .

bldg:RM2217_room a brick:Room .

bldg:RM2233_room a brick:Room .

bldg:RM2240A_room a brick:Room .

bldg:RM2240_room a brick:Room .

bldg:RM2251A_room a brick:Room .

bldg:RM2251B_room a brick:Room .

bldg:RM2251_room a brick:Room .

bldg:RM2252_room a brick:Room .

bldg:RM2306_MIX_room a brick:Room .

bldg:RM2306_room a brick:Room .

bldg:RM2307A_room a brick:Room .

bldg:RM2307_room a brick:Room .

bldg:RM2321_room a brick:Room .

bldg:RM2323_room a brick:Room .

bldg:RM2328A_MIX_room a brick:Room .

bldg:RM2328A_room a brick:Room .

bldg:RM2328_MIX_room a brick:Room .

bldg:RM2328_room a brick:Room .

bldg:RM2334_MIX_room a brick:Room .

bldg:RM2334_room a brick:Room .

bldg:RM2335_room a brick:Room .

bldg:RM2338_MIX_room a brick:Room .

bldg:RM2338_room a brick:Room .

bldg:RM2339_MIX_room a brick:Room .

bldg:RM2339_room a brick:Room .

bldg:RM2341_MIX_room a brick:Room .

bldg:RM2341_room a brick:Room .

bldg:RM2343_MIX_room a brick:Room .

bldg:RM2343_room a brick:Room .

bldg:RM2345_MIX_room a brick:Room .

bldg:RM2345_room a brick:Room .

bldg:RM2346_MIX_room a brick:Room .

bldg:RM2346_room a brick:Room .

bldg:RM2353_room a brick:Room .

bldg:RM2355_room a brick:Room .

bldg:RM2356_MIX_room a brick:Room .

bldg:RM2356_room a brick:Room .

bldg:RM2359_room a brick:Room .

bldg:RM2362_MIX_room a brick:Room .

bldg:RM2362_room a brick:Room .

bldg:RM2363_MIX_room a brick:Room .

bldg:RM2363_room a brick:Room .

bldg:RM2366_MIX_room a brick:Room .

bldg:RM2366_room a brick:Room .

bldg:RM2367A_MIX_room a brick:Room .

bldg:RM2367A_room a brick:Room .

bldg:RM2367_MIX_room a brick:Room .

bldg:RM2367_room a brick:Room .

bldg:RM2368_MIX_room a brick:Room .

bldg:RM2368_room a brick:Room .

bldg:RM2372_MIX_room a brick:Room .

bldg:RM2372_room a brick:Room .

bldg:RM2375_room a brick:Room .

bldg:RM2377_room a brick:Room .

bldg:RM2383_room a brick:Room .

bldg:RM2385_room a brick:Room .

bldg:RM2392_MIX_room a brick:Room .

bldg:RM2392_room a brick:Room .

bldg:RM2394A_MIX_room a brick:Room .

bldg:RM2394A_room a brick:Room .

bldg:RM2394_MIX_room a brick:Room .

bldg:RM2394_room a brick:Room .

bldg:VAVRM1003 a brick:VAV ;
    brick:feeds bldg:RM1003 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM1003.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU02.RM1003.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU02.RM1003.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM1003.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU02.RM1003.Zone_Supply_Air_Flow .

bldg:VAVRM1013 a brick:VAV ;
    brick:feeds bldg:RM1013 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM1013.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU02.RM1013.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU02.RM1013.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM1013.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU02.RM1013.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM1013.Zone_Supply_Air_Temp .

bldg:VAVRM1014 a brick:VAV ;
    brick:feeds bldg:RM1014 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1014.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU07.RM1014.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU07.RM1014.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM1014.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM1014.Zone_Supply_Air_Temp .

bldg:VAVRM1016 a brick:VAV ;
    brick:feeds bldg:RM1016 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1016.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU07.RM1016.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU07.RM1016.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM1016.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM1016.Zone_Supply_Air_Temp .

bldg:VAVRM1026 a brick:VAV ;
    brick:feeds bldg:RM1026 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1026.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU07.RM1026.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU07.RM1026.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM1026.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM1026.Zone_Supply_Air_Temp .

bldg:VAVRM1027 a brick:VAV ;
    brick:feeds bldg:RM1027 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM1027.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU02.RM1027.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU02.RM1027.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM1027.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU02.RM1027.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM1027.Zone_Supply_Air_Temp .

bldg:VAVRM1028 a brick:VAV ;
    brick:feeds bldg:RM1028 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1028.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU07.RM1028.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU07.RM1028.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM1028.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM1028.Zone_Supply_Air_Temp .

bldg:VAVRM1039 a brick:VAV ;
    brick:feeds bldg:RM1039 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM1039.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU02.RM1039.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU02.RM1039.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM1039.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU02.RM1039.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM1039.Zone_Supply_Air_Temp .

bldg:VAVRM1044 a brick:VAV ;
    brick:feeds bldg:RM1044 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM1044.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU01.RM1044.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU01.RM1044.Zone_Heating_Mode,
        bldg:ACAD.ZONE.AHU01.RM1044.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM1044.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM1044.Zone_Supply_Air_Temp .

bldg:VAVRM1047 a brick:VAV ;
    brick:feeds bldg:RM1047 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM1047.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU02.RM1047.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU02.RM1047.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM1047.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU02.RM1047.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM1047.Zone_Supply_Air_Temp .

bldg:VAVRM1048 a brick:VAV ;
    brick:feeds bldg:RM1048 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1048.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU07.RM1048.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU07.RM1048.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM1048.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM1048.Zone_Supply_Air_Temp .

bldg:VAVRM1059 a brick:VAV ;
    brick:feeds bldg:RM1059 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM1059.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU02.RM1059.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU02.RM1059.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM1059.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU02.RM1059.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM1059.Zone_Supply_Air_Temp .

bldg:VAVRM1064 a brick:VAV ;
    brick:feeds bldg:RM1064 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1064.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU07.RM1064.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU07.RM1064.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM1064.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM1064.Zone_Supply_Air_Temp .

bldg:VAVRM1069 a brick:VAV ;
    brick:feeds bldg:RM1069 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM1069.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU02.RM1069.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU02.RM1069.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM1069.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU02.RM1069.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM1069.Zone_Supply_Air_Temp .

bldg:VAVRM1076 a brick:VAV ;
    brick:feeds bldg:RM1076 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1076.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU07.RM1076.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU07.RM1076.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM1076.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM1076.Zone_Supply_Air_Temp .

bldg:VAVRM1077 a brick:VAV ;
    brick:feeds bldg:RM1077 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM1077.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU02.RM1077.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU02.RM1077.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM1077.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU02.RM1077.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM1077.Zone_Supply_Air_Temp .

bldg:VAVRM1078 a brick:VAV ;
    brick:feeds bldg:RM1078 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1078.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU07.RM1078.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU07.RM1078.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM1078.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM1078.Zone_Supply_Air_Temp .

bldg:VAVRM1083 a brick:VAV ;
    brick:feeds bldg:RM1083 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM1083.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU02.RM1083.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU02.RM1083.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM1083.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU02.RM1083.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM1083.Zone_Supply_Air_Temp .

bldg:VAVRM1089 a brick:VAV ;
    brick:feeds bldg:RM1089 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM1089.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU02.RM1089.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU02.RM1089.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM1089.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU02.RM1089.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM1089.Zone_Supply_Air_Temp .

bldg:VAVRM1100 a brick:VAV ;
    brick:feeds bldg:RM1100 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1100.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU07.RM1100.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU07.RM1100.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM1100.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU07.RM1100.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM1100.Zone_Supply_Air_Temp .

bldg:VAVRM1100A a brick:VAV ;
    brick:feeds bldg:RM1100A ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM1100A.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU02.RM1100A.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU02.RM1100A.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM1100A.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU02.RM1100A.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM1100A.Zone_Supply_Air_Temp .

bldg:VAVRM1112 a brick:VAV ;
    brick:feeds bldg:RM1112 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1112.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU06.RM1112.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU06.RM1112.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU06.RM1112.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU06.RM1112.Zone_Supply_Air_Temp .

bldg:VAVRM1114 a brick:VAV ;
    brick:feeds bldg:RM1114 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1114.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU06.RM1114.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU06.RM1114.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU06.RM1114.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU06.RM1114.Zone_Supply_Air_Temp .

bldg:VAVRM1115 a brick:VAV ;
    brick:feeds bldg:RM1115 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM1115.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU01.RM1115.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU01.RM1115.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM1115.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM1115.Zone_Supply_Air_Temp .

bldg:VAVRM1116 a brick:VAV ;
    brick:feeds bldg:RM1116 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1116.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU06.RM1116.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU06.RM1116.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU06.RM1116.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU06.RM1116.Zone_Supply_Air_Temp .

bldg:VAVRM1123 a brick:VAV ;
    brick:feeds bldg:RM1123 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM1123.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU07.RM1123.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU07.RM1123.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM1123.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM1123.Zone_Supply_Air_Temp .

bldg:VAVRM1124LB a brick:VAV ;
    brick:feeds bldg:RM1124LB ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1124LB.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU06.RM1124LB.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU06.RM1124LB.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU06.RM1124LB.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU06.RM1124LB.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU06.RM1124LB.Zone_Supply_Air_Temp .

bldg:VAVRM1124N a brick:VAV ;
    brick:feeds bldg:RM1124N ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1124N.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU06.RM1124N.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU06.RM1124N.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU06.RM1124N.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU06.RM1124N.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU06.RM1124N.Zone_Supply_Air_Temp .

bldg:VAVRM1124NE a brick:VAV ;
    brick:feeds bldg:RM1124NE ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1124NE.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU06.RM1124NE.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU06.RM1124NE.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU06.RM1124NE.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU06.RM1124NE.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU06.RM1124NE.Zone_Supply_Air_Temp .

bldg:VAVRM1124NW a brick:VAV ;
    brick:feeds bldg:RM1124NW ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1124NW.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU06.RM1124NW.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU06.RM1124NW.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU06.RM1124NW.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU06.RM1124NW.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU06.RM1124NW.Zone_Supply_Air_Temp .

bldg:VAVRM1124W a brick:VAV ;
    brick:feeds bldg:RM1124W ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1124W.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU06.RM1124W.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU06.RM1124W.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU06.RM1124W.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU06.RM1124W.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU06.RM1124W.Zone_Supply_Air_Temp .

bldg:VAVRM1282 a brick:VAV ;
    brick:feeds bldg:RM1282 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1282.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM1282.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM1282.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1282.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU08.RM1282.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1282.Zone_Supply_Air_Temp .

bldg:VAVRM1282A a brick:VAV ;
    brick:feeds bldg:RM1282A ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1282A.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM1282A.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM1282A.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1282A.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU08.RM1282A.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1282A.Zone_Supply_Air_Temp .

bldg:VAVRM1282B a brick:VAV ;
    brick:feeds bldg:RM1282B ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1282B.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM1282B.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM1282B.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1282B.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU08.RM1282B.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1282B.Zone_Supply_Air_Temp .

bldg:VAVRM1283A a brick:VAV ;
    brick:feeds bldg:RM1283A ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1283A.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM1283A.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM1283A.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1283A.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU08.RM1283A.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1283A.Zone_Supply_Air_Temp .

bldg:VAVRM1283B a brick:VAV ;
    brick:feeds bldg:RM1283B ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1283B.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM1283B.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM1283B.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1283B.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU08.RM1283B.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1283B.Zone_Supply_Air_Temp .

bldg:VAVRM1283C a brick:VAV ;
    brick:feeds bldg:RM1283C ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1283C.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM1283C.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM1283C.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1283C.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU08.RM1283C.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1283C.Zone_Supply_Air_Temp .

bldg:VAVRM1283E a brick:VAV ;
    brick:feeds bldg:RM1283E ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1283E.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM1283E.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM1283E.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1283E.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU08.RM1283E.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1283E.Zone_Supply_Air_Temp .

bldg:VAVRM1283F a brick:VAV ;
    brick:feeds bldg:RM1283F ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1283F.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM1283F.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM1283F.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1283F.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU08.RM1283F.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1283F.Zone_Supply_Air_Temp .

bldg:VAVRM1283G a brick:VAV ;
    brick:feeds bldg:RM1283G ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1283G.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM1283G.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM1283G.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1283G.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU08.RM1283G.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1283G.Zone_Supply_Air_Temp .

bldg:VAVRM1283H a brick:VAV ;
    brick:feeds bldg:RM1283H ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1283H.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM1283H.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM1283H.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1283H.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU08.RM1283H.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1283H.Zone_Supply_Air_Temp .

bldg:VAVRM1283J a brick:VAV ;
    brick:feeds bldg:RM1283J ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1283J.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM1283J.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM1283J.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1283J.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU08.RM1283J.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1283J.Zone_Supply_Air_Temp .

bldg:VAVRM1283K a brick:VAV ;
    brick:feeds bldg:RM1283K ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1283K.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM1283K.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM1283K.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1283K.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU08.RM1283K.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1283K.Zone_Supply_Air_Temp .

bldg:VAVRM1283L a brick:VAV ;
    brick:feeds bldg:RM1283L ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1283L.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM1283L.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM1283L.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1283L.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU08.RM1283L.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1283L.Zone_Supply_Air_Temp .

bldg:VAVRM1283N a brick:VAV ;
    brick:feeds bldg:RM1283N ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1283N.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM1283N.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM1283N.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1283N.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU08.RM1283N.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1283N.Zone_Supply_Air_Temp .

bldg:VAVRM1283O a brick:VAV ;
    brick:feeds bldg:RM1283O ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1283O.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM1283O.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM1283O.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1283O.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU08.RM1283O.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1283O.Zone_Supply_Air_Temp .

bldg:VAVRM1283Q a brick:VAV ;
    brick:feeds bldg:RM1283Q ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1283Q.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM1283Q.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM1283Q.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1283Q.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU08.RM1283Q.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1283Q.Zone_Supply_Air_Temp .

bldg:VAVRM1283S a brick:VAV ;
    brick:feeds bldg:RM1283S ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1283S.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM1283S.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM1283S.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1283S.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU08.RM1283S.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1283S.Zone_Supply_Air_Temp .

bldg:VAVRM1284 a brick:VAV ;
    brick:feeds bldg:RM1284 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM1284.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM1284.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM1284.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1284.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU08.RM1284.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM1284.Zone_Supply_Air_Temp .

bldg:VAVRM1304 a brick:VAV ;
    brick:feeds bldg:RM1304 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1304.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU06.RM1304.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU06.RM1304.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU06.RM1304.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU06.RM1304.Zone_Supply_Air_Temp .

bldg:VAVRM1306 a brick:VAV ;
    brick:feeds bldg:RM1306 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1306.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU06.RM1306.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU06.RM1306.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU06.RM1306.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU06.RM1306.Zone_Supply_Air_Temp .

bldg:VAVRM1307N a brick:VAV ;
    brick:feeds bldg:RM1307N ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1307N.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU06.RM1307N.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU06.RM1307N.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU06.RM1307N.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU06.RM1307N.Zone_Supply_Air_Temp .

bldg:VAVRM1307S a brick:VAV ;
    brick:feeds bldg:RM1307S ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1307S.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU06.RM1307S.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU06.RM1307S.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU06.RM1307S.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU06.RM1307S.Zone_Supply_Air_Temp .

bldg:VAVRM1308 a brick:VAV ;
    brick:feeds bldg:RM1308 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU06.RM1308.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU06.RM1308.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU06.RM1308.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU06.RM1308.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU06.RM1308.Zone_Supply_Air_Temp .

bldg:VAVRM1328 a brick:VAV ;
    brick:feeds bldg:RM1328 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1328.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU03.RM1328.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU03.RM1328.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU03.RM1328.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU03.RM1328.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU03.RM1328.Zone_Supply_Air_Temp .

bldg:VAVRM1332 a brick:VAV ;
    brick:feeds bldg:RM1332 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1332.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU03.RM1332.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU03.RM1332.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU03.RM1332.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU03.RM1332.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU03.RM1332.Zone_Supply_Air_Temp .

bldg:VAVRM1360 a brick:VAV ;
    brick:feeds bldg:RM1360 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1360.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU03.RM1360.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU03.RM1360.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU03.RM1360.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU03.RM1360.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU03.RM1360.Zone_Supply_Air_Temp .

bldg:VAVRM1363 a brick:VAV ;
    brick:feeds bldg:RM1363 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1363.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU03.RM1363.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU03.RM1363.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU03.RM1363.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU03.RM1363.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU03.RM1363.Zone_Supply_Air_Temp .

bldg:VAVRM1366 a brick:VAV ;
    brick:feeds bldg:RM1366 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1366.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU03.RM1366.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU03.RM1366.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU03.RM1366.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU03.RM1366.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU03.RM1366.Zone_Supply_Air_Temp .

bldg:VAVRM1384 a brick:VAV ;
    brick:feeds bldg:RM1384 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU03.RM1384.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU03.RM1384.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU03.RM1384.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU03.RM1384.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU03.RM1384.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU03.RM1384.Zone_Supply_Air_Temp .

bldg:VAVRM1397 a brick:VAV ;
    brick:feeds bldg:RM1397 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM1397.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU02.RM1397.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU02.RM1397.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM1397.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU02.RM1397.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM1397.Zone_Supply_Air_Temp .

bldg:VAVRM2003 a brick:VAV ;
    brick:feeds bldg:RM2003 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM2003.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU02.RM2003.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU02.RM2003.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM2003.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU02.RM2003.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM2003.Zone_Supply_Air_Temp .

bldg:VAVRM2013 a brick:VAV ;
    brick:feeds bldg:RM2013 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM2013.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU02.RM2013.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU02.RM2013.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM2013.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU02.RM2013.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM2013.Zone_Supply_Air_Temp .

bldg:VAVRM2022 a brick:VAV ;
    brick:feeds bldg:RM2022 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2022.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU07.RM2022.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU07.RM2022.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM2022.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM2022.Zone_Supply_Air_Temp .

bldg:VAVRM2022A a brick:VAV ;
    brick:feeds bldg:RM2022A ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2022A.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU07.RM2022A.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU07.RM2022A.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM2022A.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM2022A.Zone_Supply_Air_Temp .

bldg:VAVRM2027 a brick:VAV ;
    brick:feeds bldg:RM2027 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM2027.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU02.RM2027.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU02.RM2027.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM2027.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU02.RM2027.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM2027.Zone_Supply_Air_Temp .

bldg:VAVRM2028 a brick:VAV ;
    brick:feeds bldg:RM2028 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2028.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU07.RM2028.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU07.RM2028.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM2028.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM2028.Zone_Supply_Air_Temp .

bldg:VAVRM2034 a brick:VAV ;
    brick:feeds bldg:RM2034 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2034.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU07.RM2034.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU07.RM2034.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM2034.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM2034.Zone_Supply_Air_Temp .

bldg:VAVRM2038 a brick:VAV ;
    brick:feeds bldg:RM2038 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2038.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU07.RM2038.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU07.RM2038.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM2038.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM2038.Zone_Supply_Air_Temp .

bldg:VAVRM2039 a brick:VAV ;
    brick:feeds bldg:RM2039 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM2039.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU02.RM2039.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU02.RM2039.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM2039.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU02.RM2039.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM2039.Zone_Supply_Air_Temp .

bldg:VAVRM2047 a brick:VAV ;
    brick:feeds bldg:RM2047 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM2047.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU02.RM2047.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU02.RM2047.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM2047.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU02.RM2047.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM2047.Zone_Supply_Air_Temp .

bldg:VAVRM2048 a brick:VAV ;
    brick:feeds bldg:RM2048 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2048.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU07.RM2048.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU07.RM2048.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM2048.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM2048.Zone_Supply_Air_Temp .

bldg:VAVRM2050 a brick:VAV ;
    brick:feeds bldg:RM2050 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2050.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU07.RM2050.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU07.RM2050.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM2050.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM2050.Zone_Supply_Air_Temp .

bldg:VAVRM2059 a brick:VAV ;
    brick:feeds bldg:RM2059 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM2059.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU02.RM2059.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU02.RM2059.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM2059.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU02.RM2059.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM2059.Zone_Supply_Air_Temp .

bldg:VAVRM2064 a brick:VAV ;
    brick:feeds bldg:RM2064 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2064.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU07.RM2064.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU07.RM2064.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM2064.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM2064.Zone_Supply_Air_Temp .

bldg:VAVRM2067 a brick:VAV ;
    brick:feeds bldg:RM2067 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM2067.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU02.RM2067.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU02.RM2067.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM2067.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU02.RM2067.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM2067.Zone_Supply_Air_Temp .

bldg:VAVRM2072 a brick:VAV ;
    brick:feeds bldg:RM2072 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2072.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU07.RM2072.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU07.RM2072.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM2072.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM2072.Zone_Supply_Air_Temp .

bldg:VAVRM2074 a brick:VAV ;
    brick:feeds bldg:RM2074 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2074.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU07.RM2074.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU07.RM2074.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM2074.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM2074.Zone_Supply_Air_Temp .

bldg:VAVRM2075 a brick:VAV ;
    brick:feeds bldg:RM2075 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM2075.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU02.RM2075.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU02.RM2075.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM2075.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU02.RM2075.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM2075.Zone_Supply_Air_Temp .

bldg:VAVRM2083 a brick:VAV ;
    brick:feeds bldg:RM2083 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM2083.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU02.RM2083.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU02.RM2083.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM2083.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU02.RM2083.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM2083.Zone_Supply_Air_Temp .

bldg:VAVRM2100EAST a brick:VAV ;
    brick:feeds bldg:RM2100EAST ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM2100EAST.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU02.RM2100EAST.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU02.RM2100EAST.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM2100EAST.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU02.RM2100EAST.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM2100EAST.Zone_Supply_Air_Temp .

bldg:VAVRM2100WEST a brick:VAV ;
    brick:feeds bldg:RM2100WEST ;
    brick:hasPoint bldg:ACAD.ZONE.AHU02.RM2100WEST.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU02.RM2100WEST.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU02.RM2100WEST.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM2100WEST.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU02.RM2100WEST.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU02.RM2100WEST.Zone_Supply_Air_Temp .

bldg:VAVRM2100_CENTER_EAST a brick:VAV ;
    brick:feeds bldg:RM2100_CENTER_EAST ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2100_CENTER_EAST.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU07.RM2100_CENTER_EAST.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU07.RM2100_CENTER_EAST.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM2100_CENTER_EAST.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU07.RM2100_CENTER_EAST.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM2100_CENTER_EAST.Zone_Supply_Air_Temp .

bldg:VAVRM2100_CENTER_WEST a brick:VAV ;
    brick:feeds bldg:RM2100_CENTER_WEST ;
    brick:hasPoint bldg:ACAD.ZONE.AHU07.RM2100_CENTER_WEST.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU07.RM2100_CENTER_WEST.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU07.RM2100_CENTER_WEST.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM2100_CENTER_WEST.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU07.RM2100_CENTER_WEST.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU07.RM2100_CENTER_WEST.Zone_Supply_Air_Temp .

bldg:VAVRM2112 a brick:VAV ;
    brick:feeds bldg:RM2112 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2112.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM2112.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM2112.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM2112.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM2112.Zone_Supply_Air_Temp .

bldg:VAVRM2120 a brick:VAV ;
    brick:feeds bldg:RM2120 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2120.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU01.RM2120.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU01.RM2120.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2120.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2120.Zone_Supply_Air_Temp .

bldg:VAVRM2142 a brick:VAV ;
    brick:feeds bldg:RM2142 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2142.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU01.RM2142.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU01.RM2142.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2142.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2142.Zone_Supply_Air_Temp .

bldg:VAVRM2144 a brick:VAV ;
    brick:feeds bldg:RM2144 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2144.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU01.RM2144.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU01.RM2144.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2144.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2144.Zone_Supply_Air_Temp .

bldg:VAVRM2200C a brick:VAV ;
    brick:feeds bldg:RM2200C ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2200C.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM2200C.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM2200C.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM2200C.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM2200C.Zone_Supply_Air_Temp .

bldg:VAVRM2204 a brick:VAV ;
    brick:feeds bldg:RM2204 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2204.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM2204.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM2204.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM2204.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM2204.Zone_Supply_Air_Temp .

bldg:VAVRM2205 a brick:VAV ;
    brick:feeds bldg:RM2205 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2205.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU04.RM2205.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU04.RM2205.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2205.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU04.RM2205.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2205.Zone_Supply_Air_Temp .

bldg:VAVRM2207 a brick:VAV ;
    brick:feeds bldg:RM2207 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2207.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU04.RM2207.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU04.RM2207.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2207.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU04.RM2207.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2207.Zone_Supply_Air_Temp .

bldg:VAVRM2212 a brick:VAV ;
    brick:feeds bldg:RM2212 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2212.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM2212.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM2212.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM2212.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM2212.Zone_Supply_Air_Temp .

bldg:VAVRM2217 a brick:VAV ;
    brick:feeds bldg:RM2217 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2217.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU04.RM2217.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU04.RM2217.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2217.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU04.RM2217.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2217.Zone_Supply_Air_Temp .

bldg:VAVRM2233 a brick:VAV ;
    brick:feeds bldg:RM2233 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2233.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU04.RM2233.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU04.RM2233.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2233.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU04.RM2233.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2233.Zone_Supply_Air_Temp .

bldg:VAVRM2240 a brick:VAV ;
    brick:feeds bldg:RM2240 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2240.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM2240.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM2240.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM2240.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU08.RM2240.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM2240.Zone_Supply_Air_Temp .

bldg:VAVRM2240A a brick:VAV ;
    brick:feeds bldg:RM2240A ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2240A.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM2240A.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM2240A.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM2240A.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU08.RM2240A.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM2240A.Zone_Supply_Air_Temp .

bldg:VAVRM2251 a brick:VAV ;
    brick:feeds bldg:RM2251 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2251.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU04.RM2251.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU04.RM2251.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2251.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU04.RM2251.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2251.Zone_Supply_Air_Temp .

bldg:VAVRM2251A a brick:VAV ;
    brick:feeds bldg:RM2251A ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2251A.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU04.RM2251A.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU04.RM2251A.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2251A.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU04.RM2251A.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2251A.Zone_Supply_Air_Temp .

bldg:VAVRM2251B a brick:VAV ;
    brick:feeds bldg:RM2251B ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2251B.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU04.RM2251B.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU04.RM2251B.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2251B.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU04.RM2251B.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2251B.Zone_Supply_Air_Temp .

bldg:VAVRM2252 a brick:VAV ;
    brick:feeds bldg:RM2252 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2252.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM2252.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM2252.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM2252.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU08.RM2252.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM2252.Zone_Supply_Air_Temp .

bldg:VAVRM2306 a brick:VAV ;
    brick:feeds bldg:RM2306 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2306.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM2306.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM2306.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM2306.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM2306.Zone_Supply_Air_Temp .

bldg:VAVRM2307 a brick:VAV ;
    brick:feeds bldg:RM2307 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2307.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM2307.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM2307.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM2307.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU08.RM2307.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM2307.Zone_Supply_Air_Temp .

bldg:VAVRM2307A a brick:VAV ;
    brick:feeds bldg:RM2307A ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2307A.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM2307A.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM2307A.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM2307A.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU08.RM2307A.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM2307A.Zone_Supply_Air_Temp .

bldg:VAVRM2321 a brick:VAV ;
    brick:feeds bldg:RM2321 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2321.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU04.RM2321.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU04.RM2321.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2321.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU04.RM2321.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2321.Zone_Supply_Air_Temp .

bldg:VAVRM2323 a brick:VAV ;
    brick:feeds bldg:RM2323 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2323.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU04.RM2323.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU04.RM2323.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2323.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU04.RM2323.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2323.Zone_Supply_Air_Temp .

bldg:VAVRM2328 a brick:VAV ;
    brick:feeds bldg:RM2328 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2328.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM2328.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM2328.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM2328.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM2328.Zone_Supply_Air_Temp .

bldg:VAVRM2328A a brick:VAV ;
    brick:feeds bldg:RM2328A ;
    brick:hasPoint bldg:ACAD.ZONE.AHU08.RM2328A.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU08.RM2328A.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU08.RM2328A.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM2328A.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU08.RM2328A.Zone_Supply_Air_Temp .

bldg:VAVRM2334 a brick:VAV ;
    brick:feeds bldg:RM2334 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2334.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU01.RM2334.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU01.RM2334.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2334.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2334.Zone_Supply_Air_Temp .

bldg:VAVRM2335 a brick:VAV ;
    brick:feeds bldg:RM2335 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2335.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU04.RM2335.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU04.RM2335.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2335.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU04.RM2335.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2335.Zone_Supply_Air_Temp .

bldg:VAVRM2338 a brick:VAV ;
    brick:feeds bldg:RM2338 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2338.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU01.RM2338.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU01.RM2338.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2338.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2338.Zone_Supply_Air_Temp .

bldg:VAVRM2339 a brick:VAV ;
    brick:feeds bldg:RM2339 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2339.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU01.RM2339.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU01.RM2339.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2339.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2339.Zone_Supply_Air_Temp .

bldg:VAVRM2341 a brick:VAV ;
    brick:feeds bldg:RM2341 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2341.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU01.RM2341.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU01.RM2341.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2341.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2341.Zone_Supply_Air_Temp .

bldg:VAVRM2343 a brick:VAV ;
    brick:feeds bldg:RM2343 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2343.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU01.RM2343.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU01.RM2343.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2343.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2343.Zone_Supply_Air_Temp .

bldg:VAVRM2345 a brick:VAV ;
    brick:feeds bldg:RM2345 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2345.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU01.RM2345.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU01.RM2345.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2345.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2345.Zone_Supply_Air_Temp .

bldg:VAVRM2346 a brick:VAV ;
    brick:feeds bldg:RM2346 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2346.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU01.RM2346.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU01.RM2346.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2346.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2346.Zone_Supply_Air_Temp .

bldg:VAVRM2353 a brick:VAV ;
    brick:feeds bldg:RM2353 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2353.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU04.RM2353.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU04.RM2353.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2353.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU04.RM2353.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2353.Zone_Supply_Air_Temp .

bldg:VAVRM2355 a brick:VAV ;
    brick:feeds bldg:RM2355 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2355.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU04.RM2355.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU04.RM2355.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2355.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU04.RM2355.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2355.Zone_Supply_Air_Temp .

bldg:VAVRM2356 a brick:VAV ;
    brick:feeds bldg:RM2356 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2356.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU01.RM2356.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU01.RM2356.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2356.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2356.Zone_Supply_Air_Temp .

bldg:VAVRM2359 a brick:VAV ;
    brick:feeds bldg:RM2359 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2359.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU04.RM2359.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU04.RM2359.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2359.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU04.RM2359.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2359.Zone_Supply_Air_Temp .

bldg:VAVRM2362 a brick:VAV ;
    brick:feeds bldg:RM2362 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2362.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU01.RM2362.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU01.RM2362.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2362.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2362.Zone_Supply_Air_Temp .

bldg:VAVRM2363 a brick:VAV ;
    brick:feeds bldg:RM2363 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2363.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU01.RM2363.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU01.RM2363.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2363.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2363.Zone_Supply_Air_Temp .

bldg:VAVRM2366 a brick:VAV ;
    brick:feeds bldg:RM2366 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2366.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU01.RM2366.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU01.RM2366.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2366.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2366.Zone_Supply_Air_Temp .

bldg:VAVRM2367 a brick:VAV ;
    brick:feeds bldg:RM2367 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2367.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU01.RM2367.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU01.RM2367.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2367.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2367.Zone_Supply_Air_Temp .

bldg:VAVRM2367A a brick:VAV ;
    brick:feeds bldg:RM2367A ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2367A.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU01.RM2367A.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU01.RM2367A.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2367A.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2367A.Zone_Supply_Air_Temp .

bldg:VAVRM2368 a brick:VAV ;
    brick:feeds bldg:RM2368 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2368.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU01.RM2368.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU01.RM2368.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2368.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2368.Zone_Supply_Air_Temp .

bldg:VAVRM2372 a brick:VAV ;
    brick:feeds bldg:RM2372 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2372.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU01.RM2372.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU01.RM2372.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2372.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2372.Zone_Supply_Air_Temp .

bldg:VAVRM2375 a brick:VAV ;
    brick:feeds bldg:RM2375 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2375.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU04.RM2375.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU04.RM2375.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2375.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU04.RM2375.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2375.Zone_Supply_Air_Temp .

bldg:VAVRM2377 a brick:VAV ;
    brick:feeds bldg:RM2377 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2377.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU04.RM2377.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU04.RM2377.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2377.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU04.RM2377.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2377.Zone_Supply_Air_Temp .

bldg:VAVRM2383 a brick:VAV ;
    brick:feeds bldg:RM2383 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2383.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU04.RM2383.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU04.RM2383.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2383.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU04.RM2383.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2383.Zone_Supply_Air_Temp .

bldg:VAVRM2385 a brick:VAV ;
    brick:feeds bldg:RM2385 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU04.RM2385.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU04.RM2385.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU04.RM2385.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2385.Zone_Reheat_Valve_Command,
        bldg:ACAD.ZONE.AHU04.RM2385.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU04.RM2385.Zone_Supply_Air_Temp .

bldg:VAVRM2392 a brick:VAV ;
    brick:feeds bldg:RM2392 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2392.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU01.RM2392.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU01.RM2392.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2392.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2392.Zone_Supply_Air_Temp .

bldg:VAVRM2394 a brick:VAV ;
    brick:feeds bldg:RM2394 ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2394.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU01.RM2394.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU01.RM2394.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2394.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2394.Zone_Supply_Air_Temp .

bldg:VAVRM2394A a brick:VAV ;
    brick:feeds bldg:RM2394A ;
    brick:hasPoint bldg:ACAD.ZONE.AHU01.RM2394A.Zone_Air_Temp,
        bldg:ACAD.ZONE.AHU01.RM2394A.Zone_Air_Temp_Setpoint,
        bldg:ACAD.ZONE.AHU01.RM2394A.Zone_Percent_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2394A.Zone_Supply_Air_Flow,
        bldg:ACAD.ZONE.AHU01.RM2394A.Zone_Supply_Air_Temp .

bldg:chiller a brick:Chiller ;
    brick:hasPoint bldg:ACAD.CHW.Building_Chilled_Water_Flow,
        bldg:ACAD.CHW.Building_Chilled_Water_Return_Temp,
        bldg:ACAD.CHW.Building_Chilled_Water_Supply_Temp,
        bldg:ACAD.CHW.Building_Chilled_Water_Supply_Temp_Setpoint,
        bldg:ACAD.CHW.ECONOMIZER,
        bldg:ACAD.CHW.ENABLE,
        bldg:ACAD.CHW.LOOP_DP,
        bldg:ACAD.CHW.Loop_Chilled_Water_Return_Temp,
        bldg:ACAD.CHW.Loop_Chilled_Water_Return_Temp_Setpoint,
        bldg:ACAD.CHW.Loop_Chilled_Water_Supply_Temp,
        bldg:ACAD.CHW.Loop_Chilled_Water_Supply_Temp_Setpoint,
        bldg:ACAD.CHW.Pump1_SPEED,
        <http://buildsys.org/ontologies/ACAD#ACAD.CHW.Pump1_Start/Stop>,
        bldg:ACAD.CHW.Pump2_SPEED,
        <http://buildsys.org/ontologies/ACAD#ACAD.CHW.Pump2_Start/Stop> .

