@prefix bldg: <http://buildsys.org/ontologies/BWFP#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix unit: <http://qudt.org/vocab/unit/> .

bldg:AHU01 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1100,
        bldg:VAVRM1100_MIX,
        bldg:VAVRM1101,
        bldg:VAVRM1101_MIX,
        bldg:VAVRM1104S,
        bldg:VAVRM1104S_MIX,
        bldg:VAVRM1106,
        bldg:VAVRM1106_MIX,
        bldg:VAVRM1107,
        bldg:VAVRM1107_MIX,
        bldg:VAVRM1109,
        bldg:VAVRM1109A,
        bldg:VAVRM1109A_MIX,
        bldg:VAVRM1109_MIX,
        bldg:VAVRM1130,
        bldg:VAVRM1130A,
        bldg:VAVRM1130A_MIX,
        bldg:VAVRM1130C,
        bldg:VAVRM1130C_MIX,
        bldg:VAVRM1130_MIX,
        bldg:VAVRM1201,
        bldg:VAVRM1201_MIX,
        bldg:VAVRM1202,
        bldg:VAVRM1202_MIX,
        bldg:VAVRM1203,
        bldg:VAVRM1203_MIX,
        bldg:VAVRM1205S,
        bldg:VAVRM1205S_MIX ;
    brick:hasPoint bldg:BWFP.AHU.AHU01.CCV,
        bldg:BWFP.AHU.AHU01.Cooling_Valve_Output,
        bldg:BWFP.AHU.AHU01.Heating_Valve_Output,
        bldg:BWFP.AHU.AHU01.Mixed_Air_Temp,
        bldg:BWFP.AHU.AHU01.Outside_Air_Temp,
        bldg:BWFP.AHU.AHU01.Return_Air_Temp,
        bldg:BWFP.AHU.AHU01.SUPFLOW,
        bldg:BWFP.AHU.AHU01.Supply_Air_Pressure,
        bldg:BWFP.AHU.AHU01.Supply_Air_Temp,
        bldg:BWFP.AHU.AHU01.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:BWFP a brick:Building ;
    brick:area [ brick:hasUnits unit:FT_2 ;
            brick:value 32792 ] .

bldg:RMI.BWFP_ChilledWater_Demand_kBtu a brick:Electric_Meter ;
    rdfs:label "RMI.BWFP_ChilledWater_Demand_kBtu" ;
    brick:isPointOf bldg:chiller ;
    brick:timeseries [ brick:hasTimeseriesId "9f8fa9d2-efc1-3a86-9dea-919a8f51fc3c" ] .

bldg:RMI.BWFP_Electricity_Demand_kBtu a brick:Building_Electric_Meter ;
    rdfs:label "RMI.BWFP_Electricity_Demand_kBtu" ;
    brick:timeseries [ brick:hasTimeseriesId "25c44f96-46c1-30fa-846d-27df805a6706" ] .

bldg:damperVAVRM1100 a brick:Damper ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1100.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1100 .

bldg:damperVAVRM1101 a brick:Damper ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1101.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1101 .

bldg:damperVAVRM1106 a brick:Damper ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1106.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1106 .

bldg:damperVAVRM1107 a brick:Damper ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1107.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1107 .

bldg:damperVAVRM1109 a brick:Damper ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1109.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1109 .

bldg:damperVAVRM1109A a brick:Damper ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1109A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1109A .

bldg:damperVAVRM1130 a brick:Damper ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1130.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1130 .

bldg:damperVAVRM1130A a brick:Damper ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1130A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1130A .

bldg:damperVAVRM1130C a brick:Damper ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1130C.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1130C .

bldg:damperVAVRM1201 a brick:Damper ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1201.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1201 .

bldg:damperVAVRM1202 a brick:Damper ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1202.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1202 .

bldg:damperVAVRM1203 a brick:Damper ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1203.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1203 .

bldg:floor1 a brick:Floor ;
    brick:hasPart bldg:RM1100_MIX_room,
        bldg:RM1100_room,
        bldg:RM1101_MIX_room,
        bldg:RM1101_room,
        bldg:RM1104S_MIX_room,
        bldg:RM1104S_room,
        bldg:RM1106_MIX_room,
        bldg:RM1106_room,
        bldg:RM1107_MIX_room,
        bldg:RM1107_room,
        bldg:RM1109A_MIX_room,
        bldg:RM1109A_room,
        bldg:RM1109_MIX_room,
        bldg:RM1109_room,
        bldg:RM1130A_MIX_room,
        bldg:RM1130A_room,
        bldg:RM1130C_MIX_room,
        bldg:RM1130C_room,
        bldg:RM1130_MIX_room,
        bldg:RM1130_room,
        bldg:RM1201_MIX_room,
        bldg:RM1201_room,
        bldg:RM1202_MIX_room,
        bldg:RM1202_room,
        bldg:RM1203_MIX_room,
        bldg:RM1203_room,
        bldg:RM1205S_MIX_room,
        bldg:RM1205S_room .

bldg:BWFP.AHU.AHU01.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "BWFP.AHU.AHU01.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "064081ae-8387-3d41-9220-c2ca6a4a9403" ] .

bldg:BWFP.AHU.AHU01.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "BWFP.AHU.AHU01.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "fac7b725-fa3b-31dd-b587-025795be7051" ] .

bldg:BWFP.AHU.AHU01.Heating_Valve_Output a brick:Command ;
    rdfs:label "BWFP.AHU.AHU01.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "cac315cc-a49d-35e4-9b63-71eaded25541" ] .

bldg:BWFP.AHU.AHU01.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "BWFP.AHU.AHU01.Mixed Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "36673f39-4637-350f-923a-abba307f5324" ] .

bldg:BWFP.AHU.AHU01.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "BWFP.AHU.AHU01.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "82b93dc2-97ce-3be3-a78c-be76bcdc2634" ] .

bldg:BWFP.AHU.AHU01.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "BWFP.AHU.AHU01.Return Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "41b1069e-7dce-309b-936a-8fef3b43812b" ] .

bldg:BWFP.AHU.AHU01.SUPFLOW a brick:Supply_Air_flow ;
    rdfs:label "BWFP.AHU.AHU01.SUPFLOW" ;
    brick:timeseries [ brick:hasTimeseriesId "d7810271-0b8c-3df8-93f9-e58c967abe14" ] .

bldg:BWFP.AHU.AHU01.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "BWFP.AHU.AHU01.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "57006d79-49f1-3ca1-9482-226b8b100934" ] .

bldg:BWFP.AHU.AHU01.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "BWFP.AHU.AHU01.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "548914e4-3ba9-33ac-8f47-d150cf6394fe" ] .

bldg:BWFP.AHU.AHU01.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "BWFP.AHU.AHU01.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9e4c99ff-4fb4-3915-b47e-4aa98bfd88d6" ] .

bldg:BWFP.CHW.Building_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;
    rdfs:label "BWFP.CHW.Building Chilled Water Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "53761968-10ca-32cd-bba8-51d44f685086" ] .

bldg:BWFP.CHW.Building_Chilled_Water_Delta_Temp a brick:Chilled_Water_Differential_Temperature_Sensor ;
    rdfs:label "BWFP.CHW.Building Chilled Water Delta Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6135d554-60d9-3607-ab39-6a79f552497f" ] .

bldg:BWFP.CHW.Building_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "BWFP.CHW.Building Chilled Water Return Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e6f24291-dc3f-30e6-9985-cc53da97c2dc" ] .

bldg:BWFP.CHW.Building_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "BWFP.CHW.Building Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "33768f64-413e-33b5-9829-d74a43068f62" ] .

bldg:BWFP.CHW.Building_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "BWFP.CHW.Building Chilled Water Supply Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ec24f7f3-eef8-3ebf-a9ac-2425d90da56a" ] .

bldg:BWFP.CHW.ECONOMIZER a brick:Damper_Position_Command ;
    rdfs:label "BWFP.CHW.ECONOMIZER" ;
    brick:timeseries [ brick:hasTimeseriesId "73eab040-8a6b-3804-b19f-f19cec029a43" ] .

bldg:BWFP.CHW.Enable a brick:Enable_Command ;
    rdfs:label "BWFP.CHW.Enable" ;
    brick:timeseries [ brick:hasTimeseriesId "b0bc837d-589f-3d08-85f7-d27b981846f2" ] .

bldg:BWFP.CHW.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "BWFP.CHW.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f4b3339b-149c-3670-9ff2-c511d82def70" ] .

bldg:BWFP.CHW.PUMPENABLE a brick:Pump_Command ;
    rdfs:label "BWFP.CHW.PUMPENABLE" ;
    brick:timeseries [ brick:hasTimeseriesId "6f77ee4f-018c-328d-99e4-bd1d0362c62e" ] .

bldg:BWFP.CHW.Pump1_SPEED a brick:Speed_Status ;
    rdfs:label "BWFP.CHW.Pump1_SPEED" ;
    brick:timeseries [ brick:hasTimeseriesId "689414fc-6100-336e-ad36-0822f0190c64" ] .

bldg:BWFP.CHW.Pump1_SPEEDO a brick:Speed_Setpoint ;
    rdfs:label "BWFP.CHW.Pump1_SPEEDO" ;
    brick:timeseries [ brick:hasTimeseriesId "17c2081c-7a0e-36d1-99aa-93d81222e4dd" ] .

bldg:BWFP.CHW.Pump1_STATUS a brick:Status ;
    rdfs:label "BWFP.CHW.Pump1_STATUS" ;
    brick:timeseries [ brick:hasTimeseriesId "77a9812f-3895-33ce-94f1-133a5fd8b930" ] .

<http://buildsys.org/ontologies/BWFP#BWFP.CHW.Pump1_Start/Stop> a brick:Start_Stop_Command ;
    rdfs:label "BWFP.CHW.Pump1_Start/Stop" ;
    brick:timeseries [ brick:hasTimeseriesId "8a566cdd-2b24-336f-b423-5ced83387605" ] .

bldg:BWFP.CHW.Pump2_SPEED a brick:Speed_Status ;
    rdfs:label "BWFP.CHW.Pump2_SPEED" ;
    brick:timeseries [ brick:hasTimeseriesId "cd66c16e-d8df-3258-8d48-67c7195362d7" ] .

bldg:BWFP.CHW.Pump2_SPEEDO a brick:Speed_Setpoint ;
    rdfs:label "BWFP.CHW.Pump2_SPEEDO" ;
    brick:timeseries [ brick:hasTimeseriesId "ac29be17-f376-3482-a0cb-b3395b49626d" ] .

bldg:BWFP.CHW.Pump2_STATUS a brick:Status ;
    rdfs:label "BWFP.CHW.Pump2_STATUS" ;
    brick:timeseries [ brick:hasTimeseriesId "d6be0ce7-8122-3fab-a3c5-adb9c6b233d5" ] .

<http://buildsys.org/ontologies/BWFP#BWFP.CHW.Pump2_Start/Stop> a brick:Start_Stop_Command ;
    rdfs:label "BWFP.CHW.Pump2_Start/Stop" ;
    brick:timeseries [ brick:hasTimeseriesId "b28838bb-ac5e-3a0b-aba4-b8acb82cdf5f" ] .

bldg:BWFP.ZONE.AHU01.RM1100.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "BWFP.ZONE.AHU01.RM1100.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "85cc6561-d7d1-3429-9507-1617966ca992" ] .

bldg:BWFP.ZONE.AHU01.RM1100.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1100.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fdc838a9-8c1a-39af-be9b-4cf7096c3f5d" ] .

bldg:BWFP.ZONE.AHU01.RM1100.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "BWFP.ZONE.AHU01.RM1100.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7dbe8dbe-9d5b-340b-92a8-f101fa4777f1" ] .

bldg:BWFP.ZONE.AHU01.RM1100.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1100.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3352f059-9de9-3353-9622-ec7722055514" ] .

bldg:BWFP.ZONE.AHU01.RM1100.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "BWFP.ZONE.AHU01.RM1100.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ceff89a3-5f7e-3ac9-beda-8ad971ca9651" ] .

bldg:BWFP.ZONE.AHU01.RM1100.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1100.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e5679222-c013-3a92-afbb-40c42c35ace8" ] .

bldg:BWFP.ZONE.AHU01.RM1100.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1100.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7449539f-2eb2-3ed3-abc4-c83f12f4653c" ] .

bldg:BWFP.ZONE.AHU01.RM1100.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "BWFP.ZONE.AHU01.RM1100.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "ac7d7248-c63d-315e-8434-77fbb91b2b8c" ] .

bldg:BWFP.ZONE.AHU01.RM1100_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1100_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b6d7caee-230d-3c5a-aeca-8c2c98647337" ] .

bldg:BWFP.ZONE.AHU01.RM1101.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "BWFP.ZONE.AHU01.RM1101.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e87934be-b076-30a3-a0bf-f59e2f80736d" ] .

bldg:BWFP.ZONE.AHU01.RM1101.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1101.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b729bef9-086d-386d-8ff9-72386c72e9bd" ] .

bldg:BWFP.ZONE.AHU01.RM1101.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "BWFP.ZONE.AHU01.RM1101.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cd9d2342-b8ca-3e22-aff3-6a7ced6aad11" ] .

bldg:BWFP.ZONE.AHU01.RM1101.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1101.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "cdc647c6-397e-37dc-a81b-d0bb9f99acfa" ] .

bldg:BWFP.ZONE.AHU01.RM1101.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "BWFP.ZONE.AHU01.RM1101.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "628f78fe-379e-3f42-b315-58fe104492ba" ] .

bldg:BWFP.ZONE.AHU01.RM1101.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1101.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0dba6e97-f5b9-3c02-a65c-a52ce44d3616" ] .

bldg:BWFP.ZONE.AHU01.RM1101.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1101.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "55112dff-76dd-3e7d-89ce-fe49c772243a" ] .

bldg:BWFP.ZONE.AHU01.RM1101.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "BWFP.ZONE.AHU01.RM1101.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "585f1602-f621-3520-8e0e-dc34e13412e2" ] .

bldg:BWFP.ZONE.AHU01.RM1101_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1101_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "34c0c027-f4fa-3a95-a16a-de870e99505a" ] .

bldg:BWFP.ZONE.AHU01.RM1104S.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1104S.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a84db249-87e6-32f9-a7a3-ea600cbd9d7a" ] .

bldg:BWFP.ZONE.AHU01.RM1104S.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "BWFP.ZONE.AHU01.RM1104S.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "255e87d4-5412-3a63-ac48-3149d91b3718" ] .

bldg:BWFP.ZONE.AHU01.RM1104S_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1104S_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "719d7c05-a82c-38bf-8432-18e914843e58" ] .

bldg:BWFP.ZONE.AHU01.RM1104S_MIX.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "BWFP.ZONE.AHU01.RM1104S_MIX.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b0fe3d46-6cf0-3259-891c-12a3b7a3ea7a" ] .

bldg:BWFP.ZONE.AHU01.RM1106.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "BWFP.ZONE.AHU01.RM1106.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "56e9a9f4-789d-3359-b337-5dbb6c93ff18" ] .

bldg:BWFP.ZONE.AHU01.RM1106.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1106.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8ffea90a-ea4e-379f-8a2a-836fcc81862c" ] .

bldg:BWFP.ZONE.AHU01.RM1106.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "BWFP.ZONE.AHU01.RM1106.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b600d2ff-0951-3934-8166-c5bb1af59ee7" ] .

bldg:BWFP.ZONE.AHU01.RM1106.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1106.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "629b8b3e-6dce-3d92-92e4-c62c4da02ce3" ] .

bldg:BWFP.ZONE.AHU01.RM1106.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "BWFP.ZONE.AHU01.RM1106.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9962891f-7f30-34cc-9e0f-bbfe8296fbbe" ] .

bldg:BWFP.ZONE.AHU01.RM1106.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1106.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "27b81e86-d7c3-3810-b2bb-893296b3d418" ] .

bldg:BWFP.ZONE.AHU01.RM1106.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "BWFP.ZONE.AHU01.RM1106.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "fd8e03ad-db42-3358-a27f-6002662bf497" ] .

bldg:BWFP.ZONE.AHU01.RM1106.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1106.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a2250278-744c-3146-ba44-0cbab4771bdf" ] .

bldg:BWFP.ZONE.AHU01.RM1106_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1106_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "98c69cad-349e-36fc-bc09-17420db63f90" ] .

bldg:BWFP.ZONE.AHU01.RM1107.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "BWFP.ZONE.AHU01.RM1107.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3727693b-5041-3827-a789-2021f24934d7" ] .

bldg:BWFP.ZONE.AHU01.RM1107.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "BWFP.ZONE.AHU01.RM1107.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "a3f76320-7e8f-3fa4-a19b-70b619976309" ] .

bldg:BWFP.ZONE.AHU01.RM1107.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1107.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6167cebc-5545-3c3c-8ce7-ba307133e408" ] .

bldg:BWFP.ZONE.AHU01.RM1107.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "BWFP.ZONE.AHU01.RM1107.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "47123207-248c-3f9a-a2da-c64657956aed" ] .

bldg:BWFP.ZONE.AHU01.RM1107.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1107.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "42fe6767-e44d-3005-9984-e777127cf1ab" ] .

bldg:BWFP.ZONE.AHU01.RM1107.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "BWFP.ZONE.AHU01.RM1107.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7fa2a637-593d-34f6-8122-44e80b5bb8a4" ] .

bldg:BWFP.ZONE.AHU01.RM1107.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1107.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ed067d59-25be-36c2-bca5-c30024fc362c" ] .

bldg:BWFP.ZONE.AHU01.RM1107_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1107_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4eb213e9-0d1f-39ec-ae73-2800cdc4e2e4" ] .

bldg:BWFP.ZONE.AHU01.RM1109.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "BWFP.ZONE.AHU01.RM1109.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "dc96592a-1944-3f10-b890-7bb6d7a27921" ] .

bldg:BWFP.ZONE.AHU01.RM1109.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1109.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "07d0f65a-0c0e-3f0f-8989-4b274f9ff14b" ] .

bldg:BWFP.ZONE.AHU01.RM1109.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "BWFP.ZONE.AHU01.RM1109.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6145946f-d5c2-366f-a462-6ee468d17278" ] .

bldg:BWFP.ZONE.AHU01.RM1109.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1109.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1113d95b-2bcf-34a7-99aa-4040dcc2e972" ] .

bldg:BWFP.ZONE.AHU01.RM1109.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "BWFP.ZONE.AHU01.RM1109.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c4fdd423-3017-3edf-83d7-6414224d4679" ] .

bldg:BWFP.ZONE.AHU01.RM1109.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1109.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a1d130d4-00e5-3900-9572-2bc989488d0b" ] .

bldg:BWFP.ZONE.AHU01.RM1109.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1109.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "75ed2853-34c5-3df4-94d9-39114116c8d8" ] .

bldg:BWFP.ZONE.AHU01.RM1109.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "BWFP.ZONE.AHU01.RM1109.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "a1691992-af05-31eb-9b7b-302590fa6120" ] .

bldg:BWFP.ZONE.AHU01.RM1109A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "BWFP.ZONE.AHU01.RM1109A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2e43052b-80e2-31dd-8ac8-aa2f37e58cbd" ] .

bldg:BWFP.ZONE.AHU01.RM1109A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "BWFP.ZONE.AHU01.RM1109A.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "3c64be80-b2fd-3100-96eb-eac007a2e62f" ] .

bldg:BWFP.ZONE.AHU01.RM1109A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1109A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c8066830-92ca-3252-a760-5ce7e1d9afba" ] .

bldg:BWFP.ZONE.AHU01.RM1109A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "BWFP.ZONE.AHU01.RM1109A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e5287040-23ec-3722-885d-2d828ccd7ecc" ] .

bldg:BWFP.ZONE.AHU01.RM1109A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1109A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9482f5b8-14c4-38a6-963d-a45a62781069" ] .

bldg:BWFP.ZONE.AHU01.RM1109A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "BWFP.ZONE.AHU01.RM1109A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d993bdc5-0fc1-3471-8d4c-29852f19ca97" ] .

bldg:BWFP.ZONE.AHU01.RM1109A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1109A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4a9bd73c-1dd3-3405-81b7-e513b6526b2e" ] .

bldg:BWFP.ZONE.AHU01.RM1109A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1109A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3c47517e-c210-3645-8864-f622146fb219" ] .

bldg:BWFP.ZONE.AHU01.RM1109A_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1109A_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "78726959-386f-3b0f-aa4e-568651d45789" ] .

bldg:BWFP.ZONE.AHU01.RM1109_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1109_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "55838280-6af2-34b5-8a62-3a00d9ab45be" ] .

bldg:BWFP.ZONE.AHU01.RM1130.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "BWFP.ZONE.AHU01.RM1130.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1e5a9ebf-efc6-3419-bd8c-7db4207747cc" ] .

bldg:BWFP.ZONE.AHU01.RM1130.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "BWFP.ZONE.AHU01.RM1130.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "06248145-da26-3b4e-9c2f-9e419eebb7b8" ] .

bldg:BWFP.ZONE.AHU01.RM1130.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1130.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3b318f96-588c-3e26-84ae-b308c5152276" ] .

bldg:BWFP.ZONE.AHU01.RM1130.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "BWFP.ZONE.AHU01.RM1130.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c5453c6c-e04d-3ed8-83e8-b6284baae1fe" ] .

bldg:BWFP.ZONE.AHU01.RM1130.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1130.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b19e923a-c1ad-3bbf-9199-ef0a51101adc" ] .

bldg:BWFP.ZONE.AHU01.RM1130.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1130.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "aa2e10a9-a2bd-3424-af0f-4e2512358725" ] .

bldg:BWFP.ZONE.AHU01.RM1130.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1130.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e76ab9e8-2581-3fd2-a97f-111d7a2a0da4" ] .

bldg:BWFP.ZONE.AHU01.RM1130A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "BWFP.ZONE.AHU01.RM1130A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ae8c7e9e-ecab-37c2-803f-c3b09147e129" ] .

bldg:BWFP.ZONE.AHU01.RM1130A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1130A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6b8547f3-4f74-300b-a418-ba05556a29ac" ] .

bldg:BWFP.ZONE.AHU01.RM1130A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "BWFP.ZONE.AHU01.RM1130A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "60ef13f1-08b5-3ef6-b137-3caf267d996b" ] .

bldg:BWFP.ZONE.AHU01.RM1130A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1130A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "86afecf1-8cbd-3760-905d-d05c9ae55a5f" ] .

bldg:BWFP.ZONE.AHU01.RM1130A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1130A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "927dd6b1-16c4-31cc-a071-5b1625214595" ] .

bldg:BWFP.ZONE.AHU01.RM1130A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "BWFP.ZONE.AHU01.RM1130A.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "a79f5a67-3304-340f-8b1c-6e5f36a3808d" ] .

bldg:BWFP.ZONE.AHU01.RM1130A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1130A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e43264bf-7a5b-38b6-af8d-11d1b3f550a1" ] .

bldg:BWFP.ZONE.AHU01.RM1130A_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1130A_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "56c6f676-b0fc-36fd-b649-78b9f82f94f7" ] .

bldg:BWFP.ZONE.AHU01.RM1130C.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "BWFP.ZONE.AHU01.RM1130C.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a328b128-5a06-3505-acf2-45021d707705" ] .

bldg:BWFP.ZONE.AHU01.RM1130C.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "BWFP.ZONE.AHU01.RM1130C.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "84016167-d74d-332a-af7d-493f3626f207" ] .

bldg:BWFP.ZONE.AHU01.RM1130C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1130C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "895dbbbf-d6c1-3b5d-8d2a-8431195e347c" ] .

bldg:BWFP.ZONE.AHU01.RM1130C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "BWFP.ZONE.AHU01.RM1130C.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "27b9ee2c-6dd5-3661-95c3-e46c3b94a2b7" ] .

bldg:BWFP.ZONE.AHU01.RM1130C.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1130C.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "fffa1604-1167-3281-9ae0-55e6ebeafecc" ] .

bldg:BWFP.ZONE.AHU01.RM1130C.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1130C.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4a6804ed-58d8-32fa-83a4-694d5fb4200e" ] .

bldg:BWFP.ZONE.AHU01.RM1130C.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1130C.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3ca14a6d-69a2-30a7-90ab-ab9a93ce294e" ] .

bldg:BWFP.ZONE.AHU01.RM1130C_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1130C_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c9adc987-55c5-366b-91a0-76866c48c1c7" ] .

bldg:BWFP.ZONE.AHU01.RM1130_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1130_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "697e87eb-bb48-3bf3-b82c-1ac275c94c31" ] .

bldg:BWFP.ZONE.AHU01.RM1201.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "BWFP.ZONE.AHU01.RM1201.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2e7afdbd-3ab1-3e88-993d-9f752fc6fe1d" ] .

bldg:BWFP.ZONE.AHU01.RM1201.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "BWFP.ZONE.AHU01.RM1201.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "540e5815-1e3d-3bb2-8ae4-2cbe5f2c48dd" ] .

bldg:BWFP.ZONE.AHU01.RM1201.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1201.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "60e77967-d448-39d9-8308-453a4b5397e5" ] .

bldg:BWFP.ZONE.AHU01.RM1201.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "BWFP.ZONE.AHU01.RM1201.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bf1c9bdf-2f0d-3079-817e-62b635d9694a" ] .

bldg:BWFP.ZONE.AHU01.RM1201.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1201.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e462c761-c6ec-3432-b19a-ebffaa052ecf" ] .

bldg:BWFP.ZONE.AHU01.RM1201.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "BWFP.ZONE.AHU01.RM1201.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d10362d5-66b3-3015-892f-93bd3e30382d" ] .

bldg:BWFP.ZONE.AHU01.RM1201.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1201.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e104ef33-2e7e-3383-b54e-e35e0047a213" ] .

bldg:BWFP.ZONE.AHU01.RM1201.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1201.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d3cc546d-4a6b-3b4a-af8b-9c7aec5f0053" ] .

bldg:BWFP.ZONE.AHU01.RM1201_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1201_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f5f0c555-0f45-399f-ab99-564b7e9eab27" ] .

bldg:BWFP.ZONE.AHU01.RM1202.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "BWFP.ZONE.AHU01.RM1202.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4550f12f-4a1b-3f33-828e-4c5eebd2030b" ] .

bldg:BWFP.ZONE.AHU01.RM1202.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "BWFP.ZONE.AHU01.RM1202.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "f9d268fc-30ab-3e35-9bb3-c15e5cd07dec" ] .

bldg:BWFP.ZONE.AHU01.RM1202.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1202.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fb92cb38-b520-3f8a-be49-ff360c45b730" ] .

bldg:BWFP.ZONE.AHU01.RM1202.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "BWFP.ZONE.AHU01.RM1202.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fecf92b2-a053-3202-8c51-c65555cc0e7b" ] .

bldg:BWFP.ZONE.AHU01.RM1202.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1202.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "2bf060aa-fd9b-390c-b7fa-d7716a704ecf" ] .

bldg:BWFP.ZONE.AHU01.RM1202.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "BWFP.ZONE.AHU01.RM1202.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1aba4e3f-bb2e-3590-87f2-3d6580f31371" ] .

bldg:BWFP.ZONE.AHU01.RM1202.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1202.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "bc66cba2-8c14-300f-b05e-e1b43c381d83" ] .

bldg:BWFP.ZONE.AHU01.RM1202.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1202.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "11c0d578-90f2-3562-9c63-aa4dff27aea1" ] .

bldg:BWFP.ZONE.AHU01.RM1202_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1202_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9100a376-bd3b-367e-81e8-8bea9d008664" ] .

bldg:BWFP.ZONE.AHU01.RM1203.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "BWFP.ZONE.AHU01.RM1203.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f12370e6-ce72-3c4b-8b78-ed31d6a890cd" ] .

bldg:BWFP.ZONE.AHU01.RM1203.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "BWFP.ZONE.AHU01.RM1203.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e20c2aae-af85-3d00-a466-e34630dc91c5" ] .

bldg:BWFP.ZONE.AHU01.RM1203.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1203.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "eb36857d-f0b0-357f-8b88-f412bd82a1e5" ] .

bldg:BWFP.ZONE.AHU01.RM1203.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "BWFP.ZONE.AHU01.RM1203.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f62c291e-7459-36e4-aecb-60e28a73140a" ] .

bldg:BWFP.ZONE.AHU01.RM1203.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1203.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ecb4ff4a-afe2-39f4-8a96-ac3b92f30066" ] .

bldg:BWFP.ZONE.AHU01.RM1203.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "BWFP.ZONE.AHU01.RM1203.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9c10c767-49cd-3d89-b095-cb355619a70a" ] .

bldg:BWFP.ZONE.AHU01.RM1203.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1203.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c1790283-cc54-3508-9f75-2a2e6a436b72" ] .

bldg:BWFP.ZONE.AHU01.RM1203.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1203.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "670b9d66-3d6c-3ca5-aced-ed9007664635" ] .

bldg:BWFP.ZONE.AHU01.RM1203_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1203_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5a38dad1-741b-3458-b8d6-4c03c5f2d16b" ] .

bldg:BWFP.ZONE.AHU01.RM1205S.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1205S.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7dbf6b07-12ed-3093-8703-3cba627102a2" ] .

bldg:BWFP.ZONE.AHU01.RM1205S.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "BWFP.ZONE.AHU01.RM1205S.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "439573a6-c000-310d-8b60-fce5b40252e6" ] .

bldg:BWFP.ZONE.AHU01.RM1205S_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "BWFP.ZONE.AHU01.RM1205S_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1e99c467-0c7a-30aa-92db-5981b819d713" ] .

bldg:BWFP.ZONE.AHU01.RM1205S_MIX.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "BWFP.ZONE.AHU01.RM1205S_MIX.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0fed890b-33c9-3b4c-ae61-89ff77de5422" ] .

bldg:RM1100 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1100_room .

bldg:RM1100_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1100_MIX_room .

bldg:RM1101 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1101_room .

bldg:RM1101_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1101_MIX_room .

bldg:RM1104S a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1104S_room .

bldg:RM1104S_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1104S_MIX_room .

bldg:RM1106 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1106_room .

bldg:RM1106_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1106_MIX_room .

bldg:RM1107 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1107_room .

bldg:RM1107_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1107_MIX_room .

bldg:RM1109 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1109_room .

bldg:RM1109A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1109A_room .

bldg:RM1109A_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1109A_MIX_room .

bldg:RM1109_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1109_MIX_room .

bldg:RM1130 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1130_room .

bldg:RM1130A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1130A_room .

bldg:RM1130A_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1130A_MIX_room .

bldg:RM1130C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1130C_room .

bldg:RM1130C_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1130C_MIX_room .

bldg:RM1130_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1130_MIX_room .

bldg:RM1201 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1201_room .

bldg:RM1201_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1201_MIX_room .

bldg:RM1202 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1202_room .

bldg:RM1202_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1202_MIX_room .

bldg:RM1203 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1203_room .

bldg:RM1203_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1203_MIX_room .

bldg:RM1205S a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1205S_room .

bldg:RM1205S_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1205S_MIX_room .

bldg:VAVRM1100_MIX a brick:VAV ;
    brick:feeds bldg:RM1100_MIX ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1100_MIX.Zone_Air_Temp .

bldg:VAVRM1101_MIX a brick:VAV ;
    brick:feeds bldg:RM1101_MIX ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1101_MIX.Zone_Air_Temp .

bldg:VAVRM1104S a brick:VAV ;
    brick:feeds bldg:RM1104S ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1104S.Zone_Air_Temp,
        bldg:BWFP.ZONE.AHU01.RM1104S.Zone_Air_Temp_Setpoint .

bldg:VAVRM1104S_MIX a brick:VAV ;
    brick:feeds bldg:RM1104S_MIX ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1104S_MIX.Zone_Air_Temp,
        bldg:BWFP.ZONE.AHU01.RM1104S_MIX.Zone_Air_Temp_Setpoint .

bldg:VAVRM1106_MIX a brick:VAV ;
    brick:feeds bldg:RM1106_MIX ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1106_MIX.Zone_Air_Temp .

bldg:VAVRM1107_MIX a brick:VAV ;
    brick:feeds bldg:RM1107_MIX ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1107_MIX.Zone_Air_Temp .

bldg:VAVRM1109A_MIX a brick:VAV ;
    brick:feeds bldg:RM1109A_MIX ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1109A_MIX.Zone_Air_Temp .

bldg:VAVRM1109_MIX a brick:VAV ;
    brick:feeds bldg:RM1109_MIX ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1109_MIX.Zone_Air_Temp .

bldg:VAVRM1130A_MIX a brick:VAV ;
    brick:feeds bldg:RM1130A_MIX ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1130A_MIX.Zone_Air_Temp .

bldg:VAVRM1130C_MIX a brick:VAV ;
    brick:feeds bldg:RM1130C_MIX ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1130C_MIX.Zone_Air_Temp .

bldg:VAVRM1130_MIX a brick:VAV ;
    brick:feeds bldg:RM1130_MIX ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1130_MIX.Zone_Air_Temp .

bldg:VAVRM1201_MIX a brick:VAV ;
    brick:feeds bldg:RM1201_MIX ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1201_MIX.Zone_Air_Temp .

bldg:VAVRM1202_MIX a brick:VAV ;
    brick:feeds bldg:RM1202_MIX ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1202_MIX.Zone_Air_Temp .

bldg:VAVRM1203_MIX a brick:VAV ;
    brick:feeds bldg:RM1203_MIX ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1203_MIX.Zone_Air_Temp .

bldg:VAVRM1205S a brick:VAV ;
    brick:feeds bldg:RM1205S ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1205S.Zone_Air_Temp,
        bldg:BWFP.ZONE.AHU01.RM1205S.Zone_Air_Temp_Setpoint .

bldg:VAVRM1205S_MIX a brick:VAV ;
    brick:feeds bldg:RM1205S_MIX ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1205S_MIX.Zone_Air_Temp,
        bldg:BWFP.ZONE.AHU01.RM1205S_MIX.Zone_Air_Temp_Setpoint .

bldg:RM1100_MIX_room a brick:Room .

bldg:RM1100_room a brick:Room .

bldg:RM1101_MIX_room a brick:Room .

bldg:RM1101_room a brick:Room .

bldg:RM1104S_MIX_room a brick:Room .

bldg:RM1104S_room a brick:Room .

bldg:RM1106_MIX_room a brick:Room .

bldg:RM1106_room a brick:Room .

bldg:RM1107_MIX_room a brick:Room .

bldg:RM1107_room a brick:Room .

bldg:RM1109A_MIX_room a brick:Room .

bldg:RM1109A_room a brick:Room .

bldg:RM1109_MIX_room a brick:Room .

bldg:RM1109_room a brick:Room .

bldg:RM1130A_MIX_room a brick:Room .

bldg:RM1130A_room a brick:Room .

bldg:RM1130C_MIX_room a brick:Room .

bldg:RM1130C_room a brick:Room .

bldg:RM1130_MIX_room a brick:Room .

bldg:RM1130_room a brick:Room .

bldg:RM1201_MIX_room a brick:Room .

bldg:RM1201_room a brick:Room .

bldg:RM1202_MIX_room a brick:Room .

bldg:RM1202_room a brick:Room .

bldg:RM1203_MIX_room a brick:Room .

bldg:RM1203_room a brick:Room .

bldg:RM1205S_MIX_room a brick:Room .

bldg:RM1205S_room a brick:Room .

bldg:VAVRM1100 a brick:VAV ;
    brick:feeds bldg:RM1100 ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1100.Zone_Air_Temp,
        bldg:BWFP.ZONE.AHU01.RM1100.Zone_Air_Temp_Setpoint,
        bldg:BWFP.ZONE.AHU01.RM1100.Zone_Percent_Air_Flow,
        bldg:BWFP.ZONE.AHU01.RM1100.Zone_Reheat_Valve_Command,
        bldg:BWFP.ZONE.AHU01.RM1100.Zone_Supply_Air_Flow,
        bldg:BWFP.ZONE.AHU01.RM1100.Zone_Heating_Mode,
        bldg:BWFP.ZONE.AHU01.RM1100.Zone_Supply_Air_Temp .

bldg:VAVRM1101 a brick:VAV ;
    brick:feeds bldg:RM1101 ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1101.Zone_Air_Temp,
        bldg:BWFP.ZONE.AHU01.RM1101.Zone_Air_Temp_Setpoint,
        bldg:BWFP.ZONE.AHU01.RM1101.Zone_Percent_Air_Flow,
        bldg:BWFP.ZONE.AHU01.RM1101.Zone_Reheat_Valve_Command,
        bldg:BWFP.ZONE.AHU01.RM1101.Zone_Supply_Air_Flow,
        bldg:BWFP.ZONE.AHU01.RM1101.Zone_Heating_Mode,
        bldg:BWFP.ZONE.AHU01.RM1101.Zone_Supply_Air_Temp .

bldg:VAVRM1106 a brick:VAV ;
    brick:feeds bldg:RM1106 ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1106.Zone_Air_Temp,
        bldg:BWFP.ZONE.AHU01.RM1106.Zone_Air_Temp_Setpoint,
        bldg:BWFP.ZONE.AHU01.RM1106.Zone_Percent_Air_Flow,
        bldg:BWFP.ZONE.AHU01.RM1106.Zone_Reheat_Valve_Command,
        bldg:BWFP.ZONE.AHU01.RM1106.Zone_Supply_Air_Flow,
        bldg:BWFP.ZONE.AHU01.RM1106.Zone_Heating_Mode,
        bldg:BWFP.ZONE.AHU01.RM1106.Zone_Supply_Air_Temp .

bldg:VAVRM1107 a brick:VAV ;
    brick:feeds bldg:RM1107 ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1107.Zone_Air_Temp,
        bldg:BWFP.ZONE.AHU01.RM1107.Zone_Air_Temp_Setpoint,
        bldg:BWFP.ZONE.AHU01.RM1107.Zone_Percent_Air_Flow,
        bldg:BWFP.ZONE.AHU01.RM1107.Zone_Reheat_Valve_Command,
        bldg:BWFP.ZONE.AHU01.RM1107.Zone_Heating_Mode,
        bldg:BWFP.ZONE.AHU01.RM1107.Zone_Supply_Air_Flow .

bldg:VAVRM1109 a brick:VAV ;
    brick:feeds bldg:RM1109 ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1109.Zone_Air_Temp,
        bldg:BWFP.ZONE.AHU01.RM1109.Zone_Air_Temp_Setpoint,
        bldg:BWFP.ZONE.AHU01.RM1109.Zone_Percent_Air_Flow,
        bldg:BWFP.ZONE.AHU01.RM1109.Zone_Reheat_Valve_Command,
        bldg:BWFP.ZONE.AHU01.RM1109.Zone_Supply_Air_Flow,
        bldg:BWFP.ZONE.AHU01.RM1109.Zone_Heating_Mode,
        bldg:BWFP.ZONE.AHU01.RM1109.Zone_Supply_Air_Temp .

bldg:VAVRM1109A a brick:VAV ;
    brick:feeds bldg:RM1109A ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1109A.Zone_Air_Temp,
        bldg:BWFP.ZONE.AHU01.RM1109A.Zone_Air_Temp_Setpoint,
        bldg:BWFP.ZONE.AHU01.RM1109A.Zone_Percent_Air_Flow,
        bldg:BWFP.ZONE.AHU01.RM1109A.Zone_Reheat_Valve_Command,
        bldg:BWFP.ZONE.AHU01.RM1109A.Zone_Supply_Air_Flow,
        bldg:BWFP.ZONE.AHU01.RM1109A.Zone_Heating_Mode,
        bldg:BWFP.ZONE.AHU01.RM1109A.Zone_Supply_Air_Temp .

bldg:VAVRM1130 a brick:VAV ;
    brick:feeds bldg:RM1130 ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1130.Zone_Air_Temp,
        bldg:BWFP.ZONE.AHU01.RM1130.Zone_Air_Temp_Setpoint,
        bldg:BWFP.ZONE.AHU01.RM1130.Zone_Percent_Air_Flow,
        bldg:BWFP.ZONE.AHU01.RM1130.Zone_Supply_Air_Flow,
        bldg:BWFP.ZONE.AHU01.RM1130.Zone_Heating_Mode,
        bldg:BWFP.ZONE.AHU01.RM1130.Zone_Supply_Air_Temp .

bldg:VAVRM1130A a brick:VAV ;
    brick:feeds bldg:RM1130A ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1130A.Zone_Air_Temp,
        bldg:BWFP.ZONE.AHU01.RM1130A.Zone_Air_Temp_Setpoint,
        bldg:BWFP.ZONE.AHU01.RM1130A.Zone_Percent_Air_Flow,
        bldg:BWFP.ZONE.AHU01.RM1130A.Zone_Supply_Air_Flow,
        bldg:BWFP.ZONE.AHU01.RM1130A.Zone_Heating_Mode,
        bldg:BWFP.ZONE.AHU01.RM1130A.Zone_Supply_Air_Temp .

bldg:VAVRM1130C a brick:VAV ;
    brick:feeds bldg:RM1130C ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1130C.Zone_Air_Temp,
        bldg:BWFP.ZONE.AHU01.RM1130C.Zone_Air_Temp_Setpoint,
        bldg:BWFP.ZONE.AHU01.RM1130C.Zone_Percent_Air_Flow,
        bldg:BWFP.ZONE.AHU01.RM1130C.Zone_Supply_Air_Flow,
        bldg:BWFP.ZONE.AHU01.RM1130C.Zone_Heating_Mode,
        bldg:BWFP.ZONE.AHU01.RM1130C.Zone_Supply_Air_Temp .

bldg:VAVRM1201 a brick:VAV ;
    brick:feeds bldg:RM1201 ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1201.Zone_Air_Temp,
        bldg:BWFP.ZONE.AHU01.RM1201.Zone_Air_Temp_Setpoint,
        bldg:BWFP.ZONE.AHU01.RM1201.Zone_Percent_Air_Flow,
        bldg:BWFP.ZONE.AHU01.RM1201.Zone_Reheat_Valve_Command,
        bldg:BWFP.ZONE.AHU01.RM1201.Zone_Supply_Air_Flow,
        bldg:BWFP.ZONE.AHU01.RM1201.Zone_Heating_Mode,
        bldg:BWFP.ZONE.AHU01.RM1201.Zone_Supply_Air_Temp .

bldg:VAVRM1202 a brick:VAV ;
    brick:feeds bldg:RM1202 ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1202.Zone_Air_Temp,
        bldg:BWFP.ZONE.AHU01.RM1202.Zone_Air_Temp_Setpoint,
        bldg:BWFP.ZONE.AHU01.RM1202.Zone_Percent_Air_Flow,
        bldg:BWFP.ZONE.AHU01.RM1202.Zone_Reheat_Valve_Command,
        bldg:BWFP.ZONE.AHU01.RM1202.Zone_Supply_Air_Flow,
        bldg:BWFP.ZONE.AHU01.RM1202.Zone_Heating_Mode,
        bldg:BWFP.ZONE.AHU01.RM1202.Zone_Supply_Air_Temp .

bldg:VAVRM1203 a brick:VAV ;
    brick:feeds bldg:RM1203 ;
    brick:hasPoint bldg:BWFP.ZONE.AHU01.RM1203.Zone_Air_Temp,
        bldg:BWFP.ZONE.AHU01.RM1203.Zone_Air_Temp_Setpoint,
        bldg:BWFP.ZONE.AHU01.RM1203.Zone_Percent_Air_Flow,
        bldg:BWFP.ZONE.AHU01.RM1203.Zone_Reheat_Valve_Command,
        bldg:BWFP.ZONE.AHU01.RM1203.Zone_Supply_Air_Flow,
        bldg:BWFP.ZONE.AHU01.RM1203.Zone_Heating_Mode,
        bldg:BWFP.ZONE.AHU01.RM1203.Zone_Supply_Air_Temp .

bldg:chiller a brick:Chiller ;
    brick:hasPoint bldg:BWFP.CHW.Building_Chilled_Water_Flow,
        bldg:BWFP.CHW.Building_Chilled_Water_Delta_Temp,
        bldg:BWFP.CHW.Building_Chilled_Water_Return_Temp,
        bldg:BWFP.CHW.Building_Chilled_Water_Supply_Temp,
        bldg:BWFP.CHW.Building_Chilled_Water_Supply_Temp_Setpoint,
        bldg:BWFP.CHW.ECONOMIZER,
        bldg:BWFP.CHW.Enable,
        bldg:BWFP.CHW.Outside_Air_Temp,
        bldg:BWFP.CHW.PUMPENABLE,
        bldg:BWFP.CHW.Pump1_SPEED,
        bldg:BWFP.CHW.Pump1_SPEEDO,
        bldg:BWFP.CHW.Pump1_STATUS,
        <http://buildsys.org/ontologies/BWFP#BWFP.CHW.Pump1_Start/Stop>,
        bldg:BWFP.CHW.Pump2_SPEED,
        bldg:BWFP.CHW.Pump2_SPEEDO,
        bldg:BWFP.CHW.Pump2_STATUS,
        <http://buildsys.org/ontologies/BWFP#BWFP.CHW.Pump2_Start/Stop> .

