@prefix bldg: <http://buildsys.org/ontologies/CHEM#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix unit: <http://qudt.org/vocab/unit/> .

bldg:AH1S a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM123,
        bldg:VAVRM125,
        bldg:VAVRM143,
        bldg:VAVRM149 .

bldg:AH2N a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM259,
        bldg:VAVRM259A,
        bldg:VAVRM270 .

bldg:AH2S a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM209,
        bldg:VAVRM225,
        bldg:VAVRM251 .

bldg:AH3S a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM315 .

bldg:AHBS a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM007,
        bldg:VAVRM039 .

bldg:AHU01N a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM157,
        bldg:VAVRM159,
        bldg:VAVRM161,
        bldg:VAVRM163A,
        bldg:VAVRM163B,
        bldg:VAVRM163C,
        bldg:VAVRM163E,
        bldg:VAVRM163F,
        bldg:VAVRM163F-B,
        bldg:VAVRM163G,
        bldg:VAVRM163I,
        bldg:VAVRM163J,
        bldg:VAVRM163K,
        bldg:VAVRM163K-B,
        bldg:VAVRM163N,
        bldg:VAVRM163N-B,
        bldg:VAVRM166,
        bldg:VAVRM171,
        bldg:VAVRM172,
        bldg:VAVRM175E,
        bldg:VAVRM175W,
        bldg:VAVRM176,
        bldg:VAVRM184,
        bldg:VAVRM190 ;
    brick:hasPoint bldg:CHEM.AHU.AHU01N.CCV,
        bldg:CHEM.AHU.AHU01N.Cooling_Valve_Output,
        bldg:CHEM.AHU.AHU01N.Heating_Valve_Output,
        bldg:CHEM.AHU.AHU01N.Mixed_Air_Temp,
        bldg:CHEM.AHU.AHU01N.Mode,
        bldg:CHEM.AHU.AHU01N.Outside_Air_Temp,
        bldg:CHEM.AHU.AHU01N.Return_Air_Temp,
        bldg:CHEM.AHU.AHU01N.Supply_Air_Temp,
        bldg:CHEM.AHU.AHU01N.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU01S a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM100A,
        bldg:VAVRM103,
        bldg:VAVRM107,
        bldg:VAVRM108,
        bldg:VAVRM109,
        bldg:VAVRM111,
        bldg:VAVRM112,
        bldg:VAVRM114,
        bldg:VAVRM115,
        bldg:VAVRM117,
        bldg:VAVRM118,
        bldg:VAVRM120,
        bldg:VAVRM122,
        bldg:VAVRM123,
        bldg:VAVRM124,
        bldg:VAVRM125,
        bldg:VAVRM126,
        bldg:VAVRM128,
        bldg:VAVRM131,
        bldg:VAVRM133,
        bldg:VAVRM143,
        bldg:VAVRM149 ;
    brick:hasPoint bldg:CHEM.AHU.AHU01S.CCV,
        bldg:CHEM.AHU.AHU01S.Cooling_Valve_Output,
        bldg:CHEM.AHU.AHU01S.Heating_Valve_Output,
        bldg:CHEM.AHU.AHU01S.Mode,
        bldg:CHEM.AHU.AHU01S.Outside_Air_Temp,
        bldg:CHEM.AHU.AHU01S.Return_Air_Temp,
        bldg:CHEM.AHU.AHU01S.Supply_Air_Temp,
        bldg:CHEM.AHU.AHU01S.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU02N a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM259,
        bldg:VAVRM266,
        bldg:VAVRM267,
        bldg:VAVRM270,
        bldg:VAVRM271,
        bldg:VAVRM272,
        bldg:VAVRM275,
        bldg:VAVRM276,
        bldg:VAVRM278,
        bldg:VAVRM281 ;
    brick:hasPoint bldg:CHEM.AHU.AHU02N.CCV,
        bldg:CHEM.AHU.AHU02N.Cooling_Valve_Output,
        bldg:CHEM.AHU.AHU02N.Heating_Valve_Output,
        bldg:CHEM.AHU.AHU02N.Mode,
        bldg:CHEM.AHU.AHU02N.Outside_Air_Temp,
        bldg:CHEM.AHU.AHU02N.Supply_Air_Temp,
        bldg:CHEM.AHU.AHU02N.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU02S a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM200C,
        bldg:VAVRM201,
        bldg:VAVRM203,
        bldg:VAVRM206,
        bldg:VAVRM207,
        bldg:VAVRM208,
        bldg:VAVRM209,
        bldg:VAVRM210,
        bldg:VAVRM211,
        bldg:VAVRM212,
        bldg:VAVRM213,
        bldg:VAVRM214,
        bldg:VAVRM216,
        bldg:VAVRM217,
        bldg:VAVRM220,
        bldg:VAVRM222,
        bldg:VAVRM223,
        bldg:VAVRM224,
        bldg:VAVRM225,
        bldg:VAVRM226,
        bldg:VAVRM227,
        bldg:VAVRM228,
        bldg:VAVRM231,
        bldg:VAVRM233,
        bldg:VAVRM239,
        bldg:VAVRM241,
        bldg:VAVRM247,
        bldg:VAVRM249,
        bldg:VAVRM251,
        bldg:VAVRM253 ;
    brick:hasPoint bldg:CHEM.AHU.AHU02S.CCV,
        bldg:CHEM.AHU.AHU02S.Cooling_Valve_Output,
        bldg:CHEM.AHU.AHU02S.Heating_Valve_Output,
        bldg:CHEM.AHU.AHU02S.Mode,
        bldg:CHEM.AHU.AHU02S.Outside_Air_Temp,
        bldg:CHEM.AHU.AHU02S.Return_Air_Temp,
        bldg:CHEM.AHU.AHU02S.Supply_Air_Temp,
        bldg:CHEM.AHU.AHU02S.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU03N a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM353,
        bldg:VAVRM357,
        bldg:VAVRM359,
        bldg:VAVRM369,
        bldg:VAVRM370,
        bldg:VAVRM371,
        bldg:VAVRM372,
        bldg:VAVRM373,
        bldg:VAVRM375,
        bldg:VAVRM377,
        bldg:VAVRM378,
        bldg:VAVRM380A,
        bldg:VAVRM381,
        bldg:VAVRM385 ;
    brick:hasPoint bldg:CHEM.AHU.AHU03N.CCV,
        bldg:CHEM.AHU.AHU03N.Cooling_Valve_Output,
        bldg:CHEM.AHU.AHU03N.Heating_Valve_Output,
        bldg:CHEM.AHU.AHU03N.Mode,
        bldg:CHEM.AHU.AHU03N.Outside_Air_Temp,
        bldg:CHEM.AHU.AHU03N.Supply_Air_Temp,
        bldg:CHEM.AHU.AHU03N.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU03S a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM300C,
        bldg:VAVRM301A,
        bldg:VAVRM306,
        bldg:VAVRM308,
        bldg:VAVRM309,
        bldg:VAVRM310,
        bldg:VAVRM311,
        bldg:VAVRM312,
        bldg:VAVRM314,
        bldg:VAVRM315,
        bldg:VAVRM316,
        bldg:VAVRM317,
        bldg:VAVRM320,
        bldg:VAVRM322,
        bldg:VAVRM323,
        bldg:VAVRM324,
        bldg:VAVRM325,
        bldg:VAVRM326,
        bldg:VAVRM327,
        bldg:VAVRM328,
        bldg:VAVRM331,
        bldg:VAVRM333,
        bldg:VAVRM339,
        bldg:VAVRM341,
        bldg:VAVRM345,
        bldg:VAVRM347,
        bldg:VAVRM349,
        bldg:VAVRM350,
        bldg:VAVRM351,
        bldg:VAVRM353 ;
    brick:hasPoint bldg:CHEM.AHU.AHU03S.CCV,
        bldg:CHEM.AHU.AHU03S.Cooling_Valve_Output,
        bldg:CHEM.AHU.AHU03S.Heating_Valve_Output,
        bldg:CHEM.AHU.AHU03S.Mode,
        bldg:CHEM.AHU.AHU03S.Outside_Air_Temp,
        bldg:CHEM.AHU.AHU03S.Return_Air_Temp,
        bldg:CHEM.AHU.AHU03S.Supply_Air_Temp,
        bldg:CHEM.AHU.AHU03S.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU0BN a brick:Air_Handler_Unit ;
    brick:hasPoint bldg:CHEM.AHU.AHU0BN.Cooling_Valve_Output,
        bldg:CHEM.AHU.AHU0BN.Outside_Air_Temp,
        bldg:CHEM.AHU.AHU0BN.Supply_Air_Temp,
        bldg:CHEM.AHU.AHU0BN.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU0BS a brick:Air_Handler_Unit ;
    brick:hasPoint bldg:CHEM.AHU.AHU0BS.Cooling_Valve_Output,
        bldg:CHEM.AHU.AHU0BS.Outside_Air_Temp,
        bldg:CHEM.AHU.AHU0BS.Supply_Air_Temp,
        bldg:CHEM.AHU.AHU0BS.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU303 a brick:Air_Handler_Unit ;
    brick:hasPoint bldg:CHEM.AHU.AHU303.Heating_Valve_Output,
        bldg:CHEM.AHU.AHU303.Supply_Air_Temp,
        bldg:CHEM.AHU.AHU303.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU_SF01 a brick:Air_Handler_Unit ;
    brick:hasPoint bldg:CHEM.AHU.AHU_SF01.Cooling_Valve_Output ;
    brick:isFedBy bldg:chiller .

bldg:CHEM a brick:Building ;
    brick:area [ brick:hasUnits unit:FT_2 ;
            brick:value 130149 ] .

bldg:SW a brick:Air_Handler_Unit ;
    brick:hasPoint bldg:CHEM.AHU.SW.Cooling_Valve_Output ;
    brick:isFedBy bldg:chiller .

bldg:VAVRM4400G brick:hasPoint bldg:CHEMX.ZONE.AHU04S.RM4400G.Zone_Heating_Mode .

bldg:VAVRM4413 brick:hasPoint bldg:CHEMX.ZONE.AHU04N.RM4413.Zone_Heating_Mode .

bldg:VAVRM4419 brick:hasPoint bldg:CHEMX.ZONE.AHU04N.RM4419.Zone_Heating_Mode .

bldg:VAVRM4430 brick:hasPoint bldg:CHEMX.ZONE.AHU04N.RM4430.Zone_Heating_Mode .

bldg:VAVRM4435 brick:hasPoint bldg:CHEMX.ZONE.AHU04N.RM4435.Zone_Heating_Mode .

bldg:VAVRM4435A brick:hasPoint bldg:CHEMX.ZONE.AHU04N.RM4435A.Zone_Heating_Mode .

bldg:VAVRM4440 brick:hasPoint bldg:CHEMX.ZONE.AHU04N.RM4440.Zone_Heating_Mode .

bldg:VAVRM4445 brick:hasPoint bldg:CHEMX.ZONE.AHU04N.RM4445.Zone_Heating_Mode .

bldg:VAVRM4450 brick:hasPoint bldg:CHEMX.ZONE.AHU04N.RM4450.Zone_Heating_Mode .

bldg:VAVRM4455 brick:hasPoint bldg:CHEMX.ZONE.AHU04N.RM4455.Zone_Heating_Mode .

bldg:VAVRM4462 brick:hasPoint bldg:CHEMX.ZONE.AHU04S.RM4462.Zone_Heating_Mode .

bldg:VAVRM4463 brick:hasPoint bldg:CHEMX.ZONE.AHU04S.RM4463.Zone_Heating_Mode .

bldg:VAVRM4465 brick:hasPoint bldg:CHEMX.ZONE.AHU04S.RM4465.Zone_Heating_Mode .

bldg:VAVRM4467 brick:hasPoint bldg:CHEMX.ZONE.AHU04S.RM4467.Zone_Heating_Mode .

bldg:VAVRM4469 brick:hasPoint bldg:CHEMX.ZONE.AHU04S.RM4469.Zone_Heating_Mode .

bldg:VAVRM4471 brick:hasPoint bldg:CHEMX.ZONE.AHU04S.RM4471.Zone_Heating_Mode .

bldg:VAVRM4473 brick:hasPoint bldg:CHEMX.ZONE.AHU04S.RM4473.Zone_Heating_Mode .

bldg:VAVRM4491A brick:hasPoint bldg:CHEMX.ZONE.AHU04N.RM4491A.Zone_Heating_Mode .

bldg:VAVRM5480A brick:hasPoint bldg:CHEMX.ZONE.AHU05S.RM5480A.Zone_Heating_Mode .

bldg:floor0 a brick:Floor ;
    brick:hasPart bldg:RM007_room,
        bldg:RM039_room .

bldg:floor1 a brick:Floor ;
    brick:hasPart bldg:RM100A_room,
        bldg:RM103_room,
        bldg:RM107_room,
        bldg:RM108_room,
        bldg:RM109_room,
        bldg:RM111_room,
        bldg:RM112_room,
        bldg:RM114_room,
        bldg:RM115_room,
        bldg:RM117_room,
        bldg:RM118_room,
        bldg:RM120_room,
        bldg:RM122_room,
        bldg:RM123_room,
        bldg:RM124_room,
        bldg:RM125_room,
        bldg:RM126_room,
        bldg:RM128_room,
        bldg:RM131_room,
        bldg:RM133_room,
        bldg:RM143_room,
        bldg:RM149_room,
        bldg:RM157_room,
        bldg:RM159_room,
        bldg:RM161_room,
        bldg:RM163A_room,
        bldg:RM163B_room,
        bldg:RM163C_room,
        bldg:RM163E_room,
        bldg:RM163F-B_room,
        bldg:RM163F_room,
        bldg:RM163G_room,
        bldg:RM163I_room,
        bldg:RM163J_room,
        bldg:RM163K-B_room,
        bldg:RM163K_room,
        bldg:RM163N-B_room,
        bldg:RM163N_room,
        bldg:RM166_room,
        bldg:RM171_room,
        bldg:RM172_room,
        bldg:RM175E_room,
        bldg:RM175W_room,
        bldg:RM176_room,
        bldg:RM184_room,
        bldg:RM190_room .

bldg:floor2 a brick:Floor ;
    brick:hasPart bldg:RM200C_room,
        bldg:RM201_room,
        bldg:RM203_room,
        bldg:RM206_room,
        bldg:RM207_room,
        bldg:RM208_room,
        bldg:RM209_room,
        bldg:RM210_room,
        bldg:RM211_room,
        bldg:RM212_room,
        bldg:RM213_room,
        bldg:RM214_room,
        bldg:RM216_room,
        bldg:RM217_room,
        bldg:RM220_room,
        bldg:RM222_room,
        bldg:RM223_room,
        bldg:RM224_room,
        bldg:RM225_room,
        bldg:RM226_room,
        bldg:RM227_room,
        bldg:RM228_room,
        bldg:RM231_room,
        bldg:RM233_room,
        bldg:RM239_room,
        bldg:RM241_room,
        bldg:RM247_room,
        bldg:RM249_room,
        bldg:RM251_room,
        bldg:RM253_room,
        bldg:RM259A_room,
        bldg:RM259_room,
        bldg:RM266_room,
        bldg:RM267_room,
        bldg:RM270_room,
        bldg:RM271_room,
        bldg:RM272_room,
        bldg:RM275_room,
        bldg:RM276_room,
        bldg:RM278_room,
        bldg:RM281_room .

bldg:floor3 a brick:Floor ;
    brick:hasPart bldg:RM300C_room,
        bldg:RM301A_room,
        bldg:RM306_room,
        bldg:RM308_room,
        bldg:RM309_room,
        bldg:RM310_room,
        bldg:RM311_room,
        bldg:RM312_room,
        bldg:RM314_room,
        bldg:RM315_room,
        bldg:RM316_room,
        bldg:RM317_room,
        bldg:RM320_room,
        bldg:RM322_room,
        bldg:RM323_room,
        bldg:RM324_room,
        bldg:RM325_room,
        bldg:RM326_room,
        bldg:RM327_room,
        bldg:RM328_room,
        bldg:RM331_room,
        bldg:RM333_room,
        bldg:RM339_room,
        bldg:RM341_room,
        bldg:RM345_room,
        bldg:RM347_room,
        bldg:RM349_room,
        bldg:RM350_room,
        bldg:RM351_room,
        bldg:RM353_room,
        bldg:RM357_room,
        bldg:RM359_room,
        bldg:RM369_room,
        bldg:RM370_room,
        bldg:RM371_room,
        bldg:RM372_room,
        bldg:RM373_room,
        bldg:RM375_room,
        bldg:RM377_room,
        bldg:RM378_room,
        bldg:RM380A_room,
        bldg:RM381_room,
        bldg:RM385_room .

bldg:CHEM.AHU.AHU01N.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "CHEM.AHU.AHU01N.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "8b6daa0b-007e-37ff-93b0-43692fde6c95" ] .

bldg:CHEM.AHU.AHU01N.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "CHEM.AHU.AHU01N.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "fb7aa7a4-1389-306f-8d88-f837890464ad" ] .

bldg:CHEM.AHU.AHU01N.Heating_Valve_Output a brick:Command ;
    rdfs:label "CHEM.AHU.AHU01N.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "2e0b1b89-bcf6-33ae-b1de-20a7fb6c876d" ] .

bldg:CHEM.AHU.AHU01N.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "CHEM.AHU.AHU01N.Mixed Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0babb995-5951-31bb-aaa0-4db987a47779" ] .

bldg:CHEM.AHU.AHU01N.Mode a brick:Mode ;
    rdfs:label "CHEM.AHU.AHU01N.Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "5655b2b6-0a8b-3d22-9bcb-fc940f93578c" ] .

bldg:CHEM.AHU.AHU01N.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEM.AHU.AHU01N.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dffb4fcc-ba63-3125-a058-9f39b2515ee0" ] .

bldg:CHEM.AHU.AHU01N.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "CHEM.AHU.AHU01N.Return Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b3d791c9-d7d6-336a-bfbb-c2b02eb3a910" ] .

bldg:CHEM.AHU.AHU01N.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.AHU.AHU01N.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1862e3f7-a49b-3cc8-ad2e-1c910a135ab9" ] .

bldg:CHEM.AHU.AHU01N.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.AHU.AHU01N.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2ebd4082-850d-3c22-bc22-260e94a62841" ] .

bldg:CHEM.AHU.AHU01S.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "CHEM.AHU.AHU01S.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "d74ee597-6da6-30f0-805e-2c28f71053a1" ] .

bldg:CHEM.AHU.AHU01S.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "CHEM.AHU.AHU01S.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "c5d33399-43c8-3fe5-8ea4-1ebd96ff7dd3" ] .

bldg:CHEM.AHU.AHU01S.Heating_Valve_Output a brick:Command ;
    rdfs:label "CHEM.AHU.AHU01S.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "92e207c0-241e-36f3-8f65-9eef1afb462b" ] .

bldg:CHEM.AHU.AHU01S.Mode a brick:Mode ;
    rdfs:label "CHEM.AHU.AHU01S.Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "0309c161-a1b7-37b4-a319-148b7d52d6f9" ] .

bldg:CHEM.AHU.AHU01S.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEM.AHU.AHU01S.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "77c7865a-9d5c-3135-be63-e4be2512723d" ] .

bldg:CHEM.AHU.AHU01S.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "CHEM.AHU.AHU01S.Return Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bde9f6f2-e0a6-3ad0-98ce-48108315dba7" ] .

bldg:CHEM.AHU.AHU01S.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.AHU.AHU01S.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b1f05ba6-e672-3c0a-8990-72dc17879524" ] .

bldg:CHEM.AHU.AHU01S.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.AHU.AHU01S.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d12666fe-3852-3174-b4d7-434523d10f49" ] .

bldg:CHEM.AHU.AHU02N.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "CHEM.AHU.AHU02N.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "bac20e40-6a74-32c5-bb36-95624d61179a" ] .

bldg:CHEM.AHU.AHU02N.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "CHEM.AHU.AHU02N.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "bdfda87d-f17e-35e5-bb61-72ea2a9ca3ca" ] .

bldg:CHEM.AHU.AHU02N.Heating_Valve_Output a brick:Command ;
    rdfs:label "CHEM.AHU.AHU02N.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "f813e7e3-08fa-3cbe-a128-abbb085e3108" ] .

bldg:CHEM.AHU.AHU02N.Mode a brick:Mode ;
    rdfs:label "CHEM.AHU.AHU02N.Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "a0fcea50-d971-3c7f-8b01-1b96b90bf53b" ] .

bldg:CHEM.AHU.AHU02N.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEM.AHU.AHU02N.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f5d4f820-0ed7-316e-a0ab-d5b3d7e3c839" ] .

bldg:CHEM.AHU.AHU02N.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.AHU.AHU02N.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c3d89688-5469-368c-af6c-2a3abc8d2d17" ] .

bldg:CHEM.AHU.AHU02N.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.AHU.AHU02N.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1c63e65b-8c7d-3549-8029-505aeebe58c6" ] .

bldg:CHEM.AHU.AHU02S.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "CHEM.AHU.AHU02S.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "d5ca6494-67b7-3595-b2ea-b22795fac64c" ] .

bldg:CHEM.AHU.AHU02S.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "CHEM.AHU.AHU02S.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "20defe99-6482-340f-a22b-33babc85256c" ] .

bldg:CHEM.AHU.AHU02S.Heating_Valve_Output a brick:Command ;
    rdfs:label "CHEM.AHU.AHU02S.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "fd642e10-ce6e-3a97-9b63-d7b8259f2c44" ] .

bldg:CHEM.AHU.AHU02S.Mode a brick:Mode ;
    rdfs:label "CHEM.AHU.AHU02S.Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "7aa696bf-5604-3544-b812-eeb79e7d0d3a" ] .

bldg:CHEM.AHU.AHU02S.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEM.AHU.AHU02S.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "62cabfa4-1c90-32e1-9217-752845144c57" ] .

bldg:CHEM.AHU.AHU02S.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "CHEM.AHU.AHU02S.Return Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cf1169ae-a35b-3723-9571-6e4caac1b6ac" ] .

bldg:CHEM.AHU.AHU02S.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.AHU.AHU02S.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6b96216c-9ad2-3529-bb2f-4cd691530ad3" ] .

bldg:CHEM.AHU.AHU02S.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.AHU.AHU02S.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e9a7b291-c3d3-3c41-87ff-55389ad217d7" ] .

bldg:CHEM.AHU.AHU03N.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "CHEM.AHU.AHU03N.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "4ef31057-26e1-36a3-a48c-29bcd5e350af" ] .

bldg:CHEM.AHU.AHU03N.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "CHEM.AHU.AHU03N.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "d40140bf-293c-35e7-9125-98955d58d7e4" ] .

bldg:CHEM.AHU.AHU03N.Heating_Valve_Output a brick:Command ;
    rdfs:label "CHEM.AHU.AHU03N.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "ea0a2f4b-9362-37ab-9715-6f3bdcfb9cf1" ] .

bldg:CHEM.AHU.AHU03N.Mode a brick:Mode ;
    rdfs:label "CHEM.AHU.AHU03N.Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "47769bb2-16c6-394f-94c9-512f90a60b14" ] .

bldg:CHEM.AHU.AHU03N.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEM.AHU.AHU03N.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2bd06a64-9c37-3444-9301-0af68e836689" ] .

bldg:CHEM.AHU.AHU03N.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.AHU.AHU03N.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "88aab0e2-52c0-3754-8385-b6d741cd8849" ] .

bldg:CHEM.AHU.AHU03N.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.AHU.AHU03N.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "caa4b68b-7e43-3305-9f8a-f640a2e36747" ] .

bldg:CHEM.AHU.AHU03S.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "CHEM.AHU.AHU03S.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "e6f56b82-b39d-30f4-a0bc-43bdda20cd6b" ] .

bldg:CHEM.AHU.AHU03S.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "CHEM.AHU.AHU03S.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "170f4364-c38b-31fd-8607-cb35004cc58c" ] .

bldg:CHEM.AHU.AHU03S.Heating_Valve_Output a brick:Command ;
    rdfs:label "CHEM.AHU.AHU03S.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "ae3fffdb-4269-30b6-9ef4-503346a392f8" ] .

bldg:CHEM.AHU.AHU03S.Mode a brick:Mode ;
    rdfs:label "CHEM.AHU.AHU03S.Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "0cc9baeb-718d-30ff-99db-8483ea5f09cf" ] .

bldg:CHEM.AHU.AHU03S.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEM.AHU.AHU03S.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "944139cd-a35e-39f9-ae58-c7be35f96c30" ] .

bldg:CHEM.AHU.AHU03S.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "CHEM.AHU.AHU03S.Return Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "99aa0fee-dd69-39b1-8150-64a0ff8d51ec" ] .

bldg:CHEM.AHU.AHU03S.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.AHU.AHU03S.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "11a197c9-2745-3b3f-a16c-71123658d0ed" ] .

bldg:CHEM.AHU.AHU03S.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.AHU.AHU03S.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ee3b2395-cd43-3e33-b8d0-c1c3322c4f1b" ] .

bldg:CHEM.AHU.AHU0BN.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "CHEM.AHU.AHU0BN.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "4acec5b9-ddaf-3d30-aa76-b17ef0afac0d" ] .

bldg:CHEM.AHU.AHU0BN.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEM.AHU.AHU0BN.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2bfb9cfb-bbdd-365e-8a9c-ccf3ecbbed7f" ] .

bldg:CHEM.AHU.AHU0BN.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.AHU.AHU0BN.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2ed1a393-373e-380c-b226-5d4f966b7b54" ] .

bldg:CHEM.AHU.AHU0BN.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.AHU.AHU0BN.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d63d34b9-8887-32b3-aab7-fca9e976ef9b" ] .

bldg:CHEM.AHU.AHU0BS.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "CHEM.AHU.AHU0BS.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "bfe89c2e-6809-3561-a1d3-11b17924150a" ] .

bldg:CHEM.AHU.AHU0BS.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEM.AHU.AHU0BS.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ca776bb8-30f0-30b8-8d3b-f90c4374eb39" ] .

bldg:CHEM.AHU.AHU0BS.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.AHU.AHU0BS.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "93e4226b-8e91-37cb-9feb-0dc26128da60" ] .

bldg:CHEM.AHU.AHU0BS.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.AHU.AHU0BS.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "36a04556-1408-33f2-bf7c-f4055d9d9cd6" ] .

bldg:CHEM.AHU.AHU303.Heating_Valve_Output a brick:Command ;
    rdfs:label "CHEM.AHU.AHU303.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "63d575dc-1de2-31b1-a9ac-9625b82ea36a" ] .

bldg:CHEM.AHU.AHU303.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.AHU.AHU303.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e7c6196f-e917-3b19-9727-d79a4186a7e7" ] .

bldg:CHEM.AHU.AHU303.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.AHU.AHU303.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "93b690ab-22cf-3778-8b5e-4916e7adeeef" ] .

bldg:CHEM.AHU.AHU_SF01.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "CHEM.AHU.AHU_SF01.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "a80d570b-e8f3-33e5-9ff7-c73a9ff1efa7" ] .

bldg:CHEM.AHU.SW.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "CHEM.AHU.SW.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "8cd78d70-4dd2-375d-9e87-f0efa8ce70c9" ] .

bldg:CHEM.CHW.Building_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;
    rdfs:label "CHEM.CHW.Building Chilled Water Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "cc3adea9-41f8-3d0d-8db9-7780ab3c5e35" ] .

bldg:CHEM.CHW.Building_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "CHEM.CHW.Building Chilled Water Return Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "61d39997-41b4-3594-9539-feee576beb81" ] .

bldg:CHEM.CHW.Building_Chilled_Water_Delta_Temp a brick:Chilled_Water_Differential_Temperature_Sensor ;
    rdfs:label "CHEM.CHW.Building Chilled Water Delta Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c27e24a7-09ce-3141-96ee-cd8d0b8ef1fb" ] .

bldg:CHEM.CHW.Building_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "CHEM.CHW.Building Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "428e1597-9196-328a-8dfc-807aeba79645" ] .

bldg:CHEM.CHW.Building_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "CHEM.CHW.Building Chilled Water Supply Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ca5fb103-9116-3539-b17e-1fa5a5e438e3" ] .

bldg:CHEM.CHW.ECONOMIZER a brick:Damper_Position_Command ;
    rdfs:label "CHEM.CHW.ECONOMIZER" ;
    brick:timeseries [ brick:hasTimeseriesId "502c1a1a-e017-385e-8a42-a76f3946b0b2" ] .

bldg:CHEM.CHW.Enable a brick:Enable_Command ;
    rdfs:label "CHEM.CHW.Enable" ;
    brick:timeseries [ brick:hasTimeseriesId "714de6f3-1a31-38ef-bde5-0f2aa8b0680b" ] .

bldg:CHEM.CHW.LOOP_DP a brick:Chilled_Water_Differential_Pressure_Sensor ;
    rdfs:label "CHEM.CHW.LOOP DP" ;
    brick:timeseries [ brick:hasTimeseriesId "3e501e7a-89ad-3bdc-86b8-507a22f80f35" ] .

bldg:CHEM.CHW.Loop_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "CHEM.CHW.Loop Chilled Water Return Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e1d28f25-2d8c-3b00-bf60-2accabd8a959" ] .

bldg:CHEM.CHW.Loop_Chilled_Water_Return_Temp_Setpoint a brick:Chilled_Water_Return_Temperature_Setpoint ;
    rdfs:label "CHEM.CHW.Loop Chilled Water Return Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4ecde96f-b9f4-328a-be3c-c7856ac77db1" ] .

bldg:CHEM.CHW.Loop_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "CHEM.CHW.Loop Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9bb89619-d8ef-341d-90be-b9aca4b57302" ] .

bldg:CHEM.CHW.Loop_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "CHEM.CHW.Loop Chilled Water Supply Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b56e3d42-3d49-33de-b986-4ae0cd85c609" ] .

bldg:CHEM.CHW.OA_ENABLE a brick:Outside_Air_Damper_Command ;
    rdfs:label "CHEM.CHW.OA ENABLE" ;
    brick:timeseries [ brick:hasTimeseriesId "4975078b-9a4d-37ba-a855-c78a93ae4558" ] .

bldg:CHEM.CHW.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEM.CHW.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a9819d16-c672-384b-92ec-784479fe37cc" ] .

bldg:CHEM.CHW.Pump1_SPEED a brick:Speed_Status ;
    rdfs:label "CHEM.CHW.Pump1_SPEED" ;
    brick:timeseries [ brick:hasTimeseriesId "5bf2eff7-42a8-3801-8945-1b6487703710" ] .

<http://buildsys.org/ontologies/CHEM#CHEM.CHW.Pump1_Start/Stop> a brick:Start_Stop_Command ;
    rdfs:label "CHEM.CHW.Pump1_Start/Stop" ;
    brick:timeseries [ brick:hasTimeseriesId "fc47e4b8-0fa5-3277-9c27-1ab5ad8edbef" ] .

bldg:CHEM.CHW.Pump2_SPEED a brick:Speed_Status ;
    rdfs:label "CHEM.CHW.Pump2_SPEED" ;
    brick:timeseries [ brick:hasTimeseriesId "7fa59983-7e7c-316b-9779-9bba824797d8" ] .

<http://buildsys.org/ontologies/CHEM#CHEM.CHW.Pump2_Start/Stop> a brick:Start_Stop_Command ;
    rdfs:label "CHEM.CHW.Pump2_Start/Stop" ;
    brick:timeseries [ brick:hasTimeseriesId "e6e625c5-e886-36b5-9fb1-e9bfb14e5a58" ] .

bldg:CHEM.ZONE.AH1S.RM123.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AH1S.RM123.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ad815312-cdfb-3398-896a-3e0040aafdc2" ] .

bldg:CHEM.ZONE.AH1S.RM125.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AH1S.RM125.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "96a6ab72-7143-3540-8df4-0fffaea750ce" ] .

bldg:CHEM.ZONE.AH1S.RM143.FAN a brick:Fan_Status ;
    rdfs:label "CHEM.ZONE.AH1S.RM143.FAN" ;
    brick:timeseries [ brick:hasTimeseriesId "b183a639-aa38-39c2-a442-86fca39b605d" ] .

bldg:CHEM.ZONE.AH1S.RM143.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "CHEM.ZONE.AH1S.RM143.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "ab6981e0-ee93-383f-a9df-1e2cf8179b90" ] .

bldg:CHEM.ZONE.AH1S.RM149.FAN a brick:Fan_Status ;
    rdfs:label "CHEM.ZONE.AH1S.RM149.FAN" ;
    brick:timeseries [ brick:hasTimeseriesId "ddb43246-18f8-357a-b2a5-ae873f5bc72f" ] .

bldg:CHEM.ZONE.AH1S.RM149.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "CHEM.ZONE.AH1S.RM149.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "b5af372c-dbf7-3a0c-8445-c309f0a5be72" ] .

bldg:CHEM.ZONE.AH2N.RM259.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AH2N.RM259.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1ea28fd4-45b7-31b8-9201-2de67483d5fb" ] .

bldg:CHEM.ZONE.AH2N.RM259A.CTL_STPT a brick:Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AH2N.RM259A.CTL STPT" ;
    brick:timeseries [ brick:hasTimeseriesId "3f35ccbc-571f-39cb-a60e-c83fd4a7cc63" ] .

bldg:CHEM.ZONE.AH2N.RM259A.VLV_1_COMD a brick:Valve_Command ;
    rdfs:label "CHEM.ZONE.AH2N.RM259A.VLV 1 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "f2e2427a-38f5-31cb-9814-95fe83abd27f" ] .

bldg:CHEM.ZONE.AH2N.RM259A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AH2N.RM259A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0aff0a02-69db-31a9-a99c-13d7904412a2" ] .

bldg:CHEM.ZONE.AH2N.RM270.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AH2N.RM270.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "007b2698-18a3-3b0c-9d92-bcf6bb42f81d" ] .

bldg:CHEM.ZONE.AH2S.RM209.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AH2S.RM209.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3d9e9a29-9d95-3fb9-b083-1e133d0ec1c1" ] .

bldg:CHEM.ZONE.AH2S.RM225.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AH2S.RM225.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2568c588-c0c4-31b0-8959-9975c0be908b" ] .

bldg:CHEM.ZONE.AH2S.RM251.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AH2S.RM251.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e088d6ff-ae4e-3253-95dc-6a7baf5d7ef9" ] .

bldg:CHEM.ZONE.AH3S.RM315.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AH3S.RM315.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c0012612-a07b-3852-bca5-757d6eb9c143" ] .

bldg:CHEM.ZONE.AHBS.RM007.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHBS.RM007.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "681605ed-63d4-3553-8dac-8827a068f2f3" ] .

bldg:CHEM.ZONE.AHBS.RM039.FAN a brick:Fan_Status ;
    rdfs:label "CHEM.ZONE.AHBS.RM039.FAN" ;
    brick:timeseries [ brick:hasTimeseriesId "00c599b5-492a-31ec-b913-f694ec42e5ef" ] .

bldg:CHEM.ZONE.AHBS.RM039.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "CHEM.ZONE.AHBS.RM039.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "b17143d5-59f3-3b42-b668-180c7cddf1c1" ] .

bldg:CHEM.ZONE.AHU01N.RM157.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM157.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "77ac106d-94b3-3d32-ab05-35b7aef6011c" ] .

bldg:CHEM.ZONE.AHU01N.RM157.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01N.RM157.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d9c3859d-a8e4-3b65-b8e9-6ad6ba47cf29" ] .

bldg:CHEM.ZONE.AHU01N.RM157.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01N.RM157.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "14f92f13-be96-31ed-8241-0017e157d792" ] .

bldg:CHEM.ZONE.AHU01N.RM157.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM157.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9cc2e29a-8e6e-3e93-87dc-90a32db57041" ] .

bldg:CHEM.ZONE.AHU01N.RM159.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM159.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5042ec10-cb5f-3bef-92db-69d55de730ed" ] .

bldg:CHEM.ZONE.AHU01N.RM159.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01N.RM159.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "36e48b0a-5ba3-3c95-86db-ce7b7c9b321d" ] .

bldg:CHEM.ZONE.AHU01N.RM159.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01N.RM159.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5c878a2b-3d58-34a5-9e46-eb1e6b95bbfc" ] .

bldg:CHEM.ZONE.AHU01N.RM159.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM159.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "49c0ef15-59c5-3eba-8d5d-4f7787a2dc6c" ] .

bldg:CHEM.ZONE.AHU01N.RM161.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM161.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "623ff1d2-8512-335c-857a-96925f2ae3a7" ] .

bldg:CHEM.ZONE.AHU01N.RM161.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01N.RM161.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "aad7cb19-2449-3778-8ab3-cb61a816b7c2" ] .

bldg:CHEM.ZONE.AHU01N.RM161.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01N.RM161.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "eaee434f-389e-394a-bd57-a8b246dba113" ] .

bldg:CHEM.ZONE.AHU01N.RM161.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM161.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2a767a9a-6d18-3bd5-abd4-99d48ecb95a2" ] .

bldg:CHEM.ZONE.AHU01N.RM163A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "59178ffc-60f9-3aad-bf1b-cd202958aa03" ] .

bldg:CHEM.ZONE.AHU01N.RM163A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "48ec606b-8af5-3037-a7f0-ee20528c10a5" ] .

bldg:CHEM.ZONE.AHU01N.RM163A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "334b2b0f-28be-3470-a711-d5ee97400e7f" ] .

bldg:CHEM.ZONE.AHU01N.RM163A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e14dafc0-0dd4-3145-89a7-b38bc3bc4851" ] .

bldg:CHEM.ZONE.AHU01N.RM163B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "69871740-067b-3ccc-b6f3-a30762a018b4" ] .

bldg:CHEM.ZONE.AHU01N.RM163B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fcfa6ab7-c2f9-3b28-8251-7e0f15e4ab8d" ] .

bldg:CHEM.ZONE.AHU01N.RM163B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163B.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "678dc2ba-e463-36ca-a72a-e4f9cfe8c424" ] .

bldg:CHEM.ZONE.AHU01N.RM163B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163B.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2c15530e-264b-3302-ae1a-871ffcc74c0e" ] .

bldg:CHEM.ZONE.AHU01N.RM163C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "500b0357-3550-3572-961c-ea32608a35a0" ] .

bldg:CHEM.ZONE.AHU01N.RM163C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163C.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b0554e8c-0b82-3352-98f4-db6cd533f408" ] .

bldg:CHEM.ZONE.AHU01N.RM163C.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163C.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8cafcf64-406d-3afa-89cc-9f6f56d0163a" ] .

bldg:CHEM.ZONE.AHU01N.RM163C.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163C.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e210a299-df10-3980-a5b4-36f7c107ddac" ] .

bldg:CHEM.ZONE.AHU01N.RM163E.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163E.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "de24a97e-0c57-35d7-bc3a-b13c75493f25" ] .

bldg:CHEM.ZONE.AHU01N.RM163E.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163E.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9c07e0cf-ba47-3df7-a420-3c3501f789ae" ] .

bldg:CHEM.ZONE.AHU01N.RM163E.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163E.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "40285c8a-6d5f-3477-a009-26a8deedffd4" ] .

bldg:CHEM.ZONE.AHU01N.RM163E.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163E.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2212a9ec-b451-3b7b-89dc-f54af728d181" ] .

bldg:CHEM.ZONE.AHU01N.RM163F-B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163F-B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f9c3ba61-c327-3e23-b30b-308284415135" ] .

bldg:CHEM.ZONE.AHU01N.RM163F-B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163F-B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "943f7e6c-ee97-3643-9dc0-79511fa9da24" ] .

bldg:CHEM.ZONE.AHU01N.RM163F-B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163F-B.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e768205f-4eea-38ed-91b9-da7ff7028f9f" ] .

bldg:CHEM.ZONE.AHU01N.RM163F-B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163F-B.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2eff8937-c8c4-30d1-829a-f50a8cf1fc1f" ] .

bldg:CHEM.ZONE.AHU01N.RM163F.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163F.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6eafc49f-da2f-33c5-9849-0763eb8dfa82" ] .

bldg:CHEM.ZONE.AHU01N.RM163F.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163F.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5f2ccc8c-2a81-3415-a83f-59cad4f8df51" ] .

bldg:CHEM.ZONE.AHU01N.RM163F.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163F.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1fce7588-3d1c-3aa7-a3af-3a9aa9e17345" ] .

bldg:CHEM.ZONE.AHU01N.RM163F.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163F.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "29db52f4-d944-30f0-b916-f72c7eca768a" ] .

bldg:CHEM.ZONE.AHU01N.RM163G.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163G.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a21a078b-d097-39ab-ad3a-7f90a5ba032e" ] .

bldg:CHEM.ZONE.AHU01N.RM163G.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163G.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "64cde3a6-4233-35b5-89f9-ce2396636313" ] .

bldg:CHEM.ZONE.AHU01N.RM163G.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163G.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4e88c2a5-d4ab-35e1-bb47-ce1d0540477d" ] .

bldg:CHEM.ZONE.AHU01N.RM163G.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163G.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "68b43074-6b54-37e4-80a0-a46729162ca9" ] .

bldg:CHEM.ZONE.AHU01N.RM163I.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163I.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ce517360-5e1a-3bb7-8b30-2806ce02fe07" ] .

bldg:CHEM.ZONE.AHU01N.RM163I.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163I.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9ce2e466-7b9a-3ca8-b9e7-a9d1a4bfad31" ] .

bldg:CHEM.ZONE.AHU01N.RM163I.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163I.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d46e65a0-5642-3448-b2d0-a60dbbbf9de3" ] .

bldg:CHEM.ZONE.AHU01N.RM163I.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163I.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4a9bc1ef-3f2f-343c-8491-4f4709906b23" ] .

bldg:CHEM.ZONE.AHU01N.RM163J.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163J.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a3913fc6-2551-3477-8f8a-91d133808ffe" ] .

bldg:CHEM.ZONE.AHU01N.RM163J.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163J.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7807c6d0-3569-38a5-aedd-393698ff2e40" ] .

bldg:CHEM.ZONE.AHU01N.RM163J.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163J.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7079b173-ba1a-3328-840c-4d84b97dfa3d" ] .

bldg:CHEM.ZONE.AHU01N.RM163J.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163J.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "86b47f13-a969-3fb3-9a40-ede1fb5fa0ae" ] .

bldg:CHEM.ZONE.AHU01N.RM163K-B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163K-B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bb182848-40f2-3227-affe-e5b8c1e95006" ] .

bldg:CHEM.ZONE.AHU01N.RM163K-B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163K-B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "74a2d216-a33d-392f-9707-03813d36c86d" ] .

bldg:CHEM.ZONE.AHU01N.RM163K-B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163K-B.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "99d0b6a9-768f-3e46-997a-c0c316582888" ] .

bldg:CHEM.ZONE.AHU01N.RM163K-B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163K-B.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0e8d6fae-0317-3f98-b00e-f0d0b902ed9c" ] .

bldg:CHEM.ZONE.AHU01N.RM163K.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163K.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "16ef4e33-0b48-3fbd-8019-7a424a606d61" ] .

bldg:CHEM.ZONE.AHU01N.RM163K.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163K.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7ee01efa-5aa4-34fa-b2fb-c3621b71b4c5" ] .

bldg:CHEM.ZONE.AHU01N.RM163K.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163K.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b8c6602c-91a5-3c73-982e-e48fab10cebf" ] .

bldg:CHEM.ZONE.AHU01N.RM163K.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163K.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2b2f41e1-f09c-39a0-b0a4-736b231920e4" ] .

bldg:CHEM.ZONE.AHU01N.RM163N-B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163N-B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "93ff8d35-6c9e-399e-9c6b-f0594b2174d7" ] .

bldg:CHEM.ZONE.AHU01N.RM163N-B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163N-B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6f7ed11d-6096-33b1-865f-98aac890c8fa" ] .

bldg:CHEM.ZONE.AHU01N.RM163N-B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163N-B.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "30859953-0e40-3e4b-8b72-e60101de13d8" ] .

bldg:CHEM.ZONE.AHU01N.RM163N-B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163N-B.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c4433ae0-5cfe-33e1-a542-3befe8ff885e" ] .

bldg:CHEM.ZONE.AHU01N.RM163N.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163N.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cd2d2336-0cb3-3826-9a43-2b1483e902f9" ] .

bldg:CHEM.ZONE.AHU01N.RM163N.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163N.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4aa6908a-ac77-3e11-a7f4-b86e51de5249" ] .

bldg:CHEM.ZONE.AHU01N.RM163N.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163N.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f665d5a4-4a54-3448-bcf2-4665c3dc5364" ] .

bldg:CHEM.ZONE.AHU01N.RM163N.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM163N.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bd0c68ed-9dfe-3c33-8b6b-abcff8fc5c64" ] .

bldg:CHEM.ZONE.AHU01N.RM166.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM166.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "634a3cf9-c76a-3e24-b225-3f0294aed9f0" ] .

bldg:CHEM.ZONE.AHU01N.RM166.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01N.RM166.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "66474da9-3268-322c-b7c2-01b136d397df" ] .

bldg:CHEM.ZONE.AHU01N.RM166.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01N.RM166.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a2983017-465a-3f59-8b95-05ea12b062f6" ] .

bldg:CHEM.ZONE.AHU01N.RM166.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM166.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ed88569e-80ef-31d1-a0b7-3aa6ed67436c" ] .

bldg:CHEM.ZONE.AHU01N.RM171.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM171.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5003cf9f-98a8-3f9e-a945-755d8cba84a4" ] .

bldg:CHEM.ZONE.AHU01N.RM171.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01N.RM171.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "216ebbd4-a162-3250-8c35-0d7f4d0c32d7" ] .

bldg:CHEM.ZONE.AHU01N.RM171.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01N.RM171.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8bc8d17c-cac3-31e5-97da-50194ad3fdc7" ] .

bldg:CHEM.ZONE.AHU01N.RM171.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM171.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "674d2d6e-b2e5-3953-b789-63e4848509f6" ] .

bldg:CHEM.ZONE.AHU01N.RM172.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM172.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b843fa0e-f3e4-3384-9cbc-0426bcf32c91" ] .

bldg:CHEM.ZONE.AHU01N.RM172.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01N.RM172.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "718467a9-d9e2-3d0b-9114-6bcc0bcbd05b" ] .

bldg:CHEM.ZONE.AHU01N.RM172.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01N.RM172.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a8384a34-38ac-3bbd-8ea5-e126114c41dd" ] .

bldg:CHEM.ZONE.AHU01N.RM172.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM172.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2cb1a1b0-2c02-3ed5-9765-74488f840b4a" ] .

bldg:CHEM.ZONE.AHU01N.RM175E.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM175E.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dae9e115-9cf1-36c5-a170-ee82ae49d8a0" ] .

bldg:CHEM.ZONE.AHU01N.RM175E.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01N.RM175E.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "80108eb3-5cfa-3814-8552-69069f7c34bb" ] .

bldg:CHEM.ZONE.AHU01N.RM175E.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01N.RM175E.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6253058d-c98a-352e-a18f-a6c290fe6b9b" ] .

bldg:CHEM.ZONE.AHU01N.RM175E.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM175E.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a80436ce-959d-3217-9cb2-0d26a4eeeae4" ] .

bldg:CHEM.ZONE.AHU01N.RM175W.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM175W.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ffa37ddf-8775-3517-b208-a08e86d26dd0" ] .

bldg:CHEM.ZONE.AHU01N.RM175W.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01N.RM175W.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0919d949-c424-3c03-aed4-12ecbb8dda90" ] .

bldg:CHEM.ZONE.AHU01N.RM175W.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01N.RM175W.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "55d6613c-9b5f-34ea-a861-821469c731a6" ] .

bldg:CHEM.ZONE.AHU01N.RM175W.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM175W.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b48bea59-2b44-34e2-914a-ed478dce87fc" ] .

bldg:CHEM.ZONE.AHU01N.RM176.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM176.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "580e14fa-e9b0-3e08-9fbf-79de1d12d0d4" ] .

bldg:CHEM.ZONE.AHU01N.RM176.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01N.RM176.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9e1b2ad4-c80d-3de8-9440-890f11b13788" ] .

bldg:CHEM.ZONE.AHU01N.RM176.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01N.RM176.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "311a4ad9-bf33-3b8e-a1f2-4a997564bacd" ] .

bldg:CHEM.ZONE.AHU01N.RM176.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM176.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3d3dcac3-8d30-343f-be53-467ebf487220" ] .

bldg:CHEM.ZONE.AHU01N.RM184.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM184.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "aff22986-0cff-3bd7-9cb5-f21a335bcc91" ] .

bldg:CHEM.ZONE.AHU01N.RM184.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01N.RM184.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "eb2f1648-251d-3a06-a4fc-234ad5f69871" ] .

bldg:CHEM.ZONE.AHU01N.RM184.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01N.RM184.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "89245ac9-cf9b-3c3a-924f-0a911a78577c" ] .

bldg:CHEM.ZONE.AHU01N.RM184.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM184.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "84320678-4a23-321c-84fe-3845fb58d6fb" ] .

bldg:CHEM.ZONE.AHU01N.RM190.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM190.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "065338f9-012c-3ca5-92d0-05bfed241fd9" ] .

bldg:CHEM.ZONE.AHU01N.RM190.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01N.RM190.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1ed52ca6-7984-3a78-96db-99020884e323" ] .

bldg:CHEM.ZONE.AHU01N.RM190.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01N.RM190.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3e86323b-d107-3c9c-a8d5-b9d7b292df19" ] .

bldg:CHEM.ZONE.AHU01N.RM190.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01N.RM190.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b04e0ccf-f08b-38a0-acc4-fc688f1f4261" ] .

bldg:CHEM.ZONE.AHU01S.RM100A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM100A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "19d4a518-96c7-3112-a370-6bf108131b1d" ] .

bldg:CHEM.ZONE.AHU01S.RM100A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01S.RM100A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6f83eb62-7fe3-3cc9-80d9-8b6d0d6bab7f" ] .

bldg:CHEM.ZONE.AHU01S.RM100A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01S.RM100A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "76a33578-d1f5-3cae-9c52-ae3e3a4405d9" ] .

bldg:CHEM.ZONE.AHU01S.RM100A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM100A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bd9f4342-fa7e-38fb-a71d-0c53233ccef1" ] .

bldg:CHEM.ZONE.AHU01S.RM103.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM103.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7e33cc6f-2d52-31a9-8e93-52e475e387d7" ] .

bldg:CHEM.ZONE.AHU01S.RM103.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01S.RM103.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e0162ac4-208b-3361-9217-53772ff76417" ] .

bldg:CHEM.ZONE.AHU01S.RM103.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01S.RM103.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "921c133c-6fa2-3324-a455-f58301a92aea" ] .

bldg:CHEM.ZONE.AHU01S.RM103.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM103.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ed064712-058b-3f96-8627-5c993b1f92a7" ] .

bldg:CHEM.ZONE.AHU01S.RM107.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM107.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e9efe6a3-6604-39c9-b91d-b9bc6c207961" ] .

bldg:CHEM.ZONE.AHU01S.RM107.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01S.RM107.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b1408980-816c-34cf-828c-7a093da9c09f" ] .

bldg:CHEM.ZONE.AHU01S.RM107.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01S.RM107.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "46ce93ad-36d4-3413-9875-35944d3d2d0b" ] .

bldg:CHEM.ZONE.AHU01S.RM107.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM107.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9c846a65-114e-3e8d-b6c7-b3c0f2eb132f" ] .

bldg:CHEM.ZONE.AHU01S.RM108.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM108.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "437d627c-a61d-310f-a0e2-e41df7c78666" ] .

bldg:CHEM.ZONE.AHU01S.RM108.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01S.RM108.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f4b7245c-8313-30b5-bb91-681ef0ddaf95" ] .

bldg:CHEM.ZONE.AHU01S.RM108.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01S.RM108.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2cac9e85-c83b-3035-a1d4-ba6e444c0a5f" ] .

bldg:CHEM.ZONE.AHU01S.RM108.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM108.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "572afdc7-4e76-3e50-8baf-3684f653bf62" ] .

bldg:CHEM.ZONE.AHU01S.RM109.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM109.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9e1b7fb3-31a6-3560-a95f-4b3dbd77c4fd" ] .

bldg:CHEM.ZONE.AHU01S.RM109.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01S.RM109.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7a32fda1-6413-3f2c-b90b-1f52f9610014" ] .

bldg:CHEM.ZONE.AHU01S.RM109.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01S.RM109.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "bb1901f5-c9c3-3039-b49b-7e0752f64f09" ] .

bldg:CHEM.ZONE.AHU01S.RM109.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM109.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5560a034-2956-3488-b26c-7cede5af705b" ] .

bldg:CHEM.ZONE.AHU01S.RM111.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM111.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cb12011b-960c-346b-b7ff-1a78e5dc8e7c" ] .

bldg:CHEM.ZONE.AHU01S.RM111.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01S.RM111.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0ccbf59e-50e6-3a7a-8e96-d21fde7d8420" ] .

bldg:CHEM.ZONE.AHU01S.RM111.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01S.RM111.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "acbcde5a-2c61-3e61-a20b-919a7e0f2262" ] .

bldg:CHEM.ZONE.AHU01S.RM111.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM111.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f5577454-a824-3479-9eb0-41f0650ac81d" ] .

bldg:CHEM.ZONE.AHU01S.RM112.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM112.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "940b3023-e35c-3686-8b25-b3c619484d5d" ] .

bldg:CHEM.ZONE.AHU01S.RM112.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01S.RM112.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "32a42371-eb46-3e88-aa50-a10bbc37434f" ] .

bldg:CHEM.ZONE.AHU01S.RM112.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01S.RM112.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3ee61852-d58a-31ce-9826-464326bacd95" ] .

bldg:CHEM.ZONE.AHU01S.RM112.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM112.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5ce28203-aaf0-3cd8-a9e3-aa5f483b972f" ] .

bldg:CHEM.ZONE.AHU01S.RM114.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM114.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "738af159-7573-3274-a577-f237cc6e2b47" ] .

bldg:CHEM.ZONE.AHU01S.RM114.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01S.RM114.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "dbfcae23-71cd-30df-9c55-5352fca31ad2" ] .

bldg:CHEM.ZONE.AHU01S.RM114.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01S.RM114.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0f968ad8-0197-3eb1-b70f-70c8121e2be6" ] .

bldg:CHEM.ZONE.AHU01S.RM114.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM114.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ebb99539-290c-32ae-a914-6c317f6dd6b6" ] .

bldg:CHEM.ZONE.AHU01S.RM115.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM115.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "be43763c-1b60-3b87-ab1a-2e5f97f29eb7" ] .

bldg:CHEM.ZONE.AHU01S.RM115.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01S.RM115.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0fdeca42-ed00-3b53-9c0e-a3e9e4cb3671" ] .

bldg:CHEM.ZONE.AHU01S.RM115.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01S.RM115.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6eaae1e5-9322-3449-8f1e-9391d82443ea" ] .

bldg:CHEM.ZONE.AHU01S.RM115.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM115.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ea3dc261-08d5-3804-96c0-870505a4c10d" ] .

bldg:CHEM.ZONE.AHU01S.RM117.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM117.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dcc40f21-dfcd-3f46-89fd-5201f5e1945b" ] .

bldg:CHEM.ZONE.AHU01S.RM117.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01S.RM117.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7aa4bcc9-c3ff-33eb-b330-b2ce0e2b35a4" ] .

bldg:CHEM.ZONE.AHU01S.RM117.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01S.RM117.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ec590497-fbc4-304f-be3a-f6321f17a6d9" ] .

bldg:CHEM.ZONE.AHU01S.RM117.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM117.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3262a744-4d38-3066-8dc8-519a667a8a74" ] .

bldg:CHEM.ZONE.AHU01S.RM118.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM118.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "79df1175-ca36-303a-a288-5f3e58310798" ] .

bldg:CHEM.ZONE.AHU01S.RM118.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01S.RM118.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a99082e5-8f16-36bb-b9aa-a5401938bf0d" ] .

bldg:CHEM.ZONE.AHU01S.RM118.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01S.RM118.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1001c836-54ae-39ce-bda0-623beef6ed02" ] .

bldg:CHEM.ZONE.AHU01S.RM118.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM118.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "88d91bf0-1d0b-3945-b2e4-445c1a3292d2" ] .

bldg:CHEM.ZONE.AHU01S.RM120.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM120.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fb18de6f-39ad-3464-bf03-635faa3be0a9" ] .

bldg:CHEM.ZONE.AHU01S.RM120.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01S.RM120.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "79e18e0a-4efa-3b39-8dac-c01d1abbf520" ] .

bldg:CHEM.ZONE.AHU01S.RM120.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01S.RM120.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e5d91bdd-5ef2-38ba-bcb7-677ae4201bca" ] .

bldg:CHEM.ZONE.AHU01S.RM120.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM120.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f71f1a95-54a7-33c6-b206-f7aef4545eee" ] .

bldg:CHEM.ZONE.AHU01S.RM122.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM122.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "35ecf765-595c-3cc7-8fd8-fbe852b1289f" ] .

bldg:CHEM.ZONE.AHU01S.RM122.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01S.RM122.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3c7aa72f-05b8-3045-9523-dce95992ad89" ] .

bldg:CHEM.ZONE.AHU01S.RM122.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01S.RM122.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "274c054d-26c5-38f2-badb-ecbacd2a51f0" ] .

bldg:CHEM.ZONE.AHU01S.RM122.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM122.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9710c166-aa7b-32f7-b177-094a4249a08c" ] .

bldg:CHEM.ZONE.AHU01S.RM123.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM123.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7bc05cde-0b37-384c-a783-a97c97fa035c" ] .

bldg:CHEM.ZONE.AHU01S.RM123.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01S.RM123.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e48fca88-fd6c-3f88-b6d7-741e62f90ee3" ] .

bldg:CHEM.ZONE.AHU01S.RM123.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01S.RM123.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0ba93773-109f-3ec5-b482-c4ff924b6a00" ] .

bldg:CHEM.ZONE.AHU01S.RM123.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM123.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9cb067c1-42f0-35da-9b57-165ca951bc91" ] .

bldg:CHEM.ZONE.AHU01S.RM124.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM124.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "23933b05-91b1-319a-88df-e91593675fde" ] .

bldg:CHEM.ZONE.AHU01S.RM124.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01S.RM124.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a596b661-bd16-3d11-bb1f-c63e1421c991" ] .

bldg:CHEM.ZONE.AHU01S.RM124.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01S.RM124.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "05d3b55e-e6bd-3209-ba35-18a358274541" ] .

bldg:CHEM.ZONE.AHU01S.RM124.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM124.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d7b25370-fc57-373b-b43c-451ad07f2bbf" ] .

bldg:CHEM.ZONE.AHU01S.RM125.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM125.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "183b04e3-b0e4-36ba-b6cd-c94503b0e0de" ] .

bldg:CHEM.ZONE.AHU01S.RM125.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01S.RM125.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "937986db-aa08-3a65-9cbf-8aab6d05ce34" ] .

bldg:CHEM.ZONE.AHU01S.RM125.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01S.RM125.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "af54fca9-6d18-3a63-af65-ae2907709a7c" ] .

bldg:CHEM.ZONE.AHU01S.RM125.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM125.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5a407383-d59f-3616-b720-57b5054e594b" ] .

bldg:CHEM.ZONE.AHU01S.RM126.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM126.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "60fcbd82-51c2-3fc0-b601-4ed10daa3f69" ] .

bldg:CHEM.ZONE.AHU01S.RM126.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01S.RM126.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "75926516-176a-3e24-83cf-1a3f3e5f2518" ] .

bldg:CHEM.ZONE.AHU01S.RM126.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01S.RM126.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0fad1ccf-3007-3505-9ebe-379f7827c753" ] .

bldg:CHEM.ZONE.AHU01S.RM126.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM126.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "42382610-e879-3b75-81de-15062a382091" ] .

bldg:CHEM.ZONE.AHU01S.RM128.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM128.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "431307a8-a602-32e6-b081-e986bd19249f" ] .

bldg:CHEM.ZONE.AHU01S.RM128.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01S.RM128.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "945b8e76-5568-3345-97ed-9bcc51b196c5" ] .

bldg:CHEM.ZONE.AHU01S.RM128.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01S.RM128.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a5f98a53-ba8a-35f9-89a4-12b8d395890b" ] .

bldg:CHEM.ZONE.AHU01S.RM128.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM128.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f4d88128-857b-3194-8a96-103870969449" ] .

bldg:CHEM.ZONE.AHU01S.RM131.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM131.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2a22a02c-41d9-3ddf-9d61-a5195f91002b" ] .

bldg:CHEM.ZONE.AHU01S.RM131.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01S.RM131.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a57af411-6862-3951-abd9-47cdc0e6451a" ] .

bldg:CHEM.ZONE.AHU01S.RM131.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01S.RM131.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d10b059e-4bb5-302d-85da-22848b66b0cd" ] .

bldg:CHEM.ZONE.AHU01S.RM131.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM131.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "72afa78b-b0f9-3f41-9dc7-e4ed82f1890e" ] .

bldg:CHEM.ZONE.AHU01S.RM133.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM133.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "15f3d30f-82c1-30a2-bf0a-90ba63e8d7f4" ] .

bldg:CHEM.ZONE.AHU01S.RM133.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01S.RM133.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0b9bb168-9d7f-3039-9fd7-9bc677dd2fc9" ] .

bldg:CHEM.ZONE.AHU01S.RM133.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01S.RM133.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e944e3e7-5f4a-3f45-b17e-4d68c75a603d" ] .

bldg:CHEM.ZONE.AHU01S.RM133.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM133.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cf71f6a1-15bc-33ad-9a2a-cdfb05862df3" ] .

bldg:CHEM.ZONE.AHU01S.RM143.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM143.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b01d0830-1d73-3074-9e8b-68d763223d9b" ] .

bldg:CHEM.ZONE.AHU01S.RM143.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01S.RM143.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bca9fd7a-814d-3ccb-aa21-85f16821669b" ] .

bldg:CHEM.ZONE.AHU01S.RM143.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01S.RM143.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "bb14af23-17f4-3253-a1fa-c88088e9384c" ] .

bldg:CHEM.ZONE.AHU01S.RM143.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM143.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a23e0498-7cde-3187-a03b-e1cc0f296127" ] .

bldg:CHEM.ZONE.AHU01S.RM149.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM149.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7bfcf8b3-4a4b-3aca-914c-632f39e93650" ] .

bldg:CHEM.ZONE.AHU01S.RM149.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU01S.RM149.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bd55d0b2-ddf5-3a23-8230-9cc7d4e39943" ] .

bldg:CHEM.ZONE.AHU01S.RM149.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU01S.RM149.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "21340968-53ed-3dbb-8996-76f0f237dbea" ] .

bldg:CHEM.ZONE.AHU01S.RM149.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU01S.RM149.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2d742649-2b87-3799-9b31-a0093b4b6efa" ] .

bldg:CHEM.ZONE.AHU02N.RM259.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02N.RM259.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "67a7372d-523c-3dd5-8be2-9ab7e0c22ad2" ] .

bldg:CHEM.ZONE.AHU02N.RM259.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02N.RM259.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5942f2f1-2868-3b0d-89e1-f4f9ff9e5ff6" ] .

bldg:CHEM.ZONE.AHU02N.RM259.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02N.RM259.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a958dbb0-98b6-3a98-a044-839ec3b20052" ] .

bldg:CHEM.ZONE.AHU02N.RM259.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02N.RM259.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a4381379-d279-3a2f-bd24-414188ba0d70" ] .

bldg:CHEM.ZONE.AHU02N.RM266.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02N.RM266.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a081be6c-f2c1-3d78-ac7a-4014ab447df4" ] .

bldg:CHEM.ZONE.AHU02N.RM266.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02N.RM266.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e612c888-fca3-3ac3-97ab-84b50c2fcbd9" ] .

bldg:CHEM.ZONE.AHU02N.RM266.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02N.RM266.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1e16911d-761b-31ec-b366-8d7ec2cfc747" ] .

bldg:CHEM.ZONE.AHU02N.RM266.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02N.RM266.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "be40f753-2760-3f75-acf2-f225fe738210" ] .

bldg:CHEM.ZONE.AHU02N.RM267.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02N.RM267.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b87af0f6-9527-3742-a5b4-4d6589a5a0d2" ] .

bldg:CHEM.ZONE.AHU02N.RM267.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02N.RM267.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "aa3b9947-d62d-3238-8fa4-c2d33e30e47b" ] .

bldg:CHEM.ZONE.AHU02N.RM267.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02N.RM267.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b35af03d-50a9-3d98-adc1-be203c65f17f" ] .

bldg:CHEM.ZONE.AHU02N.RM267.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02N.RM267.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2ce340dc-e546-3ca6-8133-06ddffee5be4" ] .

bldg:CHEM.ZONE.AHU02N.RM270.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02N.RM270.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0fe52d75-9d6b-3f08-9f46-a6d0acd6daf2" ] .

bldg:CHEM.ZONE.AHU02N.RM270.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02N.RM270.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1fcc4bd0-fd26-34ba-a12c-afc364bf56bb" ] .

bldg:CHEM.ZONE.AHU02N.RM270.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02N.RM270.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d9f87290-fca7-35d5-a553-6eaa1537e42c" ] .

bldg:CHEM.ZONE.AHU02N.RM270.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02N.RM270.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4d081d61-e79f-3eaf-8061-ef59f1bbc094" ] .

bldg:CHEM.ZONE.AHU02N.RM271.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02N.RM271.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "52f6443a-1190-3630-ab03-df2dd4a04499" ] .

bldg:CHEM.ZONE.AHU02N.RM271.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02N.RM271.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e7262a12-5327-3b85-a174-9244150e3c78" ] .

bldg:CHEM.ZONE.AHU02N.RM271.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02N.RM271.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b7e3236c-2f9f-3b05-b700-008363501a4b" ] .

bldg:CHEM.ZONE.AHU02N.RM271.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02N.RM271.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f1f9b48f-9236-3f5a-9642-0db7feddadba" ] .

bldg:CHEM.ZONE.AHU02N.RM272.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02N.RM272.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e55d1b4b-6fde-3acf-b24c-d46b591d5b88" ] .

bldg:CHEM.ZONE.AHU02N.RM272.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02N.RM272.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d767c009-5199-344f-a0e8-ec30faa208e4" ] .

bldg:CHEM.ZONE.AHU02N.RM272.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02N.RM272.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2d1d9f37-3327-3a2b-ad9b-b3fae1b3355f" ] .

bldg:CHEM.ZONE.AHU02N.RM272.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02N.RM272.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c0a943f2-1523-3735-b950-dcb9e7158ef1" ] .

bldg:CHEM.ZONE.AHU02N.RM275.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02N.RM275.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "77f78db1-fcf6-3f3d-905d-cc87d3a2f443" ] .

bldg:CHEM.ZONE.AHU02N.RM275.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02N.RM275.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "343e6d0f-6405-3d34-bce3-a6bf2d6abfb7" ] .

bldg:CHEM.ZONE.AHU02N.RM275.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02N.RM275.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2900ec2d-fb4a-306e-8d0c-2d31ca7f21de" ] .

bldg:CHEM.ZONE.AHU02N.RM275.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02N.RM275.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "32c2ac43-2190-33ee-a7c9-176560990105" ] .

bldg:CHEM.ZONE.AHU02N.RM276.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02N.RM276.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5e23d4b5-0862-3119-bbe1-e7990308092c" ] .

bldg:CHEM.ZONE.AHU02N.RM276.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02N.RM276.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ced2150f-82b6-341f-afac-68d9d9fd15fd" ] .

bldg:CHEM.ZONE.AHU02N.RM276.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02N.RM276.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "fb2a4557-2706-3fcd-b45e-0b300b12c809" ] .

bldg:CHEM.ZONE.AHU02N.RM276.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02N.RM276.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "144ef097-788a-369a-b3c1-708ee101bbd3" ] .

bldg:CHEM.ZONE.AHU02N.RM278.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02N.RM278.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5627a280-e227-3879-85ae-8e0e3355da61" ] .

bldg:CHEM.ZONE.AHU02N.RM278.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02N.RM278.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7ab01cc7-8d2f-3202-b753-a9665f48d82a" ] .

bldg:CHEM.ZONE.AHU02N.RM278.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02N.RM278.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a3a94d87-2dd0-3047-bb65-091679812f07" ] .

bldg:CHEM.ZONE.AHU02N.RM278.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02N.RM278.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dd8b472b-0562-3439-925b-f08004615de4" ] .

bldg:CHEM.ZONE.AHU02N.RM281.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02N.RM281.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5d1cf05f-073f-3222-bf6f-d34c88ecc270" ] .

bldg:CHEM.ZONE.AHU02N.RM281.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02N.RM281.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8ab87ace-c471-33af-ac34-ed1562752146" ] .

bldg:CHEM.ZONE.AHU02N.RM281.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02N.RM281.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c2a06b2e-5109-339f-ab41-fa8a7dc92a04" ] .

bldg:CHEM.ZONE.AHU02N.RM281.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02N.RM281.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "84e8fa60-6502-3795-a411-21ab2d4e6345" ] .

bldg:CHEM.ZONE.AHU02S.RM200C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM200C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6025feaa-9ca6-38b4-b8e4-35307b7fd9d4" ] .

bldg:CHEM.ZONE.AHU02S.RM200C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM200C.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "aa19a50d-b1a1-3e3d-bf57-5c7f0dad3382" ] .

bldg:CHEM.ZONE.AHU02S.RM200C.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM200C.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2ee9e415-cdb0-39f4-812e-200f395a17d3" ] .

bldg:CHEM.ZONE.AHU02S.RM200C.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM200C.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "82368d5f-a2f2-31ce-8ca6-6db9338a136d" ] .

bldg:CHEM.ZONE.AHU02S.RM201.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM201.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "663240b8-1220-33dd-b7c0-d9ffd10ede4a" ] .

bldg:CHEM.ZONE.AHU02S.RM201.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM201.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9a81bace-cc9c-3cc5-a6c8-d054d145b637" ] .

bldg:CHEM.ZONE.AHU02S.RM201.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM201.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d3fddcab-dfe5-359c-af2b-d1fe51074505" ] .

bldg:CHEM.ZONE.AHU02S.RM201.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM201.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6098a067-fb54-3f19-8b1c-7d857804cdb1" ] .

bldg:CHEM.ZONE.AHU02S.RM203.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM203.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "98982084-f3e4-3e33-8b01-d9008cbd9711" ] .

bldg:CHEM.ZONE.AHU02S.RM203.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM203.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "939d61bc-4279-36c9-b324-436ea44594ec" ] .

bldg:CHEM.ZONE.AHU02S.RM203.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM203.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f60180a9-c092-3191-86d5-c5eeb943ab99" ] .

bldg:CHEM.ZONE.AHU02S.RM203.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM203.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "aa3dd315-0f95-3728-91a8-4fea5cc781a2" ] .

bldg:CHEM.ZONE.AHU02S.RM206.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM206.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "14cac5d7-f6e1-3a31-9c63-25448de2fcfb" ] .

bldg:CHEM.ZONE.AHU02S.RM206.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM206.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e18e1ef6-82bf-374a-a1a9-fe76d7eb086f" ] .

bldg:CHEM.ZONE.AHU02S.RM206.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM206.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "add56634-6e01-3e9f-8a55-8741d1596f7b" ] .

bldg:CHEM.ZONE.AHU02S.RM206.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM206.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "060cce51-da91-3c90-957b-40bd9f5dd688" ] .

bldg:CHEM.ZONE.AHU02S.RM207.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM207.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1966ebee-0fa5-3a6b-836d-019388db3bf6" ] .

bldg:CHEM.ZONE.AHU02S.RM207.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM207.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6377569d-fe4d-3d14-9780-c7597e0526ed" ] .

bldg:CHEM.ZONE.AHU02S.RM207.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM207.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2fc225ef-e069-34b0-877c-73e188b8112f" ] .

bldg:CHEM.ZONE.AHU02S.RM207.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM207.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f4749a74-9761-37db-a117-4b20789289ec" ] .

bldg:CHEM.ZONE.AHU02S.RM208.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM208.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5b5bc3b8-2ad0-300b-94e9-3b1ad5769948" ] .

bldg:CHEM.ZONE.AHU02S.RM208.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM208.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1bac413d-103f-36cd-bf35-5451ad7e30d9" ] .

bldg:CHEM.ZONE.AHU02S.RM208.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM208.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "eab015d2-09da-3480-9552-c6d483833b82" ] .

bldg:CHEM.ZONE.AHU02S.RM208.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM208.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3fce6e8c-212d-3de0-a97f-cad34400f60e" ] .

bldg:CHEM.ZONE.AHU02S.RM209.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM209.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0b11b855-35a8-3c8a-a6ef-e06b34a88698" ] .

bldg:CHEM.ZONE.AHU02S.RM209.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM209.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6548c796-e0b3-36e4-a551-ea0ea85bb6a7" ] .

bldg:CHEM.ZONE.AHU02S.RM209.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM209.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1a6fa490-6ac5-32ec-be17-f5f4650fffaa" ] .

bldg:CHEM.ZONE.AHU02S.RM209.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM209.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "76b08559-f746-3b62-ade1-cf5d7d027749" ] .

bldg:CHEM.ZONE.AHU02S.RM210.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM210.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "aa2242e8-3145-3746-97bc-f4d24b16e756" ] .

bldg:CHEM.ZONE.AHU02S.RM210.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM210.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a51d37d9-5885-3cad-92c1-aa373e28fb2b" ] .

bldg:CHEM.ZONE.AHU02S.RM210.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM210.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a2fef426-d7fa-3087-918d-3d6c9e11640d" ] .

bldg:CHEM.ZONE.AHU02S.RM210.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM210.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f3a3714f-324a-3a9a-933b-c0ca65e3f63a" ] .

bldg:CHEM.ZONE.AHU02S.RM211.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM211.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "69d6db70-19e2-396b-a6fb-60e2e3d518f3" ] .

bldg:CHEM.ZONE.AHU02S.RM211.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM211.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6e402d79-9c14-30ee-89a4-f35535e3290d" ] .

bldg:CHEM.ZONE.AHU02S.RM211.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM211.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7be62d6e-7fb7-3ca5-9948-ce0dbc87ee9f" ] .

bldg:CHEM.ZONE.AHU02S.RM211.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM211.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9c0394cf-ebaa-30bd-8cc2-a26a932e3b32" ] .

bldg:CHEM.ZONE.AHU02S.RM212.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM212.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c5f17fd3-908b-366b-aca3-70e288fae772" ] .

bldg:CHEM.ZONE.AHU02S.RM212.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM212.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f94b5550-4451-31f2-8d7d-237f22715cc5" ] .

bldg:CHEM.ZONE.AHU02S.RM212.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM212.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "37e8ab24-8322-365c-88ba-3a5646623ef5" ] .

bldg:CHEM.ZONE.AHU02S.RM212.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM212.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cd617852-8ab6-31a2-951e-03887c6f3ee0" ] .

bldg:CHEM.ZONE.AHU02S.RM213.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM213.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ddf4a6c6-34d3-381d-8340-0a098425b848" ] .

bldg:CHEM.ZONE.AHU02S.RM213.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM213.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "301d9df4-d452-3878-b0e4-afd898e3b881" ] .

bldg:CHEM.ZONE.AHU02S.RM213.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM213.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "02f4adea-9dbc-3616-8731-91c079e1380b" ] .

bldg:CHEM.ZONE.AHU02S.RM213.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM213.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "036b9bf4-fafb-32be-a587-de340a029f93" ] .

bldg:CHEM.ZONE.AHU02S.RM214.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM214.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fbedcb98-f94d-3504-8525-dd0165867c48" ] .

bldg:CHEM.ZONE.AHU02S.RM214.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM214.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e5b12c06-ef18-348c-a5cf-15d77f13e191" ] .

bldg:CHEM.ZONE.AHU02S.RM214.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM214.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "737083a0-a317-31de-acba-4a9582130505" ] .

bldg:CHEM.ZONE.AHU02S.RM214.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM214.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8c6c83d8-92a1-38c9-9a08-b2987bfc6fbd" ] .

bldg:CHEM.ZONE.AHU02S.RM216.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM216.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f34152ec-bf3e-3d27-a21c-4d1f2e9f6d91" ] .

bldg:CHEM.ZONE.AHU02S.RM216.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM216.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "35dd7d9d-729f-31ad-83eb-fc2b737b7a1b" ] .

bldg:CHEM.ZONE.AHU02S.RM216.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM216.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "096bb580-0eec-33fc-9cf9-d2441254c786" ] .

bldg:CHEM.ZONE.AHU02S.RM216.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM216.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "55f73573-3a4b-361e-932e-918dbf8debaf" ] .

bldg:CHEM.ZONE.AHU02S.RM217.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM217.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "da4118c9-88a5-35b6-943d-bc89bdbd217f" ] .

bldg:CHEM.ZONE.AHU02S.RM217.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM217.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5ac768c0-95b9-3ec6-ade7-92578bba2608" ] .

bldg:CHEM.ZONE.AHU02S.RM217.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM217.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b914c29a-2c9e-300d-89e1-ec92e19c22f6" ] .

bldg:CHEM.ZONE.AHU02S.RM217.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM217.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "351a91b3-9e96-3d55-b149-f27509fb262c" ] .

bldg:CHEM.ZONE.AHU02S.RM220.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM220.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "31ad9fc2-a326-3b11-a2cf-6b8c9755035f" ] .

bldg:CHEM.ZONE.AHU02S.RM220.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM220.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ab19140a-7827-3d2e-85a7-579d8fed0316" ] .

bldg:CHEM.ZONE.AHU02S.RM220.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM220.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7dc82d3f-f39a-3926-aac0-cd88b9809c27" ] .

bldg:CHEM.ZONE.AHU02S.RM220.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM220.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "426d24ce-a3dc-35a7-a903-6dddb6f5e73f" ] .

bldg:CHEM.ZONE.AHU02S.RM222.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM222.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "56f112ee-0fe1-3414-a164-6843fa633b8f" ] .

bldg:CHEM.ZONE.AHU02S.RM222.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM222.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9f546332-7e5c-3d30-858a-76c8d3fd7f01" ] .

bldg:CHEM.ZONE.AHU02S.RM222.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM222.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3819cd3f-dbf2-3750-ba39-ede21f9d90b0" ] .

bldg:CHEM.ZONE.AHU02S.RM222.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM222.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5405a499-5b91-3e20-90da-120ddecce219" ] .

bldg:CHEM.ZONE.AHU02S.RM223.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM223.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fe418571-40bd-3b24-a982-3d03498d655c" ] .

bldg:CHEM.ZONE.AHU02S.RM223.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM223.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f2d2088c-42a9-3592-9336-61ab243b4883" ] .

bldg:CHEM.ZONE.AHU02S.RM223.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM223.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "53381c0d-2889-38d5-976d-3169b0194ffb" ] .

bldg:CHEM.ZONE.AHU02S.RM223.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM223.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ab1af55e-cbb0-39ac-a62f-fdcfb16a3644" ] .

bldg:CHEM.ZONE.AHU02S.RM224.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM224.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9840c92c-47be-3fcd-859b-4978ff626ba2" ] .

bldg:CHEM.ZONE.AHU02S.RM224.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM224.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "16c65a17-d314-3c23-8afa-210a6b57d9a9" ] .

bldg:CHEM.ZONE.AHU02S.RM224.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM224.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "42120349-24ce-3322-8fa9-cfc7a6c2446e" ] .

bldg:CHEM.ZONE.AHU02S.RM224.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM224.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "80b94108-9d9b-36f7-ad93-d9bedc5e051b" ] .

bldg:CHEM.ZONE.AHU02S.RM225.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM225.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "844d7e2e-ac98-326e-bb37-da2646703af2" ] .

bldg:CHEM.ZONE.AHU02S.RM225.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM225.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5890a93f-b923-3b4a-a2d7-10b510a8fa26" ] .

bldg:CHEM.ZONE.AHU02S.RM225.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM225.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "00535d71-08d0-3fda-8c83-470670fac130" ] .

bldg:CHEM.ZONE.AHU02S.RM225.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM225.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b7857f34-5970-3b55-8c31-ba44999952b8" ] .

bldg:CHEM.ZONE.AHU02S.RM226.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM226.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a0ff4396-413a-3994-ab5f-264dd8d4f37d" ] .

bldg:CHEM.ZONE.AHU02S.RM226.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM226.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7dcb5293-f59e-3a26-9284-c6979e43c5a3" ] .

bldg:CHEM.ZONE.AHU02S.RM226.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM226.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f551ba2a-391f-31c0-924e-5e33e5bd3e53" ] .

bldg:CHEM.ZONE.AHU02S.RM226.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM226.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "49e59721-5f7c-3d56-8784-3430f46068a7" ] .

bldg:CHEM.ZONE.AHU02S.RM227.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM227.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "102c0aa5-2d3f-3860-bd80-9f607d77f4d2" ] .

bldg:CHEM.ZONE.AHU02S.RM227.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM227.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9ab6977e-6229-3cd8-bfc5-526abf523969" ] .

bldg:CHEM.ZONE.AHU02S.RM227.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM227.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5ff8662f-8b39-37ed-948b-7d6b7c6e1623" ] .

bldg:CHEM.ZONE.AHU02S.RM227.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM227.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "af536659-6a2c-35fb-9800-5f45279db716" ] .

bldg:CHEM.ZONE.AHU02S.RM228.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM228.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5c17ec7a-d0d1-3b89-aa1b-6560387d9819" ] .

bldg:CHEM.ZONE.AHU02S.RM228.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM228.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bf1792c7-1ad7-32ae-9a1c-13c0e573d828" ] .

bldg:CHEM.ZONE.AHU02S.RM228.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM228.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1aa770a5-deeb-3ed5-be07-a8c4bdf9c0d8" ] .

bldg:CHEM.ZONE.AHU02S.RM228.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM228.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c481b31a-884d-3979-a048-69bb8b3c77cf" ] .

bldg:CHEM.ZONE.AHU02S.RM231.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM231.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "08fcc47b-e401-3b70-bb75-3a24b56fc3ac" ] .

bldg:CHEM.ZONE.AHU02S.RM231.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM231.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d20ae113-2182-3832-b574-05f15277cd12" ] .

bldg:CHEM.ZONE.AHU02S.RM231.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM231.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "10a71274-a5a3-332e-b17c-449d4ece978c" ] .

bldg:CHEM.ZONE.AHU02S.RM231.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM231.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "afe74b28-9de8-3117-8d31-11d8325ec426" ] .

bldg:CHEM.ZONE.AHU02S.RM233.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM233.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "74f77b2e-7033-3032-a47c-5a0a39770a4d" ] .

bldg:CHEM.ZONE.AHU02S.RM233.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM233.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "01a92abf-260b-3a0a-b17a-dcbc1b7b1ccd" ] .

bldg:CHEM.ZONE.AHU02S.RM233.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM233.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "34db81b7-ce95-3ec6-91f4-cda94466691b" ] .

bldg:CHEM.ZONE.AHU02S.RM233.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM233.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "905ee6bf-9582-377d-9998-dae1d03037a3" ] .

bldg:CHEM.ZONE.AHU02S.RM239.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM239.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d91206ee-a0f9-3415-b712-9eff68ab2d75" ] .

bldg:CHEM.ZONE.AHU02S.RM239.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM239.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1e1ffb9a-37d0-3898-8746-b819424869dc" ] .

bldg:CHEM.ZONE.AHU02S.RM239.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM239.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3256c00c-fa57-3456-96c6-a70fe63e651b" ] .

bldg:CHEM.ZONE.AHU02S.RM239.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM239.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1fe44bed-a6d0-3bd3-8d44-dfe2f2a4a72a" ] .

bldg:CHEM.ZONE.AHU02S.RM241.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM241.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "be2eab2c-6a5d-3423-a54b-14989eb58c12" ] .

bldg:CHEM.ZONE.AHU02S.RM241.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM241.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "88e9f966-eb0e-349d-a492-82482599e0c0" ] .

bldg:CHEM.ZONE.AHU02S.RM241.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM241.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "343dfcee-2b45-365e-b505-fe4fcc92cafe" ] .

bldg:CHEM.ZONE.AHU02S.RM241.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM241.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "24e551a4-f6f8-33c2-bad7-63ec27f13130" ] .

bldg:CHEM.ZONE.AHU02S.RM247.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM247.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "df31d4a8-34a3-37ba-84d6-e744c65d2b54" ] .

bldg:CHEM.ZONE.AHU02S.RM247.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM247.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9a553bd1-aad7-3377-80e5-a6bb33b15f16" ] .

bldg:CHEM.ZONE.AHU02S.RM247.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM247.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5626231e-95ee-322d-9574-54c5eb2bc3cf" ] .

bldg:CHEM.ZONE.AHU02S.RM247.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM247.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "01212aa9-d82a-3a12-8ae9-a8baeb81d249" ] .

bldg:CHEM.ZONE.AHU02S.RM249.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM249.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9783419d-3a86-33c2-8fda-c97a57e8a0ad" ] .

bldg:CHEM.ZONE.AHU02S.RM249.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM249.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bc81fc82-ccbc-3070-86a3-cd900e8436e2" ] .

bldg:CHEM.ZONE.AHU02S.RM249.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM249.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4704f75b-6e80-3ff0-8219-1614876e7140" ] .

bldg:CHEM.ZONE.AHU02S.RM249.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM249.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3a35d140-7bda-3cb6-892a-294b480686f4" ] .

bldg:CHEM.ZONE.AHU02S.RM251.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM251.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "53f81c53-a647-389b-ad58-52d9709d29fd" ] .

bldg:CHEM.ZONE.AHU02S.RM251.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM251.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1a297043-6b96-361a-b6be-3150659ed40a" ] .

bldg:CHEM.ZONE.AHU02S.RM251.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM251.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "579aaa75-9b4a-3482-a8a9-d9dcccec9427" ] .

bldg:CHEM.ZONE.AHU02S.RM251.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM251.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fbeabae2-423a-3b51-903c-537397ca04a1" ] .

bldg:CHEM.ZONE.AHU02S.RM253.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM253.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4c9c0795-3b75-3349-87fe-d169f8d2a55f" ] .

bldg:CHEM.ZONE.AHU02S.RM253.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU02S.RM253.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "72712c82-3c30-36d3-8012-05ffa797b8ec" ] .

bldg:CHEM.ZONE.AHU02S.RM253.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU02S.RM253.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "64ed94ea-5d29-3354-bfac-0ac18e34cde6" ] .

bldg:CHEM.ZONE.AHU02S.RM253.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU02S.RM253.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "374bf55e-88fd-3460-ab4b-00218ba42b72" ] .

bldg:CHEM.ZONE.AHU03N.RM353.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03N.RM353.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "43b6d645-01a0-3608-a3d9-686b556ddf83" ] .

bldg:CHEM.ZONE.AHU03N.RM353.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03N.RM353.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fe7aadf2-f2b3-30c4-b52c-f797416eb8ac" ] .

bldg:CHEM.ZONE.AHU03N.RM353.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03N.RM353.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a64609d2-2f7f-3ae6-a876-dd11d68ccd60" ] .

bldg:CHEM.ZONE.AHU03N.RM353.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03N.RM353.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "304ab59d-3b80-3e22-84ec-6edd04fdbe92" ] .

bldg:CHEM.ZONE.AHU03N.RM357.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03N.RM357.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "62863801-d22c-30cd-ba11-a550f3e3a92a" ] .

bldg:CHEM.ZONE.AHU03N.RM357.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03N.RM357.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "39127b68-6bbc-3ed2-9f80-20b628d44975" ] .

bldg:CHEM.ZONE.AHU03N.RM357.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03N.RM357.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c7066a97-3223-3f99-8b15-4ac200655d60" ] .

bldg:CHEM.ZONE.AHU03N.RM357.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03N.RM357.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "587bbdf3-2bdf-372f-9939-be7e8aabe13f" ] .

bldg:CHEM.ZONE.AHU03N.RM359.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03N.RM359.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6664ebf6-9187-3df1-848e-8b5f7cfa3ad4" ] .

bldg:CHEM.ZONE.AHU03N.RM359.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03N.RM359.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3052ebb2-1890-31bc-aa16-f3eca55ee453" ] .

bldg:CHEM.ZONE.AHU03N.RM359.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03N.RM359.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "35b40d81-092f-3043-8bee-23382a9928c4" ] .

bldg:CHEM.ZONE.AHU03N.RM359.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03N.RM359.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "911acf9d-ad17-3fce-813d-10c1de10bdc3" ] .

bldg:CHEM.ZONE.AHU03N.RM369.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03N.RM369.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dd421e8f-28a3-37b7-a510-42b2f13cc9a0" ] .

bldg:CHEM.ZONE.AHU03N.RM369.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03N.RM369.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1fe5f567-abae-39c3-b7e1-70678ce37a75" ] .

bldg:CHEM.ZONE.AHU03N.RM369.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03N.RM369.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "528f3671-e74d-39ab-9c64-ce69c6977edf" ] .

bldg:CHEM.ZONE.AHU03N.RM369.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03N.RM369.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "af9cb823-e0e3-3eec-a921-600f83cb7364" ] .

bldg:CHEM.ZONE.AHU03N.RM370.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03N.RM370.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5b9d97b6-29a2-308d-8ab0-793062b8de60" ] .

bldg:CHEM.ZONE.AHU03N.RM370.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03N.RM370.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "74ece447-3482-3990-890f-45aa8fb7a266" ] .

bldg:CHEM.ZONE.AHU03N.RM370.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03N.RM370.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a05db5e0-1f1c-3338-b4de-cfb52ccbb190" ] .

bldg:CHEM.ZONE.AHU03N.RM370.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03N.RM370.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ea673c8b-0d00-365d-904d-bb1f0ebb8349" ] .

bldg:CHEM.ZONE.AHU03N.RM371.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03N.RM371.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "37bf2302-2bf3-37b2-ba0b-92661af49c05" ] .

bldg:CHEM.ZONE.AHU03N.RM371.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03N.RM371.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "eff16a8b-1c46-378a-8759-a1cd9d18b8ad" ] .

bldg:CHEM.ZONE.AHU03N.RM371.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03N.RM371.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2b771948-b7d7-34fc-87aa-4384bb9df107" ] .

bldg:CHEM.ZONE.AHU03N.RM371.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03N.RM371.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "039a5c6a-1259-3792-9184-4b725ad299d7" ] .

bldg:CHEM.ZONE.AHU03N.RM372.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03N.RM372.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d6b7e5fe-aef2-3e13-8796-66036441e12e" ] .

bldg:CHEM.ZONE.AHU03N.RM372.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03N.RM372.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "81254c4b-172c-311d-89df-54e74dd610df" ] .

bldg:CHEM.ZONE.AHU03N.RM372.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03N.RM372.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6edc1703-633a-37e5-9d33-6f395d39f36d" ] .

bldg:CHEM.ZONE.AHU03N.RM372.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03N.RM372.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d57ad89a-4c1d-3bbd-9cb0-d5fdcce0eda1" ] .

bldg:CHEM.ZONE.AHU03N.RM373.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03N.RM373.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "52ccda18-a327-36d1-913f-80b4dc66e2a4" ] .

bldg:CHEM.ZONE.AHU03N.RM373.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03N.RM373.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9888c57d-a563-3589-9d4b-2a5565de60b2" ] .

bldg:CHEM.ZONE.AHU03N.RM373.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03N.RM373.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "cf9ab3f0-ae9a-30f3-b5f3-d7fa759b18b8" ] .

bldg:CHEM.ZONE.AHU03N.RM373.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03N.RM373.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d76c6aa4-da44-32ae-ba47-e0043e3c9238" ] .

bldg:CHEM.ZONE.AHU03N.RM375.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03N.RM375.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b3b24cd3-3526-33ae-88be-5541af8402c4" ] .

bldg:CHEM.ZONE.AHU03N.RM375.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03N.RM375.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "88cda354-52ad-31a2-84f7-782074ec8a81" ] .

bldg:CHEM.ZONE.AHU03N.RM375.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03N.RM375.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "72e3ac77-0e51-363b-afae-33735f7531f3" ] .

bldg:CHEM.ZONE.AHU03N.RM375.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03N.RM375.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5703a6ac-9e05-3a30-a711-6cfb3fe58c84" ] .

bldg:CHEM.ZONE.AHU03N.RM377.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03N.RM377.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cf6f2196-cd96-3f3c-aa0a-d85b3c532ac4" ] .

bldg:CHEM.ZONE.AHU03N.RM377.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03N.RM377.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cced3301-f14b-30a5-9d0b-b8a3cb56da06" ] .

bldg:CHEM.ZONE.AHU03N.RM377.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03N.RM377.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "34fad825-0377-3a87-a55b-40a795b4f013" ] .

bldg:CHEM.ZONE.AHU03N.RM377.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03N.RM377.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "811a21ff-117c-3012-8a4a-6818289be294" ] .

bldg:CHEM.ZONE.AHU03N.RM378.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03N.RM378.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8180b313-45ad-3f7a-ae36-9a07f1661ff4" ] .

bldg:CHEM.ZONE.AHU03N.RM378.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03N.RM378.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1e4f1e1d-462e-3a96-9ffc-2f6dcb29be96" ] .

bldg:CHEM.ZONE.AHU03N.RM378.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03N.RM378.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d6cd24c4-f54e-3c7e-9abd-be706229ed98" ] .

bldg:CHEM.ZONE.AHU03N.RM378.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03N.RM378.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "eb29bb39-9101-3031-bd10-1b9333da03d2" ] .

bldg:CHEM.ZONE.AHU03N.RM380A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03N.RM380A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "932120fc-c36c-390a-98a7-01e600ee4639" ] .

bldg:CHEM.ZONE.AHU03N.RM380A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03N.RM380A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c7ea0137-e59a-31f2-80a2-53f30f98b14e" ] .

bldg:CHEM.ZONE.AHU03N.RM380A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03N.RM380A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "389c0ff5-ac49-3d9c-ab8e-f5201fd17d1c" ] .

bldg:CHEM.ZONE.AHU03N.RM380A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03N.RM380A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "03e5d6bc-d7cb-3acf-84a5-f6db22608aae" ] .

bldg:CHEM.ZONE.AHU03N.RM381.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03N.RM381.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e791712a-a7dd-38a0-9e11-3e2551ed8e0b" ] .

bldg:CHEM.ZONE.AHU03N.RM381.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03N.RM381.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "87b59fdc-dec3-3ed1-96d0-490fd7e7391a" ] .

bldg:CHEM.ZONE.AHU03N.RM381.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03N.RM381.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4f0041e8-472f-3b57-805c-b3ccc03a6323" ] .

bldg:CHEM.ZONE.AHU03N.RM381.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03N.RM381.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4ca63893-1fec-304b-a005-b3491ea72d53" ] .

bldg:CHEM.ZONE.AHU03N.RM385.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03N.RM385.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "79ba60fb-7194-32f1-a66f-42d211c7053f" ] .

bldg:CHEM.ZONE.AHU03N.RM385.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03N.RM385.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "56fa8a42-d55a-37b0-b6e7-0514a9941700" ] .

bldg:CHEM.ZONE.AHU03N.RM385.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03N.RM385.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1ab20b72-a3e7-3cb1-a45f-512e9fd349da" ] .

bldg:CHEM.ZONE.AHU03N.RM385.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03N.RM385.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "61b884ea-8cda-3003-85e9-f8a172bd185c" ] .

bldg:CHEM.ZONE.AHU03S.RM300C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM300C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "74437971-acff-3afa-a77a-0e05d7f59abf" ] .

bldg:CHEM.ZONE.AHU03S.RM300C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM300C.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d7cfefb3-d999-3efe-ad7d-395e4dc68385" ] .

bldg:CHEM.ZONE.AHU03S.RM300C.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM300C.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e3171328-41a7-3053-af84-a00f9346a312" ] .

bldg:CHEM.ZONE.AHU03S.RM300C.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM300C.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a52e5bbc-7053-338d-81db-6a1d54d42cfa" ] .

bldg:CHEM.ZONE.AHU03S.RM301A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM301A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "448f8e7b-45c4-3157-8f27-115904db7268" ] .

bldg:CHEM.ZONE.AHU03S.RM301A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM301A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a3f13e79-9771-315c-a31a-2443eaaadf30" ] .

bldg:CHEM.ZONE.AHU03S.RM301A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM301A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1d0cf7a7-2b5c-3e90-9aaf-432585b1d08d" ] .

bldg:CHEM.ZONE.AHU03S.RM301A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM301A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a94d2eee-fd25-354e-99e2-d24f554b10f5" ] .

bldg:CHEM.ZONE.AHU03S.RM306.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM306.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b7d247ec-aa85-3c07-86ca-a237ef3f641c" ] .

bldg:CHEM.ZONE.AHU03S.RM306.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM306.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "13592bd8-d85e-3ae2-a5b5-e37039c16edf" ] .

bldg:CHEM.ZONE.AHU03S.RM306.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM306.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8de718a9-1948-3dd6-b6b6-df88f66b4c57" ] .

bldg:CHEM.ZONE.AHU03S.RM306.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM306.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b09a7375-3a3a-3ccb-a80a-adb73151a501" ] .

bldg:CHEM.ZONE.AHU03S.RM308.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM308.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d53f5e82-df25-353c-a2d1-40da19873e13" ] .

bldg:CHEM.ZONE.AHU03S.RM308.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM308.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6adec086-8181-3f9b-9e07-13a5c418fd4b" ] .

bldg:CHEM.ZONE.AHU03S.RM308.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM308.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b70e218d-4662-35e6-915b-8de7db2547e1" ] .

bldg:CHEM.ZONE.AHU03S.RM308.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM308.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3ed495c3-426b-3e10-aa6e-562c737f5e62" ] .

bldg:CHEM.ZONE.AHU03S.RM309.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM309.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ad50fc46-7739-37e4-b0f4-c8eac40cf722" ] .

bldg:CHEM.ZONE.AHU03S.RM309.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM309.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "96dd9033-b052-3a29-bcee-d3b54f5a6b60" ] .

bldg:CHEM.ZONE.AHU03S.RM309.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM309.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1597055a-43dd-3d6d-af46-ed119eb8d365" ] .

bldg:CHEM.ZONE.AHU03S.RM309.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM309.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1c99047d-cfdb-3fd4-9721-23978fdee8d5" ] .

bldg:CHEM.ZONE.AHU03S.RM310.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM310.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a466c7b5-1440-34d8-a9af-3b86165ce97e" ] .

bldg:CHEM.ZONE.AHU03S.RM310.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM310.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b313dd9f-4e30-3447-a694-fd3be026e099" ] .

bldg:CHEM.ZONE.AHU03S.RM310.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM310.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0f261b14-2edb-3529-b57f-b555fe6dc8e1" ] .

bldg:CHEM.ZONE.AHU03S.RM310.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM310.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8350188d-4617-38c5-87bb-fa4dc8259d5d" ] .

bldg:CHEM.ZONE.AHU03S.RM311.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM311.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0081e788-dc3e-3465-b5b1-3083b94da0d4" ] .

bldg:CHEM.ZONE.AHU03S.RM311.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM311.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ca0e722d-88eb-32a1-ba5b-ec7163678987" ] .

bldg:CHEM.ZONE.AHU03S.RM311.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM311.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9a7f0f3e-3c25-3642-9f97-a1d07ba359c6" ] .

bldg:CHEM.ZONE.AHU03S.RM311.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM311.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "67eb03bb-9dde-3a4c-92c7-4142c8376cc6" ] .

bldg:CHEM.ZONE.AHU03S.RM312.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM312.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2629c9a8-e711-31cf-bde8-531b3f00903d" ] .

bldg:CHEM.ZONE.AHU03S.RM312.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM312.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "534c6c47-d006-3259-b0ce-a5565ba3dd87" ] .

bldg:CHEM.ZONE.AHU03S.RM312.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM312.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4ab7f060-4dce-3c4f-a295-2e5539bd8f24" ] .

bldg:CHEM.ZONE.AHU03S.RM312.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM312.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6d58df7a-a570-36ca-bc6e-e4d9ee998f95" ] .

bldg:CHEM.ZONE.AHU03S.RM314.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM314.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ade478f0-bdba-368d-b961-34f8afc8e1cd" ] .

bldg:CHEM.ZONE.AHU03S.RM314.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM314.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "02054713-3dec-31d6-ac7c-eef29c145876" ] .

bldg:CHEM.ZONE.AHU03S.RM314.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM314.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b25f87df-3559-3d4e-8c60-610fcc6f7cc6" ] .

bldg:CHEM.ZONE.AHU03S.RM314.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM314.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "544f8c2c-4cba-34f2-874d-262b26d16239" ] .

bldg:CHEM.ZONE.AHU03S.RM315.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM315.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9982275f-32a7-3847-a559-442062a605c8" ] .

bldg:CHEM.ZONE.AHU03S.RM315.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM315.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "86d8b8a5-2fbc-3c86-ae80-5ff70469433a" ] .

bldg:CHEM.ZONE.AHU03S.RM315.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM315.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "37341862-b770-3f70-b86a-55f830f398cb" ] .

bldg:CHEM.ZONE.AHU03S.RM315.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM315.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b21fbdfb-309c-3aad-a8de-13c8971b31b3" ] .

bldg:CHEM.ZONE.AHU03S.RM316.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM316.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fb7a7494-4de6-34eb-817c-0f34b4b85dba" ] .

bldg:CHEM.ZONE.AHU03S.RM316.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM316.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "77d54c1b-ca4f-3c46-bd71-a06b879c6fe2" ] .

bldg:CHEM.ZONE.AHU03S.RM316.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM316.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "fd1b6bef-26b4-3ef3-8b7f-4ed652042855" ] .

bldg:CHEM.ZONE.AHU03S.RM316.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM316.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fb25aa6e-fe73-38c5-a8fd-cee8e5ef5dbe" ] .

bldg:CHEM.ZONE.AHU03S.RM317.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM317.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "11009a3b-9121-3fb2-9815-255329c68ec0" ] .

bldg:CHEM.ZONE.AHU03S.RM317.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM317.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "72ba83e9-00ae-31c0-a7f1-6e10b2e985de" ] .

bldg:CHEM.ZONE.AHU03S.RM317.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM317.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b97d0806-437f-321b-963e-e5f8fcf78c80" ] .

bldg:CHEM.ZONE.AHU03S.RM317.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM317.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dcf50d50-9564-3af2-b623-ba0eee8934d6" ] .

bldg:CHEM.ZONE.AHU03S.RM320.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM320.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "28f6d087-1851-3bf7-891b-c3b508252182" ] .

bldg:CHEM.ZONE.AHU03S.RM320.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM320.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8e5671f2-0e9a-3c63-8d3f-00ce6903218a" ] .

bldg:CHEM.ZONE.AHU03S.RM320.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM320.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "870fe943-af18-3662-941e-9102973b244f" ] .

bldg:CHEM.ZONE.AHU03S.RM320.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM320.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9e7ec465-1baa-3fac-b743-a7315ecf1f66" ] .

bldg:CHEM.ZONE.AHU03S.RM322.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM322.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9c3a562e-5374-30e9-b7f6-4e08f5071ff7" ] .

bldg:CHEM.ZONE.AHU03S.RM322.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM322.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d2ef66a0-fbf5-31cf-9ead-fb4b219d8b20" ] .

bldg:CHEM.ZONE.AHU03S.RM322.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM322.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5db7e9a8-94d6-3fad-8685-d3ff434b213a" ] .

bldg:CHEM.ZONE.AHU03S.RM322.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM322.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7f73bae1-45cf-3f13-8393-c0efeb3e6da2" ] .

bldg:CHEM.ZONE.AHU03S.RM323.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM323.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1b85adbc-5b54-3a26-9d5e-13af5ea13ddf" ] .

bldg:CHEM.ZONE.AHU03S.RM323.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM323.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1f73639d-c7f3-3f7d-a710-feba7edbc36d" ] .

bldg:CHEM.ZONE.AHU03S.RM323.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM323.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2e938974-cafc-3967-a80c-7fa5a9cfde04" ] .

bldg:CHEM.ZONE.AHU03S.RM323.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM323.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "62301700-3de2-370f-abfe-841102ea8767" ] .

bldg:CHEM.ZONE.AHU03S.RM324.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM324.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b07811ab-2606-3bf1-b729-1e0974849b50" ] .

bldg:CHEM.ZONE.AHU03S.RM324.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM324.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4392e350-fc91-38d9-aabe-b4705d7823f8" ] .

bldg:CHEM.ZONE.AHU03S.RM324.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM324.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ca2e7c78-7036-3720-8afc-835c507b076b" ] .

bldg:CHEM.ZONE.AHU03S.RM324.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM324.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fe5b98c1-b3e0-38ab-a28a-8fedb913ab74" ] .

bldg:CHEM.ZONE.AHU03S.RM325.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM325.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b5a8e321-c4c0-3bab-bb99-f6f7faa5a836" ] .

bldg:CHEM.ZONE.AHU03S.RM325.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM325.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c5d37cc6-2f1b-3ed4-b6f8-a9f05709f7eb" ] .

bldg:CHEM.ZONE.AHU03S.RM325.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM325.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "23d4d9a2-ca03-332b-ad57-1f047731b977" ] .

bldg:CHEM.ZONE.AHU03S.RM325.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM325.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fc2259f9-3435-3c01-ab53-442a1a92b170" ] .

bldg:CHEM.ZONE.AHU03S.RM326.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM326.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4cdf1243-0020-39ea-8df0-3f774c8eae67" ] .

bldg:CHEM.ZONE.AHU03S.RM326.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM326.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f156993e-ad6e-37c5-a251-cff51bb132e1" ] .

bldg:CHEM.ZONE.AHU03S.RM326.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM326.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "af9c4f60-cdf2-346e-bfd8-fa63bc3e9ca3" ] .

bldg:CHEM.ZONE.AHU03S.RM326.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM326.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "723af9b1-deb7-381d-add3-bb01a7f76850" ] .

bldg:CHEM.ZONE.AHU03S.RM327.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM327.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c09ad187-b3bd-3737-b382-655ca8bf7d1b" ] .

bldg:CHEM.ZONE.AHU03S.RM327.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM327.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0af72238-7538-3b0d-aa48-f2532707014e" ] .

bldg:CHEM.ZONE.AHU03S.RM327.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM327.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a665b8f0-26ad-3ad6-8914-69d060e098db" ] .

bldg:CHEM.ZONE.AHU03S.RM327.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM327.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7d51bae1-21ea-3dd5-8310-4a03392072d1" ] .

bldg:CHEM.ZONE.AHU03S.RM328.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM328.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ea1c2741-3489-3822-ab41-8a489ed80e31" ] .

bldg:CHEM.ZONE.AHU03S.RM328.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM328.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "43af872a-466b-3176-850c-29b1c8b044f5" ] .

bldg:CHEM.ZONE.AHU03S.RM328.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM328.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d3bd7d59-be9d-351b-a050-3a7b9cd3a128" ] .

bldg:CHEM.ZONE.AHU03S.RM328.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM328.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "46fd58ad-1316-3edf-9551-882e5593926c" ] .

bldg:CHEM.ZONE.AHU03S.RM331.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM331.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "596c9c07-7f9a-3b05-953b-4addba029d82" ] .

bldg:CHEM.ZONE.AHU03S.RM331.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM331.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "21f40698-08c4-3fb8-be14-5f9286a56823" ] .

bldg:CHEM.ZONE.AHU03S.RM331.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM331.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e42bd57a-8fdb-3ac3-a0a5-8fd4f70b2f27" ] .

bldg:CHEM.ZONE.AHU03S.RM331.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM331.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1170347f-07b9-3963-aa73-82ef51ca062b" ] .

bldg:CHEM.ZONE.AHU03S.RM333.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM333.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "046499b6-d2a0-3312-a70d-f51f02f755f2" ] .

bldg:CHEM.ZONE.AHU03S.RM333.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM333.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "01f04c24-eff7-3061-82e9-5fc2cec7bbbf" ] .

bldg:CHEM.ZONE.AHU03S.RM333.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM333.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a72e4c96-0ad9-3292-8421-6f3ca044d2c5" ] .

bldg:CHEM.ZONE.AHU03S.RM333.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM333.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4db724b9-18d3-3c5e-afcf-fe09de950f3b" ] .

bldg:CHEM.ZONE.AHU03S.RM339.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM339.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "279ec1c4-1d76-3fb4-9014-5296f5f30bc5" ] .

bldg:CHEM.ZONE.AHU03S.RM339.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM339.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7ff6b366-f574-3cde-966e-2a1e8d99b822" ] .

bldg:CHEM.ZONE.AHU03S.RM339.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM339.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b3e28511-6c0d-3697-a0a9-3c7a243f4ca0" ] .

bldg:CHEM.ZONE.AHU03S.RM339.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM339.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2a3c7895-f02b-3335-8156-050cc5722bdf" ] .

bldg:CHEM.ZONE.AHU03S.RM341.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM341.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "724df4c1-35ce-3999-a048-c4d4ae7508d1" ] .

bldg:CHEM.ZONE.AHU03S.RM341.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM341.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "886ab829-ad13-3f9c-b07c-a6c3f7a58ee0" ] .

bldg:CHEM.ZONE.AHU03S.RM341.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM341.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3897b9ec-7b49-3acc-95ef-e3569d73699b" ] .

bldg:CHEM.ZONE.AHU03S.RM341.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM341.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c1333286-e387-338b-8b41-c20aa063229b" ] .

bldg:CHEM.ZONE.AHU03S.RM345.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM345.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9929d393-89a4-3f33-9d21-5cbd6f159f6c" ] .

bldg:CHEM.ZONE.AHU03S.RM345.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM345.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8441e350-5044-31b6-8482-9fc0bfe439ab" ] .

bldg:CHEM.ZONE.AHU03S.RM345.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM345.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "791d679d-18dd-3d30-93fc-f57c5fd702d8" ] .

bldg:CHEM.ZONE.AHU03S.RM345.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM345.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "93a06605-765d-33a1-a11b-82f9bc0c71c8" ] .

bldg:CHEM.ZONE.AHU03S.RM347.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM347.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6b2ec58c-bb39-3e8d-90d6-2912be52b57e" ] .

bldg:CHEM.ZONE.AHU03S.RM347.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM347.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f41d850b-01eb-35f9-95fd-e1628691814d" ] .

bldg:CHEM.ZONE.AHU03S.RM347.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM347.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d8ba6fc5-4314-3e2e-9402-cda45eea94f7" ] .

bldg:CHEM.ZONE.AHU03S.RM347.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM347.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6b092a11-5ecd-33d3-8e98-d6a2a2b1ddcb" ] .

bldg:CHEM.ZONE.AHU03S.RM349.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM349.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f8e4a369-ec4f-3c3b-81dd-ded89397575a" ] .

bldg:CHEM.ZONE.AHU03S.RM349.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM349.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b3b111af-5d37-3e36-abe6-1d8806bb867b" ] .

bldg:CHEM.ZONE.AHU03S.RM349.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM349.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b3a73e52-abbd-33bf-bb54-413154faf6bb" ] .

bldg:CHEM.ZONE.AHU03S.RM349.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM349.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "21c541e3-3cc1-3e90-9da7-dd911bb0dfa3" ] .

bldg:CHEM.ZONE.AHU03S.RM350.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM350.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9accae3e-bba1-3ec0-8156-6e73dab1b2d9" ] .

bldg:CHEM.ZONE.AHU03S.RM350.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM350.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "48fc76be-aac2-3fd3-9f32-77af0d954093" ] .

bldg:CHEM.ZONE.AHU03S.RM350.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM350.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d0402704-e0f4-3a85-a30f-13583081b6ff" ] .

bldg:CHEM.ZONE.AHU03S.RM350.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM350.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "69261e98-1f90-3e23-b6d7-08898e7eb604" ] .

bldg:CHEM.ZONE.AHU03S.RM351.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM351.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "70fc8070-7a43-34fc-a4fa-bf86bdf52509" ] .

bldg:CHEM.ZONE.AHU03S.RM351.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM351.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5b61cb85-7118-3453-902d-90f4258b0898" ] .

bldg:CHEM.ZONE.AHU03S.RM351.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM351.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "fab7f44a-77c6-31a7-9c0b-fe922e88c520" ] .

bldg:CHEM.ZONE.AHU03S.RM351.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM351.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b9a9006e-d84b-3181-9107-13e3a3027304" ] .

bldg:CHEM.ZONE.AHU03S.RM353.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM353.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d7b039f4-f733-3e3c-93b2-1642639fd602" ] .

bldg:CHEM.ZONE.AHU03S.RM353.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEM.ZONE.AHU03S.RM353.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4ac9effa-1fcd-37ab-9ae5-44c6369b362b" ] .

bldg:CHEM.ZONE.AHU03S.RM353.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEM.ZONE.AHU03S.RM353.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "607c32f0-a676-3d94-9a27-cfa67130417c" ] .

bldg:CHEM.ZONE.AHU03S.RM353.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEM.ZONE.AHU03S.RM353.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b0bdeb2d-b2b9-35c9-8a40-0268b8434178" ] .

bldg:CHEMX.ZONE.AHU04N.RM4413.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4413.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "78f27761-3f35-3643-adec-22c2ca8b394e" ] .

bldg:CHEMX.ZONE.AHU04N.RM4419.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4419.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "6e55dc58-1a36-353f-845c-09adde79db91" ] .

bldg:CHEMX.ZONE.AHU04N.RM4430.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4430.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "1cd877cb-de12-3a73-a2c3-25f910548ec6" ] .

bldg:CHEMX.ZONE.AHU04N.RM4435.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4435.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "011c0219-9514-3c5c-b76a-10cdab381869" ] .

bldg:CHEMX.ZONE.AHU04N.RM4435A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4435A.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e718fe44-b2bf-3354-b832-2bddf6ef12bd" ] .

bldg:CHEMX.ZONE.AHU04N.RM4440.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4440.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "28f32d19-77ae-331e-9e60-6dfc8d8a1c48" ] .

bldg:CHEMX.ZONE.AHU04N.RM4445.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4445.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "a4a6753a-2061-39d5-a459-cbf47e250c4f" ] .

bldg:CHEMX.ZONE.AHU04N.RM4450.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4450.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "f7a12710-bfe9-3684-9b77-3d4e5015961c" ] .

bldg:CHEMX.ZONE.AHU04N.RM4455.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4455.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "045910a8-e405-34c8-a5a8-e3005d242d51" ] .

bldg:CHEMX.ZONE.AHU04N.RM4491A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4491A.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "a76c4917-857f-3c82-a2d5-eab9192d3581" ] .

bldg:CHEMX.ZONE.AHU04S.RM4400G.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4400G.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "472bb467-90f8-32c4-8c96-094b155d91b4" ] .

bldg:CHEMX.ZONE.AHU04S.RM4462.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4462.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "378f36de-8efb-301f-8867-0f01e9483347" ] .

bldg:CHEMX.ZONE.AHU04S.RM4463.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4463.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "c4f77020-9e88-3217-b2c5-1bf96214bc6c" ] .

bldg:CHEMX.ZONE.AHU04S.RM4465.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4465.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "1c4f858d-a451-36bd-aa5a-a84a13a01b64" ] .

bldg:CHEMX.ZONE.AHU04S.RM4467.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4467.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "8865dbe9-81a2-3f02-9ee8-75c79087eb40" ] .

bldg:CHEMX.ZONE.AHU04S.RM4469.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4469.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "3103ff55-1e9c-3ee4-81a1-46ad7726847b" ] .

bldg:CHEMX.ZONE.AHU04S.RM4471.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4471.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "38c6904d-d7de-3513-be02-90a5598d3520" ] .

bldg:CHEMX.ZONE.AHU04S.RM4473.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4473.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "2d832dff-95bb-3009-8772-3f426198e44d" ] .

bldg:CHEMX.ZONE.AHU05S.RM5480A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5480A.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "360d6b00-69dd-3ba3-ad14-9a10ac5a1928" ] .

bldg:RM007 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM007_room .

bldg:RM039 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM039_room .

bldg:RM100A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM100A_room .

bldg:RM103 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM103_room .

bldg:RM107 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM107_room .

bldg:RM108 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM108_room .

bldg:RM109 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM109_room .

bldg:RM111 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM111_room .

bldg:RM112 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM112_room .

bldg:RM114 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM114_room .

bldg:RM115 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM115_room .

bldg:RM117 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM117_room .

bldg:RM118 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM118_room .

bldg:RM120 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM120_room .

bldg:RM122 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM122_room .

bldg:RM123 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM123_room .

bldg:RM124 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM124_room .

bldg:RM125 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM125_room .

bldg:RM126 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM126_room .

bldg:RM128 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM128_room .

bldg:RM131 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM131_room .

bldg:RM133 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM133_room .

bldg:RM143 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM143_room .

bldg:RM149 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM149_room .

bldg:RM157 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM157_room .

bldg:RM159 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM159_room .

bldg:RM161 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM161_room .

bldg:RM163A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM163A_room .

bldg:RM163B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM163B_room .

bldg:RM163C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM163C_room .

bldg:RM163E a brick:HVAC_Zone ;
    brick:hasPart bldg:RM163E_room .

bldg:RM163F a brick:HVAC_Zone ;
    brick:hasPart bldg:RM163F_room .

bldg:RM163F-B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM163F-B_room .

bldg:RM163G a brick:HVAC_Zone ;
    brick:hasPart bldg:RM163G_room .

bldg:RM163I a brick:HVAC_Zone ;
    brick:hasPart bldg:RM163I_room .

bldg:RM163J a brick:HVAC_Zone ;
    brick:hasPart bldg:RM163J_room .

bldg:RM163K a brick:HVAC_Zone ;
    brick:hasPart bldg:RM163K_room .

bldg:RM163K-B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM163K-B_room .

bldg:RM163N a brick:HVAC_Zone ;
    brick:hasPart bldg:RM163N_room .

bldg:RM163N-B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM163N-B_room .

bldg:RM166 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM166_room .

bldg:RM171 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM171_room .

bldg:RM172 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM172_room .

bldg:RM175E a brick:HVAC_Zone ;
    brick:hasPart bldg:RM175E_room .

bldg:RM175W a brick:HVAC_Zone ;
    brick:hasPart bldg:RM175W_room .

bldg:RM176 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM176_room .

bldg:RM184 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM184_room .

bldg:RM190 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM190_room .

bldg:RM200C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM200C_room .

bldg:RM201 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM201_room .

bldg:RM203 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM203_room .

bldg:RM206 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM206_room .

bldg:RM207 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM207_room .

bldg:RM208 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM208_room .

bldg:RM209 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM209_room .

bldg:RM210 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM210_room .

bldg:RM211 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM211_room .

bldg:RM212 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM212_room .

bldg:RM213 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM213_room .

bldg:RM214 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM214_room .

bldg:RM216 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM216_room .

bldg:RM217 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM217_room .

bldg:RM220 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM220_room .

bldg:RM222 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM222_room .

bldg:RM223 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM223_room .

bldg:RM224 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM224_room .

bldg:RM225 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM225_room .

bldg:RM226 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM226_room .

bldg:RM227 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM227_room .

bldg:RM228 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM228_room .

bldg:RM231 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM231_room .

bldg:RM233 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM233_room .

bldg:RM239 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM239_room .

bldg:RM241 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM241_room .

bldg:RM247 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM247_room .

bldg:RM249 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM249_room .

bldg:RM251 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM251_room .

bldg:RM253 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM253_room .

bldg:RM259 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM259_room .

bldg:RM259A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM259A_room .

bldg:RM266 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM266_room .

bldg:RM267 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM267_room .

bldg:RM270 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM270_room .

bldg:RM271 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM271_room .

bldg:RM272 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM272_room .

bldg:RM275 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM275_room .

bldg:RM276 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM276_room .

bldg:RM278 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM278_room .

bldg:RM281 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM281_room .

bldg:RM300C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM300C_room .

bldg:RM301A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM301A_room .

bldg:RM306 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM306_room .

bldg:RM308 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM308_room .

bldg:RM309 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM309_room .

bldg:RM310 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM310_room .

bldg:RM311 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM311_room .

bldg:RM312 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM312_room .

bldg:RM314 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM314_room .

bldg:RM315 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM315_room .

bldg:RM316 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM316_room .

bldg:RM317 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM317_room .

bldg:RM320 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM320_room .

bldg:RM322 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM322_room .

bldg:RM323 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM323_room .

bldg:RM324 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM324_room .

bldg:RM325 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM325_room .

bldg:RM326 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM326_room .

bldg:RM327 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM327_room .

bldg:RM328 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM328_room .

bldg:RM331 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM331_room .

bldg:RM333 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM333_room .

bldg:RM339 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM339_room .

bldg:RM341 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM341_room .

bldg:RM345 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM345_room .

bldg:RM347 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM347_room .

bldg:RM349 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM349_room .

bldg:RM350 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM350_room .

bldg:RM351 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM351_room .

bldg:RM353 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM353_room .

bldg:RM357 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM357_room .

bldg:RM359 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM359_room .

bldg:RM369 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM369_room .

bldg:RM370 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM370_room .

bldg:RM371 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM371_room .

bldg:RM372 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM372_room .

bldg:RM373 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM373_room .

bldg:RM375 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM375_room .

bldg:RM377 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM377_room .

bldg:RM378 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM378_room .

bldg:RM380A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM380A_room .

bldg:RM381 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM381_room .

bldg:RM385 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM385_room .

bldg:VAVRM007 a brick:VAV ;
    brick:feeds bldg:RM007 ;
    brick:hasPoint bldg:CHEM.ZONE.AHBS.RM007.Zone_Air_Temp .

bldg:VAVRM039 a brick:VAV ;
    brick:feeds bldg:RM039 ;
    brick:hasPoint bldg:CHEM.ZONE.AHBS.RM039.FAN,
        bldg:CHEM.ZONE.AHBS.RM039.VLV_2_COMD .

bldg:VAVRM100A a brick:VAV ;
    brick:feeds bldg:RM100A ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01S.RM100A.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01S.RM100A.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01S.RM100A.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01S.RM100A.Zone_Supply_Air_Temp .

bldg:VAVRM103 a brick:VAV ;
    brick:feeds bldg:RM103 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01S.RM103.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01S.RM103.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01S.RM103.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01S.RM103.Zone_Supply_Air_Temp .

bldg:VAVRM107 a brick:VAV ;
    brick:feeds bldg:RM107 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01S.RM107.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01S.RM107.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01S.RM107.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01S.RM107.Zone_Supply_Air_Temp .

bldg:VAVRM108 a brick:VAV ;
    brick:feeds bldg:RM108 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01S.RM108.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01S.RM108.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01S.RM108.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01S.RM108.Zone_Supply_Air_Temp .

bldg:VAVRM109 a brick:VAV ;
    brick:feeds bldg:RM109 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01S.RM109.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01S.RM109.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01S.RM109.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01S.RM109.Zone_Supply_Air_Temp .

bldg:VAVRM111 a brick:VAV ;
    brick:feeds bldg:RM111 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01S.RM111.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01S.RM111.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01S.RM111.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01S.RM111.Zone_Supply_Air_Temp .

bldg:VAVRM112 a brick:VAV ;
    brick:feeds bldg:RM112 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01S.RM112.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01S.RM112.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01S.RM112.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01S.RM112.Zone_Supply_Air_Temp .

bldg:VAVRM114 a brick:VAV ;
    brick:feeds bldg:RM114 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01S.RM114.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01S.RM114.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01S.RM114.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01S.RM114.Zone_Supply_Air_Temp .

bldg:VAVRM115 a brick:VAV ;
    brick:feeds bldg:RM115 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01S.RM115.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01S.RM115.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01S.RM115.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01S.RM115.Zone_Supply_Air_Temp .

bldg:VAVRM117 a brick:VAV ;
    brick:feeds bldg:RM117 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01S.RM117.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01S.RM117.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01S.RM117.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01S.RM117.Zone_Supply_Air_Temp .

bldg:VAVRM118 a brick:VAV ;
    brick:feeds bldg:RM118 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01S.RM118.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01S.RM118.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01S.RM118.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01S.RM118.Zone_Supply_Air_Temp .

bldg:VAVRM120 a brick:VAV ;
    brick:feeds bldg:RM120 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01S.RM120.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01S.RM120.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01S.RM120.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01S.RM120.Zone_Supply_Air_Temp .

bldg:VAVRM122 a brick:VAV ;
    brick:feeds bldg:RM122 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01S.RM122.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01S.RM122.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01S.RM122.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01S.RM122.Zone_Supply_Air_Temp .

bldg:VAVRM124 a brick:VAV ;
    brick:feeds bldg:RM124 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01S.RM124.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01S.RM124.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01S.RM124.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01S.RM124.Zone_Supply_Air_Temp .

bldg:VAVRM126 a brick:VAV ;
    brick:feeds bldg:RM126 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01S.RM126.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01S.RM126.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01S.RM126.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01S.RM126.Zone_Supply_Air_Temp .

bldg:VAVRM128 a brick:VAV ;
    brick:feeds bldg:RM128 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01S.RM128.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01S.RM128.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01S.RM128.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01S.RM128.Zone_Supply_Air_Temp .

bldg:VAVRM131 a brick:VAV ;
    brick:feeds bldg:RM131 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01S.RM131.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01S.RM131.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01S.RM131.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01S.RM131.Zone_Supply_Air_Temp .

bldg:VAVRM133 a brick:VAV ;
    brick:feeds bldg:RM133 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01S.RM133.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01S.RM133.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01S.RM133.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01S.RM133.Zone_Supply_Air_Temp .

bldg:VAVRM157 a brick:VAV ;
    brick:feeds bldg:RM157 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01N.RM157.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01N.RM157.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01N.RM157.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01N.RM157.Zone_Supply_Air_Temp .

bldg:VAVRM159 a brick:VAV ;
    brick:feeds bldg:RM159 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01N.RM159.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01N.RM159.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01N.RM159.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01N.RM159.Zone_Supply_Air_Temp .

bldg:VAVRM161 a brick:VAV ;
    brick:feeds bldg:RM161 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01N.RM161.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01N.RM161.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01N.RM161.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01N.RM161.Zone_Supply_Air_Temp .

bldg:VAVRM163A a brick:VAV ;
    brick:feeds bldg:RM163A ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01N.RM163A.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01N.RM163A.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01N.RM163A.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01N.RM163A.Zone_Supply_Air_Temp .

bldg:VAVRM163B a brick:VAV ;
    brick:feeds bldg:RM163B ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01N.RM163B.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01N.RM163B.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01N.RM163B.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01N.RM163B.Zone_Supply_Air_Temp .

bldg:VAVRM163C a brick:VAV ;
    brick:feeds bldg:RM163C ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01N.RM163C.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01N.RM163C.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01N.RM163C.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01N.RM163C.Zone_Supply_Air_Temp .

bldg:VAVRM163E a brick:VAV ;
    brick:feeds bldg:RM163E ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01N.RM163E.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01N.RM163E.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01N.RM163E.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01N.RM163E.Zone_Supply_Air_Temp .

bldg:VAVRM163F a brick:VAV ;
    brick:feeds bldg:RM163F ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01N.RM163F.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01N.RM163F.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01N.RM163F.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01N.RM163F.Zone_Supply_Air_Temp .

bldg:VAVRM163F-B a brick:VAV ;
    brick:feeds bldg:RM163F-B ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01N.RM163F-B.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01N.RM163F-B.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01N.RM163F-B.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01N.RM163F-B.Zone_Supply_Air_Temp .

bldg:VAVRM163G a brick:VAV ;
    brick:feeds bldg:RM163G ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01N.RM163G.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01N.RM163G.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01N.RM163G.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01N.RM163G.Zone_Supply_Air_Temp .

bldg:VAVRM163I a brick:VAV ;
    brick:feeds bldg:RM163I ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01N.RM163I.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01N.RM163I.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01N.RM163I.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01N.RM163I.Zone_Supply_Air_Temp .

bldg:VAVRM163J a brick:VAV ;
    brick:feeds bldg:RM163J ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01N.RM163J.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01N.RM163J.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01N.RM163J.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01N.RM163J.Zone_Supply_Air_Temp .

bldg:VAVRM163K a brick:VAV ;
    brick:feeds bldg:RM163K ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01N.RM163K.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01N.RM163K.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01N.RM163K.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01N.RM163K.Zone_Supply_Air_Temp .

bldg:VAVRM163K-B a brick:VAV ;
    brick:feeds bldg:RM163K-B ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01N.RM163K-B.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01N.RM163K-B.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01N.RM163K-B.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01N.RM163K-B.Zone_Supply_Air_Temp .

bldg:VAVRM163N a brick:VAV ;
    brick:feeds bldg:RM163N ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01N.RM163N.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01N.RM163N.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01N.RM163N.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01N.RM163N.Zone_Supply_Air_Temp .

bldg:VAVRM163N-B a brick:VAV ;
    brick:feeds bldg:RM163N-B ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01N.RM163N-B.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01N.RM163N-B.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01N.RM163N-B.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01N.RM163N-B.Zone_Supply_Air_Temp .

bldg:VAVRM166 a brick:VAV ;
    brick:feeds bldg:RM166 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01N.RM166.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01N.RM166.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01N.RM166.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01N.RM166.Zone_Supply_Air_Temp .

bldg:VAVRM171 a brick:VAV ;
    brick:feeds bldg:RM171 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01N.RM171.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01N.RM171.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01N.RM171.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01N.RM171.Zone_Supply_Air_Temp .

bldg:VAVRM172 a brick:VAV ;
    brick:feeds bldg:RM172 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01N.RM172.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01N.RM172.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01N.RM172.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01N.RM172.Zone_Supply_Air_Temp .

bldg:VAVRM175E a brick:VAV ;
    brick:feeds bldg:RM175E ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01N.RM175E.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01N.RM175E.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01N.RM175E.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01N.RM175E.Zone_Supply_Air_Temp .

bldg:VAVRM175W a brick:VAV ;
    brick:feeds bldg:RM175W ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01N.RM175W.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01N.RM175W.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01N.RM175W.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01N.RM175W.Zone_Supply_Air_Temp .

bldg:VAVRM176 a brick:VAV ;
    brick:feeds bldg:RM176 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01N.RM176.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01N.RM176.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01N.RM176.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01N.RM176.Zone_Supply_Air_Temp .

bldg:VAVRM184 a brick:VAV ;
    brick:feeds bldg:RM184 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01N.RM184.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01N.RM184.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01N.RM184.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01N.RM184.Zone_Supply_Air_Temp .

bldg:VAVRM190 a brick:VAV ;
    brick:feeds bldg:RM190 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU01N.RM190.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01N.RM190.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01N.RM190.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01N.RM190.Zone_Supply_Air_Temp .

bldg:VAVRM200C a brick:VAV ;
    brick:feeds bldg:RM200C ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02S.RM200C.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM200C.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM200C.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM200C.Zone_Supply_Air_Temp .

bldg:VAVRM201 a brick:VAV ;
    brick:feeds bldg:RM201 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02S.RM201.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM201.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM201.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM201.Zone_Supply_Air_Temp .

bldg:VAVRM203 a brick:VAV ;
    brick:feeds bldg:RM203 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02S.RM203.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM203.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM203.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM203.Zone_Supply_Air_Temp .

bldg:VAVRM206 a brick:VAV ;
    brick:feeds bldg:RM206 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02S.RM206.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM206.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM206.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM206.Zone_Supply_Air_Temp .

bldg:VAVRM207 a brick:VAV ;
    brick:feeds bldg:RM207 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02S.RM207.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM207.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM207.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM207.Zone_Supply_Air_Temp .

bldg:VAVRM208 a brick:VAV ;
    brick:feeds bldg:RM208 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02S.RM208.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM208.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM208.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM208.Zone_Supply_Air_Temp .

bldg:VAVRM210 a brick:VAV ;
    brick:feeds bldg:RM210 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02S.RM210.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM210.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM210.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM210.Zone_Supply_Air_Temp .

bldg:VAVRM211 a brick:VAV ;
    brick:feeds bldg:RM211 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02S.RM211.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM211.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM211.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM211.Zone_Supply_Air_Temp .

bldg:VAVRM212 a brick:VAV ;
    brick:feeds bldg:RM212 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02S.RM212.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM212.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM212.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM212.Zone_Supply_Air_Temp .

bldg:VAVRM213 a brick:VAV ;
    brick:feeds bldg:RM213 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02S.RM213.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM213.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM213.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM213.Zone_Supply_Air_Temp .

bldg:VAVRM214 a brick:VAV ;
    brick:feeds bldg:RM214 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02S.RM214.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM214.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM214.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM214.Zone_Supply_Air_Temp .

bldg:VAVRM216 a brick:VAV ;
    brick:feeds bldg:RM216 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02S.RM216.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM216.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM216.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM216.Zone_Supply_Air_Temp .

bldg:VAVRM217 a brick:VAV ;
    brick:feeds bldg:RM217 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02S.RM217.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM217.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM217.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM217.Zone_Supply_Air_Temp .

bldg:VAVRM220 a brick:VAV ;
    brick:feeds bldg:RM220 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02S.RM220.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM220.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM220.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM220.Zone_Supply_Air_Temp .

bldg:VAVRM222 a brick:VAV ;
    brick:feeds bldg:RM222 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02S.RM222.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM222.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM222.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM222.Zone_Supply_Air_Temp .

bldg:VAVRM223 a brick:VAV ;
    brick:feeds bldg:RM223 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02S.RM223.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM223.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM223.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM223.Zone_Supply_Air_Temp .

bldg:VAVRM224 a brick:VAV ;
    brick:feeds bldg:RM224 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02S.RM224.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM224.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM224.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM224.Zone_Supply_Air_Temp .

bldg:VAVRM226 a brick:VAV ;
    brick:feeds bldg:RM226 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02S.RM226.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM226.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM226.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM226.Zone_Supply_Air_Temp .

bldg:VAVRM227 a brick:VAV ;
    brick:feeds bldg:RM227 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02S.RM227.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM227.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM227.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM227.Zone_Supply_Air_Temp .

bldg:VAVRM228 a brick:VAV ;
    brick:feeds bldg:RM228 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02S.RM228.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM228.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM228.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM228.Zone_Supply_Air_Temp .

bldg:VAVRM231 a brick:VAV ;
    brick:feeds bldg:RM231 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02S.RM231.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM231.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM231.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM231.Zone_Supply_Air_Temp .

bldg:VAVRM233 a brick:VAV ;
    brick:feeds bldg:RM233 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02S.RM233.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM233.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM233.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM233.Zone_Supply_Air_Temp .

bldg:VAVRM239 a brick:VAV ;
    brick:feeds bldg:RM239 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02S.RM239.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM239.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM239.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM239.Zone_Supply_Air_Temp .

bldg:VAVRM241 a brick:VAV ;
    brick:feeds bldg:RM241 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02S.RM241.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM241.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM241.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM241.Zone_Supply_Air_Temp .

bldg:VAVRM247 a brick:VAV ;
    brick:feeds bldg:RM247 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02S.RM247.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM247.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM247.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM247.Zone_Supply_Air_Temp .

bldg:VAVRM249 a brick:VAV ;
    brick:feeds bldg:RM249 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02S.RM249.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM249.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM249.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM249.Zone_Supply_Air_Temp .

bldg:VAVRM253 a brick:VAV ;
    brick:feeds bldg:RM253 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02S.RM253.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM253.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM253.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM253.Zone_Supply_Air_Temp .

bldg:VAVRM259A a brick:VAV ;
    brick:feeds bldg:RM259A ;
    brick:hasPoint bldg:CHEM.ZONE.AH2N.RM259A.CTL_STPT,
        bldg:CHEM.ZONE.AH2N.RM259A.VLV_1_COMD,
        bldg:CHEM.ZONE.AH2N.RM259A.Zone_Air_Temp .

bldg:VAVRM266 a brick:VAV ;
    brick:feeds bldg:RM266 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02N.RM266.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02N.RM266.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02N.RM266.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02N.RM266.Zone_Supply_Air_Temp .

bldg:VAVRM267 a brick:VAV ;
    brick:feeds bldg:RM267 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02N.RM267.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02N.RM267.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02N.RM267.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02N.RM267.Zone_Supply_Air_Temp .

bldg:VAVRM271 a brick:VAV ;
    brick:feeds bldg:RM271 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02N.RM271.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02N.RM271.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02N.RM271.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02N.RM271.Zone_Supply_Air_Temp .

bldg:VAVRM272 a brick:VAV ;
    brick:feeds bldg:RM272 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02N.RM272.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02N.RM272.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02N.RM272.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02N.RM272.Zone_Supply_Air_Temp .

bldg:VAVRM275 a brick:VAV ;
    brick:feeds bldg:RM275 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02N.RM275.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02N.RM275.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02N.RM275.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02N.RM275.Zone_Supply_Air_Temp .

bldg:VAVRM276 a brick:VAV ;
    brick:feeds bldg:RM276 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02N.RM276.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02N.RM276.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02N.RM276.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02N.RM276.Zone_Supply_Air_Temp .

bldg:VAVRM278 a brick:VAV ;
    brick:feeds bldg:RM278 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02N.RM278.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02N.RM278.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02N.RM278.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02N.RM278.Zone_Supply_Air_Temp .

bldg:VAVRM281 a brick:VAV ;
    brick:feeds bldg:RM281 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU02N.RM281.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02N.RM281.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02N.RM281.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02N.RM281.Zone_Supply_Air_Temp .

bldg:VAVRM300C a brick:VAV ;
    brick:feeds bldg:RM300C ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03S.RM300C.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM300C.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM300C.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM300C.Zone_Supply_Air_Temp .

bldg:VAVRM301A a brick:VAV ;
    brick:feeds bldg:RM301A ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03S.RM301A.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM301A.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM301A.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM301A.Zone_Supply_Air_Temp .

bldg:VAVRM306 a brick:VAV ;
    brick:feeds bldg:RM306 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03S.RM306.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM306.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM306.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM306.Zone_Supply_Air_Temp .

bldg:VAVRM308 a brick:VAV ;
    brick:feeds bldg:RM308 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03S.RM308.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM308.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM308.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM308.Zone_Supply_Air_Temp .

bldg:VAVRM309 a brick:VAV ;
    brick:feeds bldg:RM309 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03S.RM309.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM309.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM309.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM309.Zone_Supply_Air_Temp .

bldg:VAVRM310 a brick:VAV ;
    brick:feeds bldg:RM310 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03S.RM310.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM310.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM310.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM310.Zone_Supply_Air_Temp .

bldg:VAVRM311 a brick:VAV ;
    brick:feeds bldg:RM311 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03S.RM311.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM311.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM311.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM311.Zone_Supply_Air_Temp .

bldg:VAVRM312 a brick:VAV ;
    brick:feeds bldg:RM312 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03S.RM312.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM312.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM312.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM312.Zone_Supply_Air_Temp .

bldg:VAVRM314 a brick:VAV ;
    brick:feeds bldg:RM314 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03S.RM314.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM314.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM314.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM314.Zone_Supply_Air_Temp .

bldg:VAVRM316 a brick:VAV ;
    brick:feeds bldg:RM316 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03S.RM316.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM316.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM316.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM316.Zone_Supply_Air_Temp .

bldg:VAVRM317 a brick:VAV ;
    brick:feeds bldg:RM317 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03S.RM317.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM317.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM317.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM317.Zone_Supply_Air_Temp .

bldg:VAVRM320 a brick:VAV ;
    brick:feeds bldg:RM320 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03S.RM320.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM320.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM320.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM320.Zone_Supply_Air_Temp .

bldg:VAVRM322 a brick:VAV ;
    brick:feeds bldg:RM322 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03S.RM322.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM322.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM322.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM322.Zone_Supply_Air_Temp .

bldg:VAVRM323 a brick:VAV ;
    brick:feeds bldg:RM323 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03S.RM323.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM323.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM323.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM323.Zone_Supply_Air_Temp .

bldg:VAVRM324 a brick:VAV ;
    brick:feeds bldg:RM324 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03S.RM324.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM324.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM324.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM324.Zone_Supply_Air_Temp .

bldg:VAVRM325 a brick:VAV ;
    brick:feeds bldg:RM325 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03S.RM325.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM325.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM325.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM325.Zone_Supply_Air_Temp .

bldg:VAVRM326 a brick:VAV ;
    brick:feeds bldg:RM326 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03S.RM326.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM326.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM326.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM326.Zone_Supply_Air_Temp .

bldg:VAVRM327 a brick:VAV ;
    brick:feeds bldg:RM327 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03S.RM327.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM327.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM327.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM327.Zone_Supply_Air_Temp .

bldg:VAVRM328 a brick:VAV ;
    brick:feeds bldg:RM328 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03S.RM328.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM328.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM328.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM328.Zone_Supply_Air_Temp .

bldg:VAVRM331 a brick:VAV ;
    brick:feeds bldg:RM331 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03S.RM331.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM331.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM331.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM331.Zone_Supply_Air_Temp .

bldg:VAVRM333 a brick:VAV ;
    brick:feeds bldg:RM333 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03S.RM333.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM333.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM333.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM333.Zone_Supply_Air_Temp .

bldg:VAVRM339 a brick:VAV ;
    brick:feeds bldg:RM339 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03S.RM339.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM339.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM339.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM339.Zone_Supply_Air_Temp .

bldg:VAVRM341 a brick:VAV ;
    brick:feeds bldg:RM341 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03S.RM341.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM341.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM341.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM341.Zone_Supply_Air_Temp .

bldg:VAVRM345 a brick:VAV ;
    brick:feeds bldg:RM345 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03S.RM345.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM345.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM345.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM345.Zone_Supply_Air_Temp .

bldg:VAVRM347 a brick:VAV ;
    brick:feeds bldg:RM347 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03S.RM347.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM347.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM347.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM347.Zone_Supply_Air_Temp .

bldg:VAVRM349 a brick:VAV ;
    brick:feeds bldg:RM349 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03S.RM349.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM349.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM349.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM349.Zone_Supply_Air_Temp .

bldg:VAVRM350 a brick:VAV ;
    brick:feeds bldg:RM350 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03S.RM350.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM350.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM350.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM350.Zone_Supply_Air_Temp .

bldg:VAVRM351 a brick:VAV ;
    brick:feeds bldg:RM351 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03S.RM351.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM351.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM351.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM351.Zone_Supply_Air_Temp .

bldg:VAVRM357 a brick:VAV ;
    brick:feeds bldg:RM357 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03N.RM357.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03N.RM357.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03N.RM357.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03N.RM357.Zone_Supply_Air_Temp .

bldg:VAVRM359 a brick:VAV ;
    brick:feeds bldg:RM359 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03N.RM359.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03N.RM359.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03N.RM359.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03N.RM359.Zone_Supply_Air_Temp .

bldg:VAVRM369 a brick:VAV ;
    brick:feeds bldg:RM369 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03N.RM369.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03N.RM369.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03N.RM369.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03N.RM369.Zone_Supply_Air_Temp .

bldg:VAVRM370 a brick:VAV ;
    brick:feeds bldg:RM370 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03N.RM370.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03N.RM370.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03N.RM370.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03N.RM370.Zone_Supply_Air_Temp .

bldg:VAVRM371 a brick:VAV ;
    brick:feeds bldg:RM371 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03N.RM371.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03N.RM371.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03N.RM371.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03N.RM371.Zone_Supply_Air_Temp .

bldg:VAVRM372 a brick:VAV ;
    brick:feeds bldg:RM372 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03N.RM372.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03N.RM372.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03N.RM372.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03N.RM372.Zone_Supply_Air_Temp .

bldg:VAVRM373 a brick:VAV ;
    brick:feeds bldg:RM373 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03N.RM373.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03N.RM373.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03N.RM373.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03N.RM373.Zone_Supply_Air_Temp .

bldg:VAVRM375 a brick:VAV ;
    brick:feeds bldg:RM375 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03N.RM375.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03N.RM375.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03N.RM375.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03N.RM375.Zone_Supply_Air_Temp .

bldg:VAVRM377 a brick:VAV ;
    brick:feeds bldg:RM377 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03N.RM377.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03N.RM377.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03N.RM377.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03N.RM377.Zone_Supply_Air_Temp .

bldg:VAVRM378 a brick:VAV ;
    brick:feeds bldg:RM378 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03N.RM378.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03N.RM378.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03N.RM378.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03N.RM378.Zone_Supply_Air_Temp .

bldg:VAVRM380A a brick:VAV ;
    brick:feeds bldg:RM380A ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03N.RM380A.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03N.RM380A.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03N.RM380A.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03N.RM380A.Zone_Supply_Air_Temp .

bldg:VAVRM381 a brick:VAV ;
    brick:feeds bldg:RM381 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03N.RM381.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03N.RM381.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03N.RM381.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03N.RM381.Zone_Supply_Air_Temp .

bldg:VAVRM385 a brick:VAV ;
    brick:feeds bldg:RM385 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03N.RM385.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03N.RM385.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03N.RM385.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03N.RM385.Zone_Supply_Air_Temp .

bldg:RM007_room a brick:Room .

bldg:RM039_room a brick:Room .

bldg:RM100A_room a brick:Room .

bldg:RM103_room a brick:Room .

bldg:RM107_room a brick:Room .

bldg:RM108_room a brick:Room .

bldg:RM109_room a brick:Room .

bldg:RM111_room a brick:Room .

bldg:RM112_room a brick:Room .

bldg:RM114_room a brick:Room .

bldg:RM115_room a brick:Room .

bldg:RM117_room a brick:Room .

bldg:RM118_room a brick:Room .

bldg:RM120_room a brick:Room .

bldg:RM122_room a brick:Room .

bldg:RM123_room a brick:Room .

bldg:RM124_room a brick:Room .

bldg:RM125_room a brick:Room .

bldg:RM126_room a brick:Room .

bldg:RM128_room a brick:Room .

bldg:RM131_room a brick:Room .

bldg:RM133_room a brick:Room .

bldg:RM143_room a brick:Room .

bldg:RM149_room a brick:Room .

bldg:RM157_room a brick:Room .

bldg:RM159_room a brick:Room .

bldg:RM161_room a brick:Room .

bldg:RM163A_room a brick:Room .

bldg:RM163B_room a brick:Room .

bldg:RM163C_room a brick:Room .

bldg:RM163E_room a brick:Room .

bldg:RM163F-B_room a brick:Room .

bldg:RM163F_room a brick:Room .

bldg:RM163G_room a brick:Room .

bldg:RM163I_room a brick:Room .

bldg:RM163J_room a brick:Room .

bldg:RM163K-B_room a brick:Room .

bldg:RM163K_room a brick:Room .

bldg:RM163N-B_room a brick:Room .

bldg:RM163N_room a brick:Room .

bldg:RM166_room a brick:Room .

bldg:RM171_room a brick:Room .

bldg:RM172_room a brick:Room .

bldg:RM175E_room a brick:Room .

bldg:RM175W_room a brick:Room .

bldg:RM176_room a brick:Room .

bldg:RM184_room a brick:Room .

bldg:RM190_room a brick:Room .

bldg:RM200C_room a brick:Room .

bldg:RM201_room a brick:Room .

bldg:RM203_room a brick:Room .

bldg:RM206_room a brick:Room .

bldg:RM207_room a brick:Room .

bldg:RM208_room a brick:Room .

bldg:RM209_room a brick:Room .

bldg:RM210_room a brick:Room .

bldg:RM211_room a brick:Room .

bldg:RM212_room a brick:Room .

bldg:RM213_room a brick:Room .

bldg:RM214_room a brick:Room .

bldg:RM216_room a brick:Room .

bldg:RM217_room a brick:Room .

bldg:RM220_room a brick:Room .

bldg:RM222_room a brick:Room .

bldg:RM223_room a brick:Room .

bldg:RM224_room a brick:Room .

bldg:RM225_room a brick:Room .

bldg:RM226_room a brick:Room .

bldg:RM227_room a brick:Room .

bldg:RM228_room a brick:Room .

bldg:RM231_room a brick:Room .

bldg:RM233_room a brick:Room .

bldg:RM239_room a brick:Room .

bldg:RM241_room a brick:Room .

bldg:RM247_room a brick:Room .

bldg:RM249_room a brick:Room .

bldg:RM251_room a brick:Room .

bldg:RM253_room a brick:Room .

bldg:RM259A_room a brick:Room .

bldg:RM259_room a brick:Room .

bldg:RM266_room a brick:Room .

bldg:RM267_room a brick:Room .

bldg:RM270_room a brick:Room .

bldg:RM271_room a brick:Room .

bldg:RM272_room a brick:Room .

bldg:RM275_room a brick:Room .

bldg:RM276_room a brick:Room .

bldg:RM278_room a brick:Room .

bldg:RM281_room a brick:Room .

bldg:RM300C_room a brick:Room .

bldg:RM301A_room a brick:Room .

bldg:RM306_room a brick:Room .

bldg:RM308_room a brick:Room .

bldg:RM309_room a brick:Room .

bldg:RM310_room a brick:Room .

bldg:RM311_room a brick:Room .

bldg:RM312_room a brick:Room .

bldg:RM314_room a brick:Room .

bldg:RM315_room a brick:Room .

bldg:RM316_room a brick:Room .

bldg:RM317_room a brick:Room .

bldg:RM320_room a brick:Room .

bldg:RM322_room a brick:Room .

bldg:RM323_room a brick:Room .

bldg:RM324_room a brick:Room .

bldg:RM325_room a brick:Room .

bldg:RM326_room a brick:Room .

bldg:RM327_room a brick:Room .

bldg:RM328_room a brick:Room .

bldg:RM331_room a brick:Room .

bldg:RM333_room a brick:Room .

bldg:RM339_room a brick:Room .

bldg:RM341_room a brick:Room .

bldg:RM345_room a brick:Room .

bldg:RM347_room a brick:Room .

bldg:RM349_room a brick:Room .

bldg:RM350_room a brick:Room .

bldg:RM351_room a brick:Room .

bldg:RM353_room a brick:Room .

bldg:RM357_room a brick:Room .

bldg:RM359_room a brick:Room .

bldg:RM369_room a brick:Room .

bldg:RM370_room a brick:Room .

bldg:RM371_room a brick:Room .

bldg:RM372_room a brick:Room .

bldg:RM373_room a brick:Room .

bldg:RM375_room a brick:Room .

bldg:RM377_room a brick:Room .

bldg:RM378_room a brick:Room .

bldg:RM380A_room a brick:Room .

bldg:RM381_room a brick:Room .

bldg:RM385_room a brick:Room .

bldg:VAVRM123 a brick:VAV ;
    brick:feeds bldg:RM123 ;
    brick:hasPoint bldg:CHEM.ZONE.AH1S.RM123.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01S.RM123.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01S.RM123.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01S.RM123.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01S.RM123.Zone_Supply_Air_Temp .

bldg:VAVRM125 a brick:VAV ;
    brick:feeds bldg:RM125 ;
    brick:hasPoint bldg:CHEM.ZONE.AH1S.RM125.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01S.RM125.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01S.RM125.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01S.RM125.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01S.RM125.Zone_Supply_Air_Temp .

bldg:VAVRM143 a brick:VAV ;
    brick:feeds bldg:RM143 ;
    brick:hasPoint bldg:CHEM.ZONE.AH1S.RM143.FAN,
        bldg:CHEM.ZONE.AH1S.RM143.VLV_2_COMD,
        bldg:CHEM.ZONE.AHU01S.RM143.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01S.RM143.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01S.RM143.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01S.RM143.Zone_Supply_Air_Temp .

bldg:VAVRM149 a brick:VAV ;
    brick:feeds bldg:RM149 ;
    brick:hasPoint bldg:CHEM.ZONE.AH1S.RM149.FAN,
        bldg:CHEM.ZONE.AH1S.RM149.VLV_2_COMD,
        bldg:CHEM.ZONE.AHU01S.RM149.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU01S.RM149.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU01S.RM149.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU01S.RM149.Zone_Supply_Air_Temp .

bldg:VAVRM209 a brick:VAV ;
    brick:feeds bldg:RM209 ;
    brick:hasPoint bldg:CHEM.ZONE.AH2S.RM209.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM209.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM209.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM209.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM209.Zone_Supply_Air_Temp .

bldg:VAVRM225 a brick:VAV ;
    brick:feeds bldg:RM225 ;
    brick:hasPoint bldg:CHEM.ZONE.AH2S.RM225.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM225.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM225.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM225.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM225.Zone_Supply_Air_Temp .

bldg:VAVRM251 a brick:VAV ;
    brick:feeds bldg:RM251 ;
    brick:hasPoint bldg:CHEM.ZONE.AH2S.RM251.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM251.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02S.RM251.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02S.RM251.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02S.RM251.Zone_Supply_Air_Temp .

bldg:VAVRM259 a brick:VAV ;
    brick:feeds bldg:RM259 ;
    brick:hasPoint bldg:CHEM.ZONE.AH2N.RM259.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02N.RM259.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02N.RM259.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02N.RM259.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02N.RM259.Zone_Supply_Air_Temp .

bldg:VAVRM270 a brick:VAV ;
    brick:feeds bldg:RM270 ;
    brick:hasPoint bldg:CHEM.ZONE.AH2N.RM270.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02N.RM270.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU02N.RM270.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU02N.RM270.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU02N.RM270.Zone_Supply_Air_Temp .

bldg:VAVRM315 a brick:VAV ;
    brick:feeds bldg:RM315 ;
    brick:hasPoint bldg:CHEM.ZONE.AH3S.RM315.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM315.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM315.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM315.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM315.Zone_Supply_Air_Temp .

bldg:VAVRM353 a brick:VAV ;
    brick:feeds bldg:RM353 ;
    brick:hasPoint bldg:CHEM.ZONE.AHU03N.RM353.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03N.RM353.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03N.RM353.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03N.RM353.Zone_Supply_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM353.Zone_Air_Temp,
        bldg:CHEM.ZONE.AHU03S.RM353.Zone_Air_Temp_Setpoint,
        bldg:CHEM.ZONE.AHU03S.RM353.Zone_Reheat_Valve_Command,
        bldg:CHEM.ZONE.AHU03S.RM353.Zone_Supply_Air_Temp .

bldg:chiller a brick:Chiller ;
    brick:hasPoint bldg:CHEM.CHW.Building_Chilled_Water_Flow,
        bldg:CHEM.CHW.Building_Chilled_Water_Return_Temp,
        bldg:CHEM.CHW.Building_Chilled_Water_Delta_Temp,
        bldg:CHEM.CHW.Building_Chilled_Water_Supply_Temp,
        bldg:CHEM.CHW.Building_Chilled_Water_Supply_Temp_Setpoint,
        bldg:CHEM.CHW.ECONOMIZER,
        bldg:CHEM.CHW.Enable,
        bldg:CHEM.CHW.LOOP_DP,
        bldg:CHEM.CHW.Loop_Chilled_Water_Return_Temp,
        bldg:CHEM.CHW.Loop_Chilled_Water_Return_Temp_Setpoint,
        bldg:CHEM.CHW.Loop_Chilled_Water_Supply_Temp,
        bldg:CHEM.CHW.Loop_Chilled_Water_Supply_Temp_Setpoint,
        bldg:CHEM.CHW.OA_ENABLE,
        bldg:CHEM.CHW.Outside_Air_Temp,
        bldg:CHEM.CHW.Pump1_SPEED,
        <http://buildsys.org/ontologies/CHEM#CHEM.CHW.Pump1_Start/Stop>,
        bldg:CHEM.CHW.Pump2_SPEED,
        <http://buildsys.org/ontologies/CHEM#CHEM.CHW.Pump2_Start/Stop> .

