@prefix bldg: <http://buildsys.org/ontologies/CHEMX#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix unit: <http://qudt.org/vocab/unit/> .

bldg:AHU01N a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1400B,
        bldg:VAVRM1415,
        bldg:VAVRM1415A,
        bldg:VAVRM1430,
        bldg:VAVRM1435_1,
        bldg:VAVRM1435_2,
        bldg:VAVRM1440,
        bldg:VAVRM1445,
        bldg:VAVRM1450,
        bldg:VAVRM1455 ;
    brick:hasPoint bldg:CHEMX.AHU.AHU01N.Chilled_Water_Supply_Temp,
        bldg:CHEMX.AHU.AHU01N.Cooling_Valve_Output,
        bldg:CHEMX.AHU.AHU01N.Heating_Valve_Output,
        bldg:CHEMX.AHU.AHU01N.Outside_Air_Temp,
        bldg:CHEMX.AHU.AHU01N.Outside_Air_Temp_Virtual,
        bldg:CHEMX.AHU.AHU01N.Supply_Air_Temp,
        bldg:CHEMX.AHU.AHU01N.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU01S a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1400G,
        bldg:VAVRM1475,
        bldg:VAVRM1480A,
        bldg:VAVRM1485,
        bldg:VAVRM1488 ;
    brick:hasPoint bldg:CHEMX.AHU.AHU01S.Chilled_Water_Return_Temp,
        bldg:CHEMX.AHU.AHU01S.Chilled_Water_Supply_Temp,
        bldg:CHEMX.AHU.AHU01S.Cooling_Valve_Output,
        bldg:CHEMX.AHU.AHU01S.Heating_Valve_Output,
        bldg:CHEMX.AHU.AHU01S.Outside_Air_Temp,
        bldg:CHEMX.AHU.AHU01S.Outside_Air_Temp_Virtual,
        bldg:CHEMX.AHU.AHU01S.Supply_Air_Temp,
        bldg:CHEMX.AHU.AHU01S.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU02N a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM2400B,
        bldg:VAVRM2415_1,
        bldg:VAVRM2415_2,
        bldg:VAVRM2430,
        bldg:VAVRM2435,
        bldg:VAVRM2440,
        bldg:VAVRM2445,
        bldg:VAVRM2450,
        bldg:VAVRM2455_1,
        bldg:VAVRM2455_2 ;
    brick:hasPoint bldg:CHEMX.AHU.AHU02N.Chilled_Water_Supply_Temp,
        bldg:CHEMX.AHU.AHU02N.Cooling_Valve_Output,
        bldg:CHEMX.AHU.AHU02N.Heating_Valve_Output,
        bldg:CHEMX.AHU.AHU02N.Outside_Air_Temp,
        bldg:CHEMX.AHU.AHU02N.Outside_Air_Temp_Virtual,
        bldg:CHEMX.AHU.AHU02N.Supply_Air_Temp,
        bldg:CHEMX.AHU.AHU02N.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU02S a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM2400G,
        bldg:VAVRM2455A,
        bldg:VAVRM2462,
        bldg:VAVRM2463,
        bldg:VAVRM2464,
        bldg:VAVRM2465,
        bldg:VAVRM2466,
        bldg:VAVRM2467,
        bldg:VAVRM2468,
        bldg:VAVRM2469,
        bldg:VAVRM2470,
        bldg:VAVRM2471,
        bldg:VAVRM2473,
        bldg:VAVRM2475,
        bldg:VAVRM2480,
        bldg:VAVRM2485 ;
    brick:hasPoint bldg:CHEMX.AHU.AHU02S.Chilled_Water_Return_Temp,
        bldg:CHEMX.AHU.AHU02S.Chilled_Water_Supply_Temp,
        bldg:CHEMX.AHU.AHU02S.Cooling_Valve_Output,
        bldg:CHEMX.AHU.AHU02S.Heating_Valve_Output,
        bldg:CHEMX.AHU.AHU02S.Outside_Air_Temp,
        bldg:CHEMX.AHU.AHU02S.Outside_Air_Temp_Virtual,
        bldg:CHEMX.AHU.AHU02S.Supply_Air_Temp,
        bldg:CHEMX.AHU.AHU02S.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU03N a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM3400B,
        bldg:VAVRM3415,
        bldg:VAVRM3430_1,
        bldg:VAVRM3430_2,
        bldg:VAVRM3435_1,
        bldg:VAVRM3435_2,
        bldg:VAVRM3435_3,
        bldg:VAVRM3450,
        bldg:VAVRM3455_1,
        bldg:VAVRM3455_2 ;
    brick:hasPoint bldg:CHEMX.AHU.AHU03N.Chilled_Water_Supply_Temp,
        bldg:CHEMX.AHU.AHU03N.Cooling_Valve_Output,
        bldg:CHEMX.AHU.AHU03N.Heating_Valve_Output,
        bldg:CHEMX.AHU.AHU03N.Outside_Air_Temp,
        bldg:CHEMX.AHU.AHU03N.Outside_Air_Temp_Virtual,
        bldg:CHEMX.AHU.AHU03N.Supply_Air_Temp,
        bldg:CHEMX.AHU.AHU03N.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU03S a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM3400G,
        bldg:VAVRM3461,
        bldg:VAVRM3462,
        bldg:VAVRM3463,
        bldg:VAVRM3464,
        bldg:VAVRM3465,
        bldg:VAVRM3466,
        bldg:VAVRM3467,
        bldg:VAVRM3468,
        bldg:VAVRM3469,
        bldg:VAVRM3470,
        bldg:VAVRM3471,
        bldg:VAVRM3473,
        bldg:VAVRM3475,
        bldg:VAVRM3480,
        bldg:VAVRM3485 ;
    brick:hasPoint bldg:CHEMX.AHU.AHU03S.Chilled_Water_Return_Temp,
        bldg:CHEMX.AHU.AHU03S.Chilled_Water_Supply_Temp,
        bldg:CHEMX.AHU.AHU03S.Cooling_Valve_Output,
        bldg:CHEMX.AHU.AHU03S.Heating_Valve_Output,
        bldg:CHEMX.AHU.AHU03S.Outside_Air_Temp,
        bldg:CHEMX.AHU.AHU03S.Outside_Air_Temp_Virtual,
        bldg:CHEMX.AHU.AHU03S.Supply_Air_Temp,
        bldg:CHEMX.AHU.AHU03S.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU04N a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM4413,
        bldg:VAVRM4419,
        bldg:VAVRM4430,
        bldg:VAVRM4435,
        bldg:VAVRM4435A,
        bldg:VAVRM4440,
        bldg:VAVRM4445,
        bldg:VAVRM4450,
        bldg:VAVRM4455,
        bldg:VAVRM4491A ;
    brick:hasPoint bldg:CHEMX.AHU.AHU04N.Chilled_Water_Supply_Temp,
        bldg:CHEMX.AHU.AHU04N.Cooling_Valve_Output,
        bldg:CHEMX.AHU.AHU04N.Heating_Valve_Output,
        bldg:CHEMX.AHU.AHU04N.Outside_Air_Temp,
        bldg:CHEMX.AHU.AHU04N.Outside_Air_Temp_Virtual,
        bldg:CHEMX.AHU.AHU04N.Supply_Air_Temp,
        bldg:CHEMX.AHU.AHU04N.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU04S a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM4400G,
        bldg:VAVRM4462,
        bldg:VAVRM4463,
        bldg:VAVRM4465,
        bldg:VAVRM4467,
        bldg:VAVRM4469,
        bldg:VAVRM4471,
        bldg:VAVRM4473 ;
    brick:hasPoint bldg:CHEMX.AHU.AHU04S.Chilled_Water_Return_Temp,
        bldg:CHEMX.AHU.AHU04S.Chilled_Water_Supply_Temp,
        bldg:CHEMX.AHU.AHU04S.Cooling_Valve_Output,
        bldg:CHEMX.AHU.AHU04S.Heating_Valve_Output,
        bldg:CHEMX.AHU.AHU04S.Outside_Air_Temp,
        bldg:CHEMX.AHU.AHU04S.Outside_Air_Temp_Virtual,
        bldg:CHEMX.AHU.AHU04S.Supply_Air_Temp,
        bldg:CHEMX.AHU.AHU04S.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU04SLC a brick:Air_Handler_Unit ;
    brick:hasPoint bldg:CHEMX.AHU.AHU04SLC.BCHWS,
        bldg:CHEMX.AHU.AHU04SLC.Chilled_Water_Return_Temp,
        bldg:CHEMX.AHU.AHU04SLC.Chilled_Water_Supply_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU05N a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM5400B,
        bldg:VAVRM5415,
        bldg:VAVRM5417,
        bldg:VAVRM5425,
        bldg:VAVRM5430,
        bldg:VAVRM5430A,
        bldg:VAVRM5440,
        bldg:VAVRM5440A,
        bldg:VAVRM5445_1,
        bldg:VAVRM5445_2,
        bldg:VAVRM5450,
        bldg:VAVRM5455,
        bldg:VAVRM5455A ;
    brick:hasPoint bldg:CHEMX.AHU.AHU05N.Chilled_Water_Supply_Temp,
        bldg:CHEMX.AHU.AHU05N.Cooling_Valve_Output,
        bldg:CHEMX.AHU.AHU05N.Heating_Valve_Output,
        bldg:CHEMX.AHU.AHU05N.Outside_Air_Temp,
        bldg:CHEMX.AHU.AHU05N.Supply_Air_Temp,
        bldg:CHEMX.AHU.AHU05N.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU05S a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM5400E,
        bldg:VAVRM5400G,
        bldg:VAVRM5461,
        bldg:VAVRM5462,
        bldg:VAVRM5463,
        bldg:VAVRM5464,
        bldg:VAVRM5465,
        bldg:VAVRM5466,
        bldg:VAVRM5467,
        bldg:VAVRM5468,
        bldg:VAVRM5469,
        bldg:VAVRM5470,
        bldg:VAVRM5471,
        bldg:VAVRM5473,
        bldg:VAVRM5475A,
        bldg:VAVRM5475_1,
        bldg:VAVRM5475_2,
        bldg:VAVRM5480,
        bldg:VAVRM5480A,
        bldg:VAVRM5485A,
        bldg:VAVRM5485_1,
        bldg:VAVRM5485_2 ;
    brick:hasPoint bldg:CHEMX.AHU.AHU05S.Chilled_Water_Return_Temp,
        bldg:CHEMX.AHU.AHU05S.Chilled_Water_Supply_Temp,
        bldg:CHEMX.AHU.AHU05S.Cooling_Valve_Output,
        bldg:CHEMX.AHU.AHU05S.Heating_Valve_Output,
        bldg:CHEMX.AHU.AHU05S.Outside_Air_Temp,
        bldg:CHEMX.AHU.AHU05S.Outside_Air_Temp_Virtual,
        bldg:CHEMX.AHU.AHU05S.Supply_Air_Temp,
        bldg:CHEMX.AHU.AHU05S.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU0BN a brick:Air_Handler_Unit ;
    brick:hasPoint bldg:CHEMX.AHU.AHU0BN.Cooling_Valve_Output,
        bldg:CHEMX.AHU.AHU0BN.Heating_Valve_Output,
        bldg:CHEMX.AHU.AHU0BN.Outside_Air_Temp,
        bldg:CHEMX.AHU.AHU0BN.Outside_Air_Temp_Virtual,
        bldg:CHEMX.AHU.AHU0BN.Supply_Air_Temp,
        bldg:CHEMX.AHU.AHU0BN.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU0BS a brick:Air_Handler_Unit ;
    brick:hasPoint bldg:CHEMX.AHU.AHU0BS.Cooling_Valve_Output,
        bldg:CHEMX.AHU.AHU0BS.Heating_Valve_Output,
        bldg:CHEMX.AHU.AHU0BS.Outside_Air_Temp,
        bldg:CHEMX.AHU.AHU0BS.Outside_Air_Temp_Virtual,
        bldg:CHEMX.AHU.AHU0BS.Supply_Air_Temp,
        bldg:CHEMX.AHU.AHU0BS.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHUBN a brick:Air_Handler_Unit ;
    brick:hasPoint bldg:CHEMX.AHU.AHUBN.Chilled_Water_Supply_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHUBS a brick:Air_Handler_Unit ;
    brick:hasPoint bldg:CHEMX.AHU.AHUBS.Chilled_Water_Return_Temp,
        bldg:CHEMX.AHU.AHUBS.Chilled_Water_Supply_Temp ;
    brick:isFedBy bldg:chiller .

bldg:CHEMX a brick:Building ;
    brick:area [ brick:hasUnits unit:FT_2 ;
            brick:value 99922 ] .

bldg:Chemistry.Annex_ChilledWater_Demand_kBtu a brick:Electric_Meter ;
    rdfs:label "Chemistry.Annex_ChilledWater_Demand_kBtu" ;
    brick:isPointOf bldg:chiller ;
    brick:timeseries [ brick:hasTimeseriesId "1db6b589-a7fc-3803-b2fd-3bc7e3df7d92" ] .

bldg:Chemistry.Annex_Electricity_Demand_kBtu a brick:Building_Electric_Meter ;
    rdfs:label "Chemistry.Annex_Electricity_Demand_kBtu" ;
    brick:timeseries [ brick:hasTimeseriesId "c9752079-4c16-3e34-adee-3ff4e31912fe" ] .

bldg:VAVRM0400G a brick:VAV ;
    brick:feeds bldg:RM0400G ;
    brick:hasPoint bldg:CHEMX.ZONE.BS.RM0400G.Zone_Air_Temp .

bldg:VAVRM0410 a brick:VAV ;
    brick:feeds bldg:RM0410 ;
    brick:hasPoint bldg:CHEMX.ZONE.BN.RM0410.VLV_1_COMD .

bldg:VAVRM4461 a brick:VAV ;
    brick:feeds bldg:RM4461 ;
    brick:hasPoint bldg:CHEMX.ZONE.4S.RM4461.CTL_STPT,
        bldg:CHEMX.ZONE.4S.RM4461.Zone_Air_Temp .

bldg:VAVRM4480 a brick:VAV ;
    brick:feeds bldg:RM4480 ;
    brick:hasPoint bldg:CHEMX.ZONE.4SFC4.RM4480.Zone_Air_Temp .

bldg:floor0 a brick:Floor ;
    brick:hasPart bldg:RM0400G_room,
        bldg:RM0410_room .

bldg:floor1 a brick:Floor ;
    brick:hasPart bldg:RM1400B_room,
        bldg:RM1400G_room,
        bldg:RM1415A_room,
        bldg:RM1415_room,
        bldg:RM1430_room,
        bldg:RM1435_1_room,
        bldg:RM1435_2_room,
        bldg:RM1440_room,
        bldg:RM1445_room,
        bldg:RM1450_room,
        bldg:RM1455_room,
        bldg:RM1475_room,
        bldg:RM1480A_room,
        bldg:RM1485_room,
        bldg:RM1488_room .

bldg:floor2 a brick:Floor ;
    brick:hasPart bldg:RM2400B_room,
        bldg:RM2400G_room,
        bldg:RM2415_1_room,
        bldg:RM2415_2_room,
        bldg:RM2430_room,
        bldg:RM2435_room,
        bldg:RM2440_room,
        bldg:RM2445_room,
        bldg:RM2450_room,
        bldg:RM2455A_room,
        bldg:RM2455_1_room,
        bldg:RM2455_2_room,
        bldg:RM2462_room,
        bldg:RM2463_room,
        bldg:RM2464_room,
        bldg:RM2465_room,
        bldg:RM2466_room,
        bldg:RM2467_room,
        bldg:RM2468_room,
        bldg:RM2469_room,
        bldg:RM2470_room,
        bldg:RM2471_room,
        bldg:RM2473_room,
        bldg:RM2475_room,
        bldg:RM2480_room,
        bldg:RM2485_room .

bldg:floor3 a brick:Floor ;
    brick:hasPart bldg:RM3400B_room,
        bldg:RM3400G_room,
        bldg:RM3415_room,
        bldg:RM3430_1_room,
        bldg:RM3430_2_room,
        bldg:RM3435_1_room,
        bldg:RM3435_2_room,
        bldg:RM3435_3_room,
        bldg:RM3450_room,
        bldg:RM3455_1_room,
        bldg:RM3455_2_room,
        bldg:RM3461_room,
        bldg:RM3462_room,
        bldg:RM3463_room,
        bldg:RM3464_room,
        bldg:RM3465_room,
        bldg:RM3466_room,
        bldg:RM3467_room,
        bldg:RM3468_room,
        bldg:RM3469_room,
        bldg:RM3470_room,
        bldg:RM3471_room,
        bldg:RM3473_room,
        bldg:RM3475_room,
        bldg:RM3480_room,
        bldg:RM3485_room .

bldg:floor4 a brick:Floor ;
    brick:hasPart bldg:RM4400G_room,
        bldg:RM4413_room,
        bldg:RM4419_room,
        bldg:RM4430_room,
        bldg:RM4435A_room,
        bldg:RM4435_room,
        bldg:RM4440_room,
        bldg:RM4445_room,
        bldg:RM4450_room,
        bldg:RM4455_room,
        bldg:RM4461_room,
        bldg:RM4462_room,
        bldg:RM4463_room,
        bldg:RM4465_room,
        bldg:RM4467_room,
        bldg:RM4469_room,
        bldg:RM4471_room,
        bldg:RM4473_room,
        bldg:RM4480_room,
        bldg:RM4491A_room .

bldg:floor5 a brick:Floor ;
    brick:hasPart bldg:RM5400B_room,
        bldg:RM5400E_room,
        bldg:RM5400G_room,
        bldg:RM5415_room,
        bldg:RM5417_room,
        bldg:RM5425_room,
        bldg:RM5430A_room,
        bldg:RM5430_room,
        bldg:RM5440A_room,
        bldg:RM5440_room,
        bldg:RM5445_1_room,
        bldg:RM5445_2_room,
        bldg:RM5450_room,
        bldg:RM5455A_room,
        bldg:RM5455_room,
        bldg:RM5461_room,
        bldg:RM5462_room,
        bldg:RM5463_room,
        bldg:RM5464_room,
        bldg:RM5465_room,
        bldg:RM5466_room,
        bldg:RM5467_room,
        bldg:RM5468_room,
        bldg:RM5469_room,
        bldg:RM5470_room,
        bldg:RM5471_room,
        bldg:RM5473_room,
        bldg:RM5475A_room,
        bldg:RM5475_1_room,
        bldg:RM5475_2_room,
        bldg:RM5480A_room,
        bldg:RM5480_room,
        bldg:RM5485A_room,
        bldg:RM5485_1_room,
        bldg:RM5485_2_room .

bldg:CHEMX.AHU.AHU01N.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU01N.Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d2845c49-c57b-32b9-9fc1-b706291854a6" ] .

bldg:CHEMX.AHU.AHU01N.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "CHEMX.AHU.AHU01N.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "67686e16-d3fe-3d2a-8639-5385e70aa882" ] .

bldg:CHEMX.AHU.AHU01N.Heating_Valve_Output a brick:Command ;
    rdfs:label "CHEMX.AHU.AHU01N.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "6d8778f7-35ec-3453-95a9-87a0d03be6ee" ] .

bldg:CHEMX.AHU.AHU01N.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU01N.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a2fbcd01-f126-3974-8913-889dd75b92bb" ] .

bldg:CHEMX.AHU.AHU01N.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU01N.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "d245ca47-e771-3348-8eca-3417d3dd326b" ] .

bldg:CHEMX.AHU.AHU01N.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU01N.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d2bc5199-cc41-3969-924b-2d9bd027edd6" ] .

bldg:CHEMX.AHU.AHU01N.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.AHU.AHU01N.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2af149c4-2800-30a9-846c-6c3b4268dbf1" ] .

bldg:CHEMX.AHU.AHU01S.Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU01S.Chilled Water Return Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ecbba970-ab4f-34e5-ba7a-39531034900a" ] .

bldg:CHEMX.AHU.AHU01S.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU01S.Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1a5f8c2c-bf62-397c-bba0-72cf3cd3acc6" ] .

bldg:CHEMX.AHU.AHU01S.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "CHEMX.AHU.AHU01S.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "0faf0612-d461-3e06-bbe8-3fe7a92f8cfc" ] .

bldg:CHEMX.AHU.AHU01S.Heating_Valve_Output a brick:Command ;
    rdfs:label "CHEMX.AHU.AHU01S.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "6b472418-d140-3c31-a934-93253cc2034a" ] .

bldg:CHEMX.AHU.AHU01S.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU01S.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "65488781-f3ea-3c07-8900-3364de3028a3" ] .

bldg:CHEMX.AHU.AHU01S.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU01S.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "da91b435-81ca-3da7-a08e-575e173f3219" ] .

bldg:CHEMX.AHU.AHU01S.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU01S.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a2012966-c20b-3eaa-b502-44afca171a67" ] .

bldg:CHEMX.AHU.AHU01S.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.AHU.AHU01S.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f42e7d07-874c-3597-9e8a-d0d217ef54f4" ] .

bldg:CHEMX.AHU.AHU02N.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU02N.Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "58d53f70-4af8-3e4e-968f-648727338972" ] .

bldg:CHEMX.AHU.AHU02N.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "CHEMX.AHU.AHU02N.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "ed04d618-b00b-3cc9-9eb3-c90cf70d5e75" ] .

bldg:CHEMX.AHU.AHU02N.Heating_Valve_Output a brick:Command ;
    rdfs:label "CHEMX.AHU.AHU02N.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "90a9225b-b278-3aef-a16f-823d51711ab4" ] .

bldg:CHEMX.AHU.AHU02N.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU02N.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "953b7fca-8049-3209-bf7c-84b0d026390c" ] .

bldg:CHEMX.AHU.AHU02N.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU02N.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "fc84e9d2-3251-3678-bb1d-86d09b052335" ] .

bldg:CHEMX.AHU.AHU02N.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU02N.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2728f1bf-2c17-37da-9961-a63a9f85c2df" ] .

bldg:CHEMX.AHU.AHU02N.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.AHU.AHU02N.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9d8c9bdf-a2b1-3676-b283-4abca258bae3" ] .

bldg:CHEMX.AHU.AHU02S.Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU02S.Chilled Water Return Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "022124be-067d-35a0-93d0-a81f49a189ea" ] .

bldg:CHEMX.AHU.AHU02S.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU02S.Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e2c04531-987e-3c41-b711-4ed4a0086dc5" ] .

bldg:CHEMX.AHU.AHU02S.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "CHEMX.AHU.AHU02S.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "68454b4f-e694-3e6d-a936-17514815b681" ] .

bldg:CHEMX.AHU.AHU02S.Heating_Valve_Output a brick:Command ;
    rdfs:label "CHEMX.AHU.AHU02S.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "d4143b4b-b1a5-309c-872c-c65fef8a8f4a" ] .

bldg:CHEMX.AHU.AHU02S.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU02S.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fa9c9ec0-79ba-388f-a552-84381a103e69" ] .

bldg:CHEMX.AHU.AHU02S.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU02S.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "dc3ffc85-6f13-3802-8c41-86a9e1b859fb" ] .

bldg:CHEMX.AHU.AHU02S.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU02S.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dd79f997-2f88-30da-9436-86c2a3b6b8da" ] .

bldg:CHEMX.AHU.AHU02S.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.AHU.AHU02S.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0c372039-0927-3604-90bf-e8a3dadd80d1" ] .

bldg:CHEMX.AHU.AHU03N.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU03N.Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3d8dd4a2-b4be-3d86-8113-f2c057f56e80" ] .

bldg:CHEMX.AHU.AHU03N.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "CHEMX.AHU.AHU03N.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "8782f558-af23-3b5d-a101-c9429d0b5341" ] .

bldg:CHEMX.AHU.AHU03N.Heating_Valve_Output a brick:Command ;
    rdfs:label "CHEMX.AHU.AHU03N.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "6478861a-5262-3d5c-9a97-375e48897709" ] .

bldg:CHEMX.AHU.AHU03N.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU03N.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "892e6b9d-ca2a-3205-a82c-51f64620cdc6" ] .

bldg:CHEMX.AHU.AHU03N.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU03N.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "cba7fcc1-5c72-3d7c-9bee-a97d8cebe4f6" ] .

bldg:CHEMX.AHU.AHU03N.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU03N.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1bfc402f-f149-3af5-ac5f-877449025648" ] .

bldg:CHEMX.AHU.AHU03N.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.AHU.AHU03N.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9195c9a3-3144-3d11-80d2-c7d27af1f456" ] .

bldg:CHEMX.AHU.AHU03S.Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU03S.Chilled Water Return Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5e0df746-ca4e-350a-a0fe-e0bae39913d1" ] .

bldg:CHEMX.AHU.AHU03S.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU03S.Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f91546c7-f03d-3fe9-ae78-15aa8dde0db1" ] .

bldg:CHEMX.AHU.AHU03S.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "CHEMX.AHU.AHU03S.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "76b80d9c-6fa3-308a-82fa-2abc6b92e526" ] .

bldg:CHEMX.AHU.AHU03S.Heating_Valve_Output a brick:Command ;
    rdfs:label "CHEMX.AHU.AHU03S.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "ed571752-55dd-3cf6-aff6-109734c1b5f1" ] .

bldg:CHEMX.AHU.AHU03S.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU03S.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "54b07dcb-ab60-3322-9375-441a0d93182a" ] .

bldg:CHEMX.AHU.AHU03S.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU03S.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "03aba4cc-de87-3bef-9c1c-28b34a3cdd81" ] .

bldg:CHEMX.AHU.AHU03S.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU03S.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "12fdb18e-47a0-3eab-af8f-337314284790" ] .

bldg:CHEMX.AHU.AHU03S.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.AHU.AHU03S.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "73d3d9fe-3ba1-3b44-a117-7661ef203e3a" ] .

bldg:CHEMX.AHU.AHU04N.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU04N.Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9b0d1b8a-867f-3c5e-83eb-0c20b93c94fd" ] .

bldg:CHEMX.AHU.AHU04N.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "CHEMX.AHU.AHU04N.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "7a1293ac-5a7b-31be-a870-9cc150cfa499" ] .

bldg:CHEMX.AHU.AHU04N.Heating_Valve_Output a brick:Command ;
    rdfs:label "CHEMX.AHU.AHU04N.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "4422eb54-7f15-3f55-bcde-1faa19981961" ] .

bldg:CHEMX.AHU.AHU04N.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU04N.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3f0cb732-0c50-3b24-96c5-e83766a33637" ] .

bldg:CHEMX.AHU.AHU04N.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU04N.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "e6057ca1-05cd-33ed-8b0b-1d8ea36fb0df" ] .

bldg:CHEMX.AHU.AHU04N.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU04N.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a3510445-6f84-3e29-a6e3-17cefb8cd37d" ] .

bldg:CHEMX.AHU.AHU04N.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.AHU.AHU04N.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d03b56ba-3f42-329c-be93-761f0303812b" ] .

bldg:CHEMX.AHU.AHU04S.Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU04S.Chilled Water Return Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "14525790-8575-359d-9db3-1adfd518b0ad" ] .

bldg:CHEMX.AHU.AHU04S.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU04S.Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "da2de13e-4d02-3dc5-8f55-198a0e1a548d" ] .

bldg:CHEMX.AHU.AHU04S.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "CHEMX.AHU.AHU04S.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "bacd2a4e-e101-32ad-b67f-06e97197d650" ] .

bldg:CHEMX.AHU.AHU04S.Heating_Valve_Output a brick:Command ;
    rdfs:label "CHEMX.AHU.AHU04S.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "09965626-05d2-37d2-99d4-eba617dda4d8" ] .

bldg:CHEMX.AHU.AHU04S.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU04S.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fa58242f-7937-3cbd-b947-4a4e22fb3364" ] .

bldg:CHEMX.AHU.AHU04S.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU04S.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "fe681f68-e6fe-39f5-abb1-e6fb44e7c777" ] .

bldg:CHEMX.AHU.AHU04S.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU04S.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "95355569-bd36-3cbf-8a3a-0d2c70d86c9f" ] .

bldg:CHEMX.AHU.AHU04S.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.AHU.AHU04S.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a5906465-49ee-3d01-b6cd-d1b4de5d4a90" ] .

bldg:CHEMX.AHU.AHU04SLC.BCHWS a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU04SLC.BCHWS" ;
    brick:timeseries [ brick:hasTimeseriesId "ff102d92-7c45-3ab8-8aca-1b8733a31030" ] .

bldg:CHEMX.AHU.AHU04SLC.Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU04SLC.Chilled Water Return Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b6950a2a-39c1-37f9-ab39-853410791f15" ] .

bldg:CHEMX.AHU.AHU04SLC.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU04SLC.Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9aaab9a4-ca96-3204-9efc-b1aad3750840" ] .

bldg:CHEMX.AHU.AHU05N.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU05N.Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "926cf0ec-7c9a-3746-8323-d4e09150585f" ] .

bldg:CHEMX.AHU.AHU05N.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "CHEMX.AHU.AHU05N.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "629a450a-6461-38be-b29c-46a377e75fef" ] .

bldg:CHEMX.AHU.AHU05N.Heating_Valve_Output a brick:Command ;
    rdfs:label "CHEMX.AHU.AHU05N.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "0ed0d8f6-6cf3-35b9-9a6d-c5f86972455f" ] .

bldg:CHEMX.AHU.AHU05N.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU05N.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "823bd45b-4594-35e2-8262-d1c1c3c9cda8" ] .

bldg:CHEMX.AHU.AHU05N.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU05N.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0cd7c4a3-c20e-32fe-9053-a0c296fe1702" ] .

bldg:CHEMX.AHU.AHU05N.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.AHU.AHU05N.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "33fd3b8e-460e-3c11-8a54-92534d14a84a" ] .

bldg:CHEMX.AHU.AHU05S.Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU05S.Chilled Water Return Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4318aad6-9413-3f3f-80fa-97976086b1a0" ] .

bldg:CHEMX.AHU.AHU05S.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU05S.Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ecacf3b0-e622-30c2-8991-866a5d00f8a2" ] .

bldg:CHEMX.AHU.AHU05S.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "CHEMX.AHU.AHU05S.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "42d7ecd6-a95f-3006-a6fa-6c67febdfd0e" ] .

bldg:CHEMX.AHU.AHU05S.Heating_Valve_Output a brick:Command ;
    rdfs:label "CHEMX.AHU.AHU05S.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "521400eb-153f-3f9a-914a-da4a24455be4" ] .

bldg:CHEMX.AHU.AHU05S.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU05S.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8d6ee3fb-3033-32e9-8101-72e2315f9982" ] .

bldg:CHEMX.AHU.AHU05S.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU05S.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "cdf821b3-2eac-3058-a4e5-e0b4a6194fce" ] .

bldg:CHEMX.AHU.AHU05S.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU05S.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "77d514de-b3cd-31ee-a5ec-b525792a56bb" ] .

bldg:CHEMX.AHU.AHU05S.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.AHU.AHU05S.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7c06c5f5-17b8-3ad4-a086-f8ddcd068b80" ] .

bldg:CHEMX.AHU.AHU0BN.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "CHEMX.AHU.AHU0BN.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "0ccd2f8c-3aa5-32b1-bbfd-0843fee5bf7b" ] .

bldg:CHEMX.AHU.AHU0BN.Heating_Valve_Output a brick:Command ;
    rdfs:label "CHEMX.AHU.AHU0BN.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "ca86ad75-5436-3039-a516-f127200c2db0" ] .

bldg:CHEMX.AHU.AHU0BN.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU0BN.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "382e877f-9340-3462-ba3a-87e217ae6a95" ] .

bldg:CHEMX.AHU.AHU0BN.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU0BN.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "021207c2-a7b8-382c-a1af-c5c9dc9aeaaa" ] .

bldg:CHEMX.AHU.AHU0BN.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU0BN.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d5cd7463-7db9-32c2-96b6-c8b522f2adcc" ] .

bldg:CHEMX.AHU.AHU0BN.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.AHU.AHU0BN.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cb90c2ad-4ae9-37c7-83cb-d599a5ac2c86" ] .

bldg:CHEMX.AHU.AHU0BS.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "CHEMX.AHU.AHU0BS.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "4ca672e8-ece2-38d3-bc6d-3c406368773a" ] .

bldg:CHEMX.AHU.AHU0BS.Heating_Valve_Output a brick:Command ;
    rdfs:label "CHEMX.AHU.AHU0BS.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "32cc5f03-26b8-3bf8-88f1-b8fa4ee7b3f9" ] .

bldg:CHEMX.AHU.AHU0BS.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU0BS.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e694c999-d8b5-3f4a-9266-7638be974e19" ] .

bldg:CHEMX.AHU.AHU0BS.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU0BS.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "0800aa62-3078-3c2b-bd4c-7179b97da5d2" ] .

bldg:CHEMX.AHU.AHU0BS.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHU0BS.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1ed6adba-0aae-3d19-b259-c7f8dd6b66c8" ] .

bldg:CHEMX.AHU.AHU0BS.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.AHU.AHU0BS.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "926445eb-38fd-3af1-900c-b2333cf61cf2" ] .

bldg:CHEMX.AHU.AHUBN.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHUBN.Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "521217d3-257c-3e4f-ba30-f0fa44e2ded8" ] .

bldg:CHEMX.AHU.AHUBS.Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHUBS.Chilled Water Return Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a9261074-eb8d-3c6e-b13a-a0b1e6c9e0d2" ] .

bldg:CHEMX.AHU.AHUBS.Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "CHEMX.AHU.AHUBS.Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "faad053d-cf6a-3a73-ac64-86b330808ed5" ] .

bldg:CHEMX.CHW.BUILD_DP a brick:Differential_Pressure_Sensor ;
    rdfs:label "CHEMX.CHW.BUILD DP" ;
    brick:timeseries [ brick:hasTimeseriesId "497d1866-5c4a-3e72-80f4-e3cf5421b4bb" ] .

bldg:CHEMX.CHW.Building_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;
    rdfs:label "CHEMX.CHW.Building Chilled Water Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "2647a0cd-7995-3bde-a44b-b829951d01d7" ] .

bldg:CHEMX.CHW.Building_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "CHEMX.CHW.Building Chilled Water Return Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "00a56d29-24e5-3f80-8e4a-9b713b9609f3" ] .

bldg:CHEMX.CHW.Building_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "CHEMX.CHW.Building Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0696dd70-a9cd-3847-b825-5e86917e6821" ] .

bldg:CHEMX.CHW.Building_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "CHEMX.CHW.Building Chilled Water Supply Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b08b716f-8aea-3724-a1a5-1f97b0b45d22" ] .

bldg:CHEMX.CHW.ECONOMIZER a brick:Damper_Position_Command ;
    rdfs:label "CHEMX.CHW.ECONOMIZER" ;
    brick:timeseries [ brick:hasTimeseriesId "010bd924-78b0-31e6-a691-5a8c7d457d56" ] .

bldg:CHEMX.CHW.Enable a brick:Enable_Command ;
    rdfs:label "CHEMX.CHW.Enable" ;
    brick:timeseries [ brick:hasTimeseriesId "cec89f41-9f5d-3304-bb80-0f66818a977e" ] .

bldg:CHEMX.CHW.LOOP_DP a brick:Chilled_Water_Differential_Pressure_Sensor ;
    rdfs:label "CHEMX.CHW.LOOP DP" ;
    brick:timeseries [ brick:hasTimeseriesId "3d7f8779-b76c-3d69-862e-316903dd6c04" ] .

bldg:CHEMX.CHW.Loop_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;
    rdfs:label "CHEMX.CHW.Loop Chilled Water Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "94fba32c-1e5c-30d7-81d1-6834d774c87f" ] .

bldg:CHEMX.CHW.Loop_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "CHEMX.CHW.Loop Chilled Water Return Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c09f658b-6470-3656-bae1-4ff5ca3558eb" ] .

bldg:CHEMX.CHW.Loop_Chilled_Water_Delta_Temp a brick:Chilled_Water_Differential_Temperature_Sensor ;
    rdfs:label "CHEMX.CHW.Loop Chilled Water Delta Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "47d4b3b1-f2b4-3db4-836a-a3deb0244399" ] .

bldg:CHEMX.CHW.Loop_Chilled_Water_Return_Temp_Setpoint a brick:Chilled_Water_Return_Temperature_Setpoint ;
    rdfs:label "CHEMX.CHW.Loop Chilled Water Return Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9d9ce7d6-79c0-31b9-b2fe-8a518c132514" ] .

bldg:CHEMX.CHW.Loop_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "CHEMX.CHW.Loop Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9a3699dc-a735-3990-8079-7dafc9c0f3e8" ] .

bldg:CHEMX.CHW.Loop_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "CHEMX.CHW.Loop Chilled Water Supply Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bd55366a-dcbe-38b1-bb92-e7e2da8961fd" ] .

bldg:CHEMX.CHW.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.CHW.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f8719df5-c855-3012-a002-9bad2f772f85" ] .

bldg:CHEMX.CHW.Pump1_SPEED a brick:Speed_Status ;
    rdfs:label "CHEMX.CHW.Pump1_SPEED" ;
    brick:timeseries [ brick:hasTimeseriesId "c48b72ec-e7f7-3ce8-88b0-1bc928bb01b7" ] .

<http://buildsys.org/ontologies/CHEMX#CHEMX.CHW.Pump1_Start/Stop> a brick:Start_Stop_Command ;
    rdfs:label "CHEMX.CHW.Pump1_Start/Stop" ;
    brick:timeseries [ brick:hasTimeseriesId "1016a311-caae-32b5-a14d-bd57f19c0b40" ] .

bldg:CHEMX.CHW.Pump2_SPEED a brick:Speed_Status ;
    rdfs:label "CHEMX.CHW.Pump2_SPEED" ;
    brick:timeseries [ brick:hasTimeseriesId "3a88c59a-7f53-3dee-a597-3fae07d5f23c" ] .

<http://buildsys.org/ontologies/CHEMX#CHEMX.CHW.Pump2_Start/Stop> a brick:Start_Stop_Command ;
    rdfs:label "CHEMX.CHW.Pump2_Start/Stop" ;
    brick:timeseries [ brick:hasTimeseriesId "9212fd14-ac04-3e21-9527-556a81dbc0cd" ] .

bldg:CHEMX.ZONE.1N.RM1400B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.1N.RM1400B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f123134f-d3a9-367e-ae04-119705e3c57e" ] .

bldg:CHEMX.ZONE.1N.RM1415A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.1N.RM1415A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9be1cfc8-ecf2-33b2-87fd-ce7c7d3d2743" ] .

bldg:CHEMX.ZONE.1N.RM1435_2.VLV_1_COMD a brick:Valve_Command ;
    rdfs:label "CHEMX.ZONE.1N.RM1435_2.VLV 1 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "4de2fd44-d1b8-3604-8050-8fa9cea73c37" ] .

bldg:CHEMX.ZONE.2N.RM2400B.VLV_1_COMD a brick:Valve_Command ;
    rdfs:label "CHEMX.ZONE.2N.RM2400B.VLV 1 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "ecc7277f-098c-347b-a53c-58f385f3a5f5" ] .

bldg:CHEMX.ZONE.2N.RM2430.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.2N.RM2430.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "10957f2a-70d3-3d14-8fd5-01cd6ca67dfc" ] .

bldg:CHEMX.ZONE.2S.RM2464.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.2S.RM2464.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3635fb5b-40b3-3783-ad00-4a7bb190df30" ] .

bldg:CHEMX.ZONE.3N.RM3430_2.VLV_1_COMD a brick:Valve_Command ;
    rdfs:label "CHEMX.ZONE.3N.RM3430_2.VLV 1 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "6c69aff0-af7e-37e5-9dd9-b4cbeac70bb2" ] .

bldg:CHEMX.ZONE.3N.RM3430_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.3N.RM3430_2.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f3574f7b-8e9b-3269-a7aa-8c03b593d934" ] .

bldg:CHEMX.ZONE.3N.RM3435_2.VLV_1_COMD a brick:Valve_Command ;
    rdfs:label "CHEMX.ZONE.3N.RM3435_2.VLV 1 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "87ce26bd-5cc7-307f-b95e-fa4540dedeec" ] .

bldg:CHEMX.ZONE.3N.RM3435_3.VLV_1_COMD a brick:Valve_Command ;
    rdfs:label "CHEMX.ZONE.3N.RM3435_3.VLV 1 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "5701d5f0-f4b1-3cdd-9379-1289b45a4771" ] .

bldg:CHEMX.ZONE.3S.RM3465.VLV_1_COMD a brick:Valve_Command ;
    rdfs:label "CHEMX.ZONE.3S.RM3465.VLV 1 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "e7f257a1-ce76-3a7f-8cfd-75d2527efcda" ] .

bldg:CHEMX.ZONE.3S.RM3471.VLV_1_COMD a brick:Valve_Command ;
    rdfs:label "CHEMX.ZONE.3S.RM3471.VLV 1 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "c5692822-efcc-3c6d-9b6a-5344e36ae742" ] .

bldg:CHEMX.ZONE.3S.RM3471.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.3S.RM3471.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6e2ba36c-43a1-391f-85eb-bb30e0966d3f" ] .

bldg:CHEMX.ZONE.3S.RM3473.VLV_1_COMD a brick:Valve_Command ;
    rdfs:label "CHEMX.ZONE.3S.RM3473.VLV 1 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "2dc03bcd-1d5d-3443-8a55-f006968139d5" ] .

bldg:CHEMX.ZONE.4N.RM4413.CTL_STPT a brick:Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.4N.RM4413.CTL STPT" ;
    brick:timeseries [ brick:hasTimeseriesId "d534a757-ea5f-378d-acdd-b069acab8e21" ] .

bldg:CHEMX.ZONE.4N.RM4435.VLV_1_COMD a brick:Valve_Command ;
    rdfs:label "CHEMX.ZONE.4N.RM4435.VLV 1 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "7fbac3c3-3e8e-3208-a3d1-a52d888d2b17" ] .

bldg:CHEMX.ZONE.4N.RM4435A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.4N.RM4435A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ec530ec8-1f77-36e9-a923-eb196508e582" ] .

bldg:CHEMX.ZONE.4N.RM4440.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.4N.RM4440.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cd96be5c-0d80-3498-b22d-f71e121f8e04" ] .

bldg:CHEMX.ZONE.4N.RM4445.VLV_1_COMD a brick:Valve_Command ;
    rdfs:label "CHEMX.ZONE.4N.RM4445.VLV 1 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "5dc5dc6c-7be6-3bce-b4cd-228e0c92de7f" ] .

bldg:CHEMX.ZONE.4S.RM4461.CTL_STPT a brick:Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.4S.RM4461.CTL STPT" ;
    brick:timeseries [ brick:hasTimeseriesId "544b3dd2-5df3-38ff-89bf-7a3a48b87a30" ] .

bldg:CHEMX.ZONE.4S.RM4461.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.4S.RM4461.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d90d08a7-c847-36e3-88ac-66fa4671fa5d" ] .

bldg:CHEMX.ZONE.4SFC4.RM4480.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.4SFC4.RM4480.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c36dc467-f0eb-3c6e-bebc-5600da14f4c8" ] .

bldg:CHEMX.ZONE.5N.RM5445_1.VLV_1_COMD a brick:Valve_Command ;
    rdfs:label "CHEMX.ZONE.5N.RM5445_1.VLV 1 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "7418bbfb-c6eb-3a43-a6df-34934fb602b0" ] .

bldg:CHEMX.ZONE.5S.RM5462.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.5S.RM5462.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "62b42cb3-0bd1-3453-9eb7-9aa0385b3800" ] .

bldg:CHEMX.ZONE.5S.RM5470.VLV_1_COMD a brick:Valve_Command ;
    rdfs:label "CHEMX.ZONE.5S.RM5470.VLV 1 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "b8b019a8-baea-3b6a-894e-d31f13432b53" ] .

bldg:CHEMX.ZONE.5S.RM5470.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.5S.RM5470.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "33a561a8-1d8d-3502-aa5f-dc4532bc247b" ] .

bldg:CHEMX.ZONE.5S.RM5475A.VLV_1_COMD a brick:Valve_Command ;
    rdfs:label "CHEMX.ZONE.5S.RM5475A.VLV 1 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "678670ac-7ec0-3de4-8e01-26208b82d704" ] .

bldg:CHEMX.ZONE.5S.RM5475_1.VLV_1_COMD a brick:Valve_Command ;
    rdfs:label "CHEMX.ZONE.5S.RM5475_1.VLV 1 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "ae4df423-d2c8-3106-a416-fcc184762587" ] .

bldg:CHEMX.ZONE.5S.RM5475_2.CTL_STPT a brick:Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.5S.RM5475_2.CTL STPT" ;
    brick:timeseries [ brick:hasTimeseriesId "5973fab6-14dd-3fe6-a18a-b3c490c6a7cf" ] .

bldg:CHEMX.ZONE.5S.RM5475_2.VLV_1_COMD a brick:Valve_Command ;
    rdfs:label "CHEMX.ZONE.5S.RM5475_2.VLV 1 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "47225ec2-b78b-3549-a078-9082251d9856" ] .

bldg:CHEMX.ZONE.5S.RM5485_2.VLV_1_COMD a brick:Valve_Command ;
    rdfs:label "CHEMX.ZONE.5S.RM5485_2.VLV 1 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "c483ebec-ca10-3148-a3cd-5b9097e7041c" ] .

bldg:CHEMX.ZONE.5S.RM5485_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.5S.RM5485_2.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "816b1956-ea95-33ec-be71-a0a8b72abd7c" ] .

bldg:CHEMX.ZONE.AHU01N.RM1400B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1400B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0f3133ef-b705-3642-8636-6192f11035ef" ] .

bldg:CHEMX.ZONE.AHU01N.RM1400B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1400B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d6459eda-8604-3a75-a400-b26d86cda82f" ] .

bldg:CHEMX.ZONE.AHU01N.RM1400B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1400B.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e0bd3bdc-0094-39d5-a844-6a2912d412a9" ] .

bldg:CHEMX.ZONE.AHU01N.RM1415.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1415.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "48667b27-b4bb-352c-8d7a-6cf169a0c187" ] .

bldg:CHEMX.ZONE.AHU01N.RM1415.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1415.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "80546da7-4643-316f-a1ae-2d033d40b1d1" ] .

bldg:CHEMX.ZONE.AHU01N.RM1415.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1415.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "fd7b5cd9-2110-3051-8d62-51bc08c5bfab" ] .

bldg:CHEMX.ZONE.AHU01N.RM1415A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1415A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3772cdfa-a714-36e8-9b31-af1823754fad" ] .

bldg:CHEMX.ZONE.AHU01N.RM1415A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1415A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "76cbeb76-b4a0-35ce-a914-fe69fc5b0bfc" ] .

bldg:CHEMX.ZONE.AHU01N.RM1415A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1415A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f6c75273-5421-3ade-b6f9-364ac64bce50" ] .

bldg:CHEMX.ZONE.AHU01N.RM1430.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1430.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2ff1ce1e-9c4f-3b20-b599-4b717b8905e6" ] .

bldg:CHEMX.ZONE.AHU01N.RM1430.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1430.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1b979f3f-fe2b-30e5-87ea-e9c6cabe80b7" ] .

bldg:CHEMX.ZONE.AHU01N.RM1430.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1430.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4096a39d-514f-398c-8da1-980cfe5e6c8b" ] .

bldg:CHEMX.ZONE.AHU01N.RM1435_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1435_1.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f9a2c41a-b215-3175-91a1-8da9eedce6e7" ] .

bldg:CHEMX.ZONE.AHU01N.RM1435_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1435_1.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "430ae725-d889-335a-901a-afc13476625c" ] .

bldg:CHEMX.ZONE.AHU01N.RM1435_1.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1435_1.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6b9c10b8-aad1-345b-87f4-aa10fb0e4454" ] .

bldg:CHEMX.ZONE.AHU01N.RM1435_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1435_2.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9f2763ea-7e71-349f-ba15-65067b07d34a" ] .

bldg:CHEMX.ZONE.AHU01N.RM1435_2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1435_2.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e423d594-76f9-3e66-968e-0ceb9125110e" ] .

bldg:CHEMX.ZONE.AHU01N.RM1435_2.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1435_2.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7e1cf16c-7b80-326d-b380-41aa37656ae8" ] .

bldg:CHEMX.ZONE.AHU01N.RM1440.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1440.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b43720e5-928a-3292-ad84-a2014f1b0314" ] .

bldg:CHEMX.ZONE.AHU01N.RM1440.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1440.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "14c2664f-889f-3786-9d56-e0a0ee39640f" ] .

bldg:CHEMX.ZONE.AHU01N.RM1440.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1440.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "84230d78-0bce-3247-b450-84ea65216707" ] .

bldg:CHEMX.ZONE.AHU01N.RM1445.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1445.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "71ec2306-81cc-3e45-bb71-5fa1481eec64" ] .

bldg:CHEMX.ZONE.AHU01N.RM1445.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1445.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0b752825-c774-3ee8-8cd3-9d49b34d519e" ] .

bldg:CHEMX.ZONE.AHU01N.RM1445.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1445.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "970f800a-7382-3b7b-a852-f5b4cca26d1d" ] .

bldg:CHEMX.ZONE.AHU01N.RM1450.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1450.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5b52b7e8-d8cb-30a3-a8d9-582bfaa7d9dc" ] .

bldg:CHEMX.ZONE.AHU01N.RM1450.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1450.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e24db1c8-30aa-3db8-9404-4997e081d6cc" ] .

bldg:CHEMX.ZONE.AHU01N.RM1450.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1450.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1b2b3a9c-4470-3932-959d-938160b920ba" ] .

bldg:CHEMX.ZONE.AHU01N.RM1455.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1455.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9eca02fc-62de-3684-b6ee-28d2f64a60e1" ] .

bldg:CHEMX.ZONE.AHU01N.RM1455.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1455.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ac4c1e14-fd77-3d53-aebf-77d6a9e99361" ] .

bldg:CHEMX.ZONE.AHU01N.RM1455.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU01N.RM1455.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ce961be9-20a5-3391-a520-a98582ac1f11" ] .

bldg:CHEMX.ZONE.AHU01S.RM1400G.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU01S.RM1400G.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b9830998-9fe9-3bf5-9f27-a7ff7c243e79" ] .

bldg:CHEMX.ZONE.AHU01S.RM1400G.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU01S.RM1400G.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8cc9bc21-df41-3532-bb8d-b635a94d7d18" ] .

bldg:CHEMX.ZONE.AHU01S.RM1400G.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU01S.RM1400G.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2f0691e2-0069-3bf8-8316-d5d2971499d2" ] .

bldg:CHEMX.ZONE.AHU01S.RM1475.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU01S.RM1475.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ad8ef832-7d6f-360f-9183-88c6f54e6458" ] .

bldg:CHEMX.ZONE.AHU01S.RM1475.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU01S.RM1475.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ebb5b507-6804-3f44-a87c-c85249068f83" ] .

bldg:CHEMX.ZONE.AHU01S.RM1475.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU01S.RM1475.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8f9b426e-8452-3961-98f3-d8fa4a181893" ] .

bldg:CHEMX.ZONE.AHU01S.RM1480A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU01S.RM1480A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "122ec5a9-50c6-32e5-84d0-cc3ccc22daa5" ] .

bldg:CHEMX.ZONE.AHU01S.RM1480A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU01S.RM1480A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cbc51bf7-2328-3f4d-b51f-db81e4e9439b" ] .

bldg:CHEMX.ZONE.AHU01S.RM1480A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU01S.RM1480A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ab4923d1-d3f7-3d04-b8ea-4a013d7059d5" ] .

bldg:CHEMX.ZONE.AHU01S.RM1485.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU01S.RM1485.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "57306dfb-398e-3123-900d-f6a4e1fc7350" ] .

bldg:CHEMX.ZONE.AHU01S.RM1485.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU01S.RM1485.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "adbb2a7f-cbc3-399b-b04f-0bb1555ed765" ] .

bldg:CHEMX.ZONE.AHU01S.RM1485.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU01S.RM1485.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "266b6056-1a21-345c-b422-1d68ced6dcae" ] .

bldg:CHEMX.ZONE.AHU01S.RM1488.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU01S.RM1488.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6f34576c-5b94-3d6a-9290-2a3abf8edd37" ] .

bldg:CHEMX.ZONE.AHU01S.RM1488.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU01S.RM1488.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "45918518-79e2-3fdf-ba8a-49b63cb20212" ] .

bldg:CHEMX.ZONE.AHU01S.RM1488.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU01S.RM1488.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "64e26a4e-5615-3a2e-903f-8f1147af28b8" ] .

bldg:CHEMX.ZONE.AHU02N.RM2400B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2400B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "947aef36-deee-3324-a9b3-2d6baeab3542" ] .

bldg:CHEMX.ZONE.AHU02N.RM2400B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2400B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4a13b919-7df5-39b5-b6af-0a762ca9434c" ] .

bldg:CHEMX.ZONE.AHU02N.RM2400B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2400B.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "05b0b3f1-d892-38a0-bf0e-cff38b3b2b6f" ] .

bldg:CHEMX.ZONE.AHU02N.RM2415_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2415_1.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "38ff12e8-6661-39f3-b8b9-c37f9c43ede2" ] .

bldg:CHEMX.ZONE.AHU02N.RM2415_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2415_1.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "16ae1aeb-a5ab-3150-bedd-882e54c6f6c1" ] .

bldg:CHEMX.ZONE.AHU02N.RM2415_1.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2415_1.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "11bb39be-edfe-39c9-a862-ae68748516aa" ] .

bldg:CHEMX.ZONE.AHU02N.RM2415_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2415_2.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8d3567c0-a13c-34e7-a785-e28200bdf0e0" ] .

bldg:CHEMX.ZONE.AHU02N.RM2415_2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2415_2.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d753946c-1356-397f-96f3-833254a9f802" ] .

bldg:CHEMX.ZONE.AHU02N.RM2415_2.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2415_2.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8c00075a-bd4b-319a-887c-b0b04b127c32" ] .

bldg:CHEMX.ZONE.AHU02N.RM2430.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2430.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c6e1305a-1a81-3d23-889d-4220f56809a8" ] .

bldg:CHEMX.ZONE.AHU02N.RM2430.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2430.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "743df4bf-9fb0-322a-9bef-d5c56b28bc3d" ] .

bldg:CHEMX.ZONE.AHU02N.RM2430.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2430.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8d1dcb5c-cfc6-3cc2-b0bf-a44a1a836c8a" ] .

bldg:CHEMX.ZONE.AHU02N.RM2435.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2435.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "35ece6e8-1db3-323d-947c-c9acb3b537d5" ] .

bldg:CHEMX.ZONE.AHU02N.RM2435.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2435.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e9264949-ac62-3dfd-9dad-aa5789fd048c" ] .

bldg:CHEMX.ZONE.AHU02N.RM2435.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2435.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "81e3f293-5aea-327f-83d5-1c5781954c41" ] .

bldg:CHEMX.ZONE.AHU02N.RM2440.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2440.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "89d9b18b-b172-38d5-8d3d-4cd229203ca0" ] .

bldg:CHEMX.ZONE.AHU02N.RM2440.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2440.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3a93583d-5258-3129-8b06-f3f94086b59f" ] .

bldg:CHEMX.ZONE.AHU02N.RM2440.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2440.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4a16ac87-b7ee-3526-b336-5ecdcf32b2f5" ] .

bldg:CHEMX.ZONE.AHU02N.RM2445.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2445.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ff32bfd1-5ced-3942-8319-a1a8663a8079" ] .

bldg:CHEMX.ZONE.AHU02N.RM2445.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2445.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b53358a1-4d5d-3698-b59b-50312ed8eace" ] .

bldg:CHEMX.ZONE.AHU02N.RM2445.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2445.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4b1e8e4f-e45e-366e-afb0-8f20cef9852a" ] .

bldg:CHEMX.ZONE.AHU02N.RM2450.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2450.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b38532b7-7c8a-33b1-80c2-effd6a1cc3c2" ] .

bldg:CHEMX.ZONE.AHU02N.RM2450.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2450.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "14b4d63c-d102-3145-bfc5-d5bcbdf7c0fc" ] .

bldg:CHEMX.ZONE.AHU02N.RM2450.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2450.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b7164465-d048-3136-a5c2-24c44b24883b" ] .

bldg:CHEMX.ZONE.AHU02N.RM2455_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2455_1.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "70e3f886-b36c-3c47-bbbd-b41d8054f2ad" ] .

bldg:CHEMX.ZONE.AHU02N.RM2455_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2455_1.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "954ed530-d4c1-3f39-b28b-5d9eec344c65" ] .

bldg:CHEMX.ZONE.AHU02N.RM2455_1.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2455_1.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "af7d6a50-e8f6-34af-ad8b-9f3e44599b01" ] .

bldg:CHEMX.ZONE.AHU02N.RM2455_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2455_2.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dcd2f704-a301-3627-b7fd-e357aa19d876" ] .

bldg:CHEMX.ZONE.AHU02N.RM2455_2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2455_2.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "73cfaff7-2e24-3f22-b8e5-7da641628bad" ] .

bldg:CHEMX.ZONE.AHU02N.RM2455_2.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU02N.RM2455_2.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "43c3245a-a764-3c90-8548-458c761da058" ] .

bldg:CHEMX.ZONE.AHU02S.RM2400G.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2400G.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7506fa66-1d8f-3011-82f3-21419344993e" ] .

bldg:CHEMX.ZONE.AHU02S.RM2400G.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2400G.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b8f6b10c-6955-3f1d-b5a2-fc8bbb6171f3" ] .

bldg:CHEMX.ZONE.AHU02S.RM2400G.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2400G.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5b5efeb5-47a6-3699-bd3f-c04098e52432" ] .

bldg:CHEMX.ZONE.AHU02S.RM2455A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2455A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4fd5d487-dd43-3bdd-94cd-b84f4691547c" ] .

bldg:CHEMX.ZONE.AHU02S.RM2455A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2455A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a1b6dc11-085e-3c01-a3ab-a6f389bea5de" ] .

bldg:CHEMX.ZONE.AHU02S.RM2455A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2455A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7244e515-3c51-31b7-87a2-d8a05f8f0a97" ] .

bldg:CHEMX.ZONE.AHU02S.RM2462.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2462.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "12771ff4-6b2d-364a-8adf-2709a1bfc19e" ] .

bldg:CHEMX.ZONE.AHU02S.RM2462.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2462.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1f9759ac-f781-306c-ba05-6b83565eda04" ] .

bldg:CHEMX.ZONE.AHU02S.RM2462.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2462.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6eb8f6f0-4777-39c6-8f7b-3bd38dc987aa" ] .

bldg:CHEMX.ZONE.AHU02S.RM2463.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2463.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "22b7dcfe-915a-3bf3-a06a-09e36fa824c4" ] .

bldg:CHEMX.ZONE.AHU02S.RM2463.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2463.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "daa4a922-4a5f-34eb-85e0-4123c6a94be3" ] .

bldg:CHEMX.ZONE.AHU02S.RM2463.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2463.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "42b09a21-0817-3f31-9199-9a6ad07377f2" ] .

bldg:CHEMX.ZONE.AHU02S.RM2464.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2464.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "23042b1e-dd51-3ff7-9382-c91102fac898" ] .

bldg:CHEMX.ZONE.AHU02S.RM2464.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2464.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d7e57b1c-33f1-3c7d-bb17-681c6e1e3f23" ] .

bldg:CHEMX.ZONE.AHU02S.RM2464.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2464.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "07b4e4d5-b9b7-39b2-8f70-bc9eb5ad84e8" ] .

bldg:CHEMX.ZONE.AHU02S.RM2465.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2465.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "768bdea5-a886-34dc-9f79-18e06174bdb6" ] .

bldg:CHEMX.ZONE.AHU02S.RM2465.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2465.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "44a8c5a6-48cd-3a32-bb71-b45a50868bb4" ] .

bldg:CHEMX.ZONE.AHU02S.RM2465.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2465.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "33834192-e330-3758-b0ce-93ec0a04acef" ] .

bldg:CHEMX.ZONE.AHU02S.RM2466.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2466.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dcb28c73-5ec5-340e-b5fb-f1e6a9306641" ] .

bldg:CHEMX.ZONE.AHU02S.RM2466.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2466.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7e1bb1a0-3acc-339e-ab99-6a265bb995d6" ] .

bldg:CHEMX.ZONE.AHU02S.RM2466.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2466.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4b854d58-6602-3491-a10d-de15ae785a8b" ] .

bldg:CHEMX.ZONE.AHU02S.RM2467.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2467.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "45217726-ba06-3f9b-ad23-74376ecab667" ] .

bldg:CHEMX.ZONE.AHU02S.RM2467.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2467.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ad367cb0-2f69-3b39-bd0f-57baa80244a4" ] .

bldg:CHEMX.ZONE.AHU02S.RM2467.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2467.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f956ca75-55e8-3f86-8ee3-08d0e9cdc1d9" ] .

bldg:CHEMX.ZONE.AHU02S.RM2468.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2468.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "693c69b3-d587-3454-9e87-617eaf81346c" ] .

bldg:CHEMX.ZONE.AHU02S.RM2468.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2468.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "976cc1b2-271a-3204-bb2e-3d92b6bd89cb" ] .

bldg:CHEMX.ZONE.AHU02S.RM2468.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2468.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ef0d6373-017b-306a-98eb-3a79b9994010" ] .

bldg:CHEMX.ZONE.AHU02S.RM2469.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2469.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d35be170-fe8e-3741-b9e9-642c28341602" ] .

bldg:CHEMX.ZONE.AHU02S.RM2469.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2469.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4ca7425c-d97b-37ce-b5da-89a0ba9f7c2d" ] .

bldg:CHEMX.ZONE.AHU02S.RM2469.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2469.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f67db2d5-2497-32f8-bd74-b22859461703" ] .

bldg:CHEMX.ZONE.AHU02S.RM2470.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2470.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d3fa1881-7ee7-3392-8cf8-19cc545745a9" ] .

bldg:CHEMX.ZONE.AHU02S.RM2470.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2470.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9672f6b4-d431-38e6-9f89-dae9ca9c9460" ] .

bldg:CHEMX.ZONE.AHU02S.RM2470.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2470.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b827ba5c-19d7-3322-9299-844a07fc18c4" ] .

bldg:CHEMX.ZONE.AHU02S.RM2471.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2471.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c0baa204-c2dd-3e66-9e31-9bec45e8c65f" ] .

bldg:CHEMX.ZONE.AHU02S.RM2471.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2471.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bc3ddd41-e0e1-3ab7-a317-3c4e892536ab" ] .

bldg:CHEMX.ZONE.AHU02S.RM2471.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2471.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "fb016aff-a71b-3b96-af71-02abcdaf6b50" ] .

bldg:CHEMX.ZONE.AHU02S.RM2473.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2473.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "94a6c26e-e5b2-369b-aa39-564c28ae04c7" ] .

bldg:CHEMX.ZONE.AHU02S.RM2473.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2473.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "56aad2c5-46b1-3251-8cbb-5512e25f6fa5" ] .

bldg:CHEMX.ZONE.AHU02S.RM2473.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2473.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f6a79180-188d-3ad8-8110-4ef1a7ec51f2" ] .

bldg:CHEMX.ZONE.AHU02S.RM2475.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2475.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6626f66f-3bd0-367f-a52a-dbb50bea99b9" ] .

bldg:CHEMX.ZONE.AHU02S.RM2475.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2475.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6def8559-9771-34c5-b26b-f29e9d6d7eb6" ] .

bldg:CHEMX.ZONE.AHU02S.RM2475.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2475.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7b80d4d2-6f71-3c74-ab9b-64a24a47444e" ] .

bldg:CHEMX.ZONE.AHU02S.RM2480.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2480.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "aeb3f64a-ad42-3e6f-9282-ab097cb720d9" ] .

bldg:CHEMX.ZONE.AHU02S.RM2480.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2480.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "60b21019-4de0-3999-92b5-5c0e7348197a" ] .

bldg:CHEMX.ZONE.AHU02S.RM2480.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2480.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d484d485-e79b-3dbc-b4b1-e91233484ba8" ] .

bldg:CHEMX.ZONE.AHU02S.RM2485.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2485.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "27bbbfeb-3c29-36b3-86da-40291137b0e5" ] .

bldg:CHEMX.ZONE.AHU02S.RM2485.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2485.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c053b958-219a-3cda-8d20-124653f4ed38" ] .

bldg:CHEMX.ZONE.AHU02S.RM2485.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU02S.RM2485.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b4f0be04-d598-3435-bdd7-17ce22623b66" ] .

bldg:CHEMX.ZONE.AHU03N.RM3400B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3400B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "205a1c8d-a066-3de3-82c8-a0867d419da7" ] .

bldg:CHEMX.ZONE.AHU03N.RM3400B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3400B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9a7aa81d-35d4-3b1e-be70-71ab85a5d8ad" ] .

bldg:CHEMX.ZONE.AHU03N.RM3400B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3400B.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "43facdd7-bda3-3612-9224-9a16073037f4" ] .

bldg:CHEMX.ZONE.AHU03N.RM3415.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3415.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f582a711-b0c9-3d6f-925d-6f50659fd636" ] .

bldg:CHEMX.ZONE.AHU03N.RM3415.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3415.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8b3e9bb3-b22e-3ed6-a3aa-c840929f364d" ] .

bldg:CHEMX.ZONE.AHU03N.RM3415.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3415.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ac220bd5-d067-36eb-a0a9-00baa60d7013" ] .

bldg:CHEMX.ZONE.AHU03N.RM3430_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3430_1.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b65ae2f0-6df1-336a-a929-f8e41008947d" ] .

bldg:CHEMX.ZONE.AHU03N.RM3430_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3430_1.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b9d02505-2d2a-3ebb-8086-fec4c1a9908f" ] .

bldg:CHEMX.ZONE.AHU03N.RM3430_1.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3430_1.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e3aa4e01-94d0-30a6-b7ed-205524159c31" ] .

bldg:CHEMX.ZONE.AHU03N.RM3430_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3430_2.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6501ae5f-b70f-347d-9e6b-6a37633674a8" ] .

bldg:CHEMX.ZONE.AHU03N.RM3430_2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3430_2.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "873b24d4-c164-3b7f-a21d-ec94ad8886db" ] .

bldg:CHEMX.ZONE.AHU03N.RM3430_2.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3430_2.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "05e9fe75-80a7-3f83-97ba-dddbdc0e0d8f" ] .

bldg:CHEMX.ZONE.AHU03N.RM3435_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3435_1.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8001f041-2e2d-32e3-8096-29324de03efa" ] .

bldg:CHEMX.ZONE.AHU03N.RM3435_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3435_1.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ef58d99d-2b81-34cd-b9d0-030a07005622" ] .

bldg:CHEMX.ZONE.AHU03N.RM3435_1.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3435_1.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8511be1d-8801-3daf-9d70-3615645c596d" ] .

bldg:CHEMX.ZONE.AHU03N.RM3435_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3435_2.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ab860410-23e1-36c2-a81b-f0becc78b2b3" ] .

bldg:CHEMX.ZONE.AHU03N.RM3435_2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3435_2.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "49e8650e-96cc-3bbb-848d-a8d2adf3fb5e" ] .

bldg:CHEMX.ZONE.AHU03N.RM3435_2.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3435_2.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "08fe0fe6-30ba-3c3e-8c1c-bc1f7d8545e7" ] .

bldg:CHEMX.ZONE.AHU03N.RM3435_3.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3435_3.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "facf3c5c-fd40-35ca-97d3-6584c6ebad36" ] .

bldg:CHEMX.ZONE.AHU03N.RM3435_3.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3435_3.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c2e44bcc-0301-3b09-a50f-4bcf92d0fd8b" ] .

bldg:CHEMX.ZONE.AHU03N.RM3435_3.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3435_3.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f1562927-b0f5-3eb5-881d-b61db05c8d3f" ] .

bldg:CHEMX.ZONE.AHU03N.RM3450.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3450.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "26b30aa4-1b6b-3310-98cb-20d83234e3fc" ] .

bldg:CHEMX.ZONE.AHU03N.RM3450.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3450.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3194fd4e-c885-3ea7-b067-9124ef620038" ] .

bldg:CHEMX.ZONE.AHU03N.RM3450.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3450.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3f5ec268-b578-330b-be1a-630aec58c5d1" ] .

bldg:CHEMX.ZONE.AHU03N.RM3455_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3455_1.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "62b8d1b4-295e-3553-bb9b-dfc16030be06" ] .

bldg:CHEMX.ZONE.AHU03N.RM3455_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3455_1.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e5264333-26e9-322a-8e0d-38ec94dd906f" ] .

bldg:CHEMX.ZONE.AHU03N.RM3455_1.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3455_1.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b569d52e-28ca-30b8-b383-0139820188d1" ] .

bldg:CHEMX.ZONE.AHU03N.RM3455_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3455_2.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0cdf51bb-9e73-30e1-bc28-1612fc245010" ] .

bldg:CHEMX.ZONE.AHU03N.RM3455_2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3455_2.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "422857b7-3e89-3b81-8447-6326133b0888" ] .

bldg:CHEMX.ZONE.AHU03N.RM3455_2.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU03N.RM3455_2.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6fa0e88f-18ad-36bd-9a6e-177b136735b3" ] .

bldg:CHEMX.ZONE.AHU03S.RM3400G.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3400G.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4f7c86ea-00f1-35bf-9546-4b8cef16cab0" ] .

bldg:CHEMX.ZONE.AHU03S.RM3400G.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3400G.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "47f2016c-e98e-32f7-93c9-8a952b2d2606" ] .

bldg:CHEMX.ZONE.AHU03S.RM3400G.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3400G.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "58c270e3-2c3d-35ae-883b-62f15e648b59" ] .

bldg:CHEMX.ZONE.AHU03S.RM3461.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3461.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d4f7ad2e-f388-3dce-8fd2-1c6eb2ec0c7f" ] .

bldg:CHEMX.ZONE.AHU03S.RM3461.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3461.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1dc3804a-b7cd-32a2-ab8a-d933ad1250fe" ] .

bldg:CHEMX.ZONE.AHU03S.RM3461.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3461.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a7ebe32f-884b-367d-a25a-072e65d9552e" ] .

bldg:CHEMX.ZONE.AHU03S.RM3462.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3462.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b5d31fdf-e4e1-3418-b7f5-90c97a88a8f2" ] .

bldg:CHEMX.ZONE.AHU03S.RM3462.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3462.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "dc78b1d4-2de7-3201-b9ce-ba454af01005" ] .

bldg:CHEMX.ZONE.AHU03S.RM3462.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3462.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1a331217-7036-3304-9cde-3cec6d74519e" ] .

bldg:CHEMX.ZONE.AHU03S.RM3463.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3463.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2e2a6566-b3ad-320b-a02b-0b25682959a6" ] .

bldg:CHEMX.ZONE.AHU03S.RM3463.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3463.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8def6caf-425a-3555-b33d-311c470b4ba7" ] .

bldg:CHEMX.ZONE.AHU03S.RM3463.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3463.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "666d2278-3bf4-3f1d-bf9e-536c70d0d51b" ] .

bldg:CHEMX.ZONE.AHU03S.RM3464.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3464.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2b9b628b-eb8d-3063-9347-fceeaabed7c0" ] .

bldg:CHEMX.ZONE.AHU03S.RM3464.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3464.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "be247289-a512-3888-8649-f8e6861561f9" ] .

bldg:CHEMX.ZONE.AHU03S.RM3464.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3464.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "34fb741a-467b-30cb-8950-441a8a943ed8" ] .

bldg:CHEMX.ZONE.AHU03S.RM3465.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3465.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "12e0c2e3-a748-3f7c-a316-2f0630962c47" ] .

bldg:CHEMX.ZONE.AHU03S.RM3465.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3465.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f4e3d09d-4830-38ff-bf0b-2145b6116238" ] .

bldg:CHEMX.ZONE.AHU03S.RM3465.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3465.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "174df7ca-dc1b-3ea9-9621-299fb8126fd0" ] .

bldg:CHEMX.ZONE.AHU03S.RM3466.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3466.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6108125b-5046-3779-8b75-2908af9ec3b5" ] .

bldg:CHEMX.ZONE.AHU03S.RM3466.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3466.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d99dc47f-782e-3626-a33d-501ff0917c57" ] .

bldg:CHEMX.ZONE.AHU03S.RM3466.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3466.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "358ab3cb-b89e-3eb4-ac51-81066e3a47e8" ] .

bldg:CHEMX.ZONE.AHU03S.RM3467.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3467.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ea989b67-96d8-3fc8-bc2e-d16ff5d0bced" ] .

bldg:CHEMX.ZONE.AHU03S.RM3467.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3467.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c45e0f09-85ba-3892-ac64-ffb8e515bab1" ] .

bldg:CHEMX.ZONE.AHU03S.RM3467.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3467.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "840a402b-8809-3081-807a-b9ade358550f" ] .

bldg:CHEMX.ZONE.AHU03S.RM3468.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3468.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3f36f43d-4130-3a8c-acbf-341085b24969" ] .

bldg:CHEMX.ZONE.AHU03S.RM3468.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3468.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2d18ff24-5b63-3c0c-bd0c-2fd0442aeefa" ] .

bldg:CHEMX.ZONE.AHU03S.RM3468.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3468.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "63b8ab2b-dbc5-3abc-b15e-3b559f90e193" ] .

bldg:CHEMX.ZONE.AHU03S.RM3469.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3469.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6fb5cefc-006e-32bc-9768-31bce248e612" ] .

bldg:CHEMX.ZONE.AHU03S.RM3469.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3469.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e2c6242e-2ad4-38e3-968b-905796388616" ] .

bldg:CHEMX.ZONE.AHU03S.RM3469.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3469.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3fcf8d77-049a-3413-b53a-84ea6db4a85a" ] .

bldg:CHEMX.ZONE.AHU03S.RM3470.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3470.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6e96b579-8089-3480-9775-99c3feb5ff67" ] .

bldg:CHEMX.ZONE.AHU03S.RM3470.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3470.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "244e4275-1230-3553-b9b0-574297643008" ] .

bldg:CHEMX.ZONE.AHU03S.RM3470.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3470.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "92949b45-7d7a-3343-baea-457006314115" ] .

bldg:CHEMX.ZONE.AHU03S.RM3471.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3471.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7537d059-0402-31a8-af28-27ce2d0cc084" ] .

bldg:CHEMX.ZONE.AHU03S.RM3471.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3471.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d7349311-1a1b-3605-8c40-16ea75c855c7" ] .

bldg:CHEMX.ZONE.AHU03S.RM3471.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3471.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "513313a5-46b0-38ec-8a58-e607342c59bf" ] .

bldg:CHEMX.ZONE.AHU03S.RM3473.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3473.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "df19aeeb-3b53-3f61-9239-bcf22d8b5ea6" ] .

bldg:CHEMX.ZONE.AHU03S.RM3473.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3473.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f78e43d3-ce58-3d78-9100-eb2e7860a861" ] .

bldg:CHEMX.ZONE.AHU03S.RM3473.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3473.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9a876ed4-ecd5-34ba-a3a0-de717936ba00" ] .

bldg:CHEMX.ZONE.AHU03S.RM3475.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3475.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6a584686-0357-37a8-b052-28cd0da16c6a" ] .

bldg:CHEMX.ZONE.AHU03S.RM3475.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3475.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4e95f24b-24ba-3fa2-9888-491d3dd7b352" ] .

bldg:CHEMX.ZONE.AHU03S.RM3475.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3475.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f3baff64-8902-3890-990f-d88318a05357" ] .

bldg:CHEMX.ZONE.AHU03S.RM3480.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3480.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ffb1ffdc-a482-34d8-92ff-a53539ac4418" ] .

bldg:CHEMX.ZONE.AHU03S.RM3480.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3480.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "42b456ef-6890-3baa-aa01-3718f8043fda" ] .

bldg:CHEMX.ZONE.AHU03S.RM3480.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3480.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2dbe6f42-2371-3d46-865e-9b61e2205f15" ] .

bldg:CHEMX.ZONE.AHU03S.RM3485.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3485.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b4cc0feb-228a-3348-9755-2010adb24f05" ] .

bldg:CHEMX.ZONE.AHU03S.RM3485.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3485.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "708c9c25-9d1a-30b7-b7cf-89a0a1e6e9be" ] .

bldg:CHEMX.ZONE.AHU03S.RM3485.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU03S.RM3485.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e5b41cab-6474-3cf6-bec9-025f0df1a34c" ] .

bldg:CHEMX.ZONE.AHU04N.RM4413.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4413.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c177f953-dae0-31f9-93d4-96efe910d74d" ] .

bldg:CHEMX.ZONE.AHU04N.RM4413.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4413.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "78f27761-3f35-3643-adec-22c2ca8b394e" ] .

bldg:CHEMX.ZONE.AHU04N.RM4413.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4413.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1b966885-45b5-35c4-b26f-66e02aadeb6f" ] .

bldg:CHEMX.ZONE.AHU04N.RM4419.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4419.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c430e716-831f-38d8-a8ab-1e0da7ac86c0" ] .

bldg:CHEMX.ZONE.AHU04N.RM4419.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4419.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2035dde3-fd7d-31df-a25b-2d7f0d58697c" ] .

bldg:CHEMX.ZONE.AHU04N.RM4419.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4419.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "6e55dc58-1a36-353f-845c-09adde79db91" ] .

bldg:CHEMX.ZONE.AHU04N.RM4419.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4419.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e61f741b-71de-320f-a8eb-5272c8342459" ] .

bldg:CHEMX.ZONE.AHU04N.RM4430.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4430.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4d6d4258-5823-325d-a4e3-2371da7dfc26" ] .

bldg:CHEMX.ZONE.AHU04N.RM4430.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4430.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "63c6fbc9-e91e-3725-9c13-5b97d0a41c8b" ] .

bldg:CHEMX.ZONE.AHU04N.RM4430.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4430.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "1cd877cb-de12-3a73-a2c3-25f910548ec6" ] .

bldg:CHEMX.ZONE.AHU04N.RM4430.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4430.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "96793890-5d88-3a60-8e37-7b7067951467" ] .

bldg:CHEMX.ZONE.AHU04N.RM4435.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4435.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bd0d19c1-6cc1-3550-b546-b2d9dde7d518" ] .

bldg:CHEMX.ZONE.AHU04N.RM4435.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4435.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d94c3333-f5b7-3157-98d2-2bf250e2d88c" ] .

bldg:CHEMX.ZONE.AHU04N.RM4435.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4435.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "011c0219-9514-3c5c-b76a-10cdab381869" ] .

bldg:CHEMX.ZONE.AHU04N.RM4435.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4435.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "dccdf83f-6206-3188-b752-151e79bced27" ] .

bldg:CHEMX.ZONE.AHU04N.RM4435A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4435A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "93e7f740-a86b-3279-84a1-c875349372da" ] .

bldg:CHEMX.ZONE.AHU04N.RM4435A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4435A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fb0256a6-0f78-3828-a459-ee3f2d740ad1" ] .

bldg:CHEMX.ZONE.AHU04N.RM4435A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4435A.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e718fe44-b2bf-3354-b832-2bddf6ef12bd" ] .

bldg:CHEMX.ZONE.AHU04N.RM4435A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4435A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "198e9cdd-0a4f-3636-ba2c-2f9d21781734" ] .

bldg:CHEMX.ZONE.AHU04N.RM4440.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4440.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dc652bae-4853-3f46-9fbb-c2239c0e5932" ] .

bldg:CHEMX.ZONE.AHU04N.RM4440.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4440.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "84d9c531-7b9d-3518-b2ff-4c1ec2a3330d" ] .

bldg:CHEMX.ZONE.AHU04N.RM4440.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4440.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "28f32d19-77ae-331e-9e60-6dfc8d8a1c48" ] .

bldg:CHEMX.ZONE.AHU04N.RM4440.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4440.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "df71467c-74dd-3cea-98f1-eb277f5ffc7d" ] .

bldg:CHEMX.ZONE.AHU04N.RM4445.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4445.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a0038000-63d9-3550-b0d5-d90cd7be77c7" ] .

bldg:CHEMX.ZONE.AHU04N.RM4445.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4445.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e1c0856e-c7a8-38c6-8210-5157091f401a" ] .

bldg:CHEMX.ZONE.AHU04N.RM4445.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4445.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "a4a6753a-2061-39d5-a459-cbf47e250c4f" ] .

bldg:CHEMX.ZONE.AHU04N.RM4445.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4445.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c6ce399d-7b1b-3cd9-bc4d-9bd567635b5b" ] .

bldg:CHEMX.ZONE.AHU04N.RM4450.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4450.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6461bb3e-cc17-380e-8c06-0236fcde59ee" ] .

bldg:CHEMX.ZONE.AHU04N.RM4450.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4450.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e8a71ece-afca-3aa4-b470-41d8ef0f2ca2" ] .

bldg:CHEMX.ZONE.AHU04N.RM4450.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4450.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "f7a12710-bfe9-3684-9b77-3d4e5015961c" ] .

bldg:CHEMX.ZONE.AHU04N.RM4450.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4450.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "448ad5a5-8e4d-3211-8bf5-649bd09d2a57" ] .

bldg:CHEMX.ZONE.AHU04N.RM4455.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4455.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4482c8bc-11af-3624-a4ab-cd7b729862d5" ] .

bldg:CHEMX.ZONE.AHU04N.RM4455.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4455.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8aa01861-a0e5-3d1a-8db3-ff0f3bc417a3" ] .

bldg:CHEMX.ZONE.AHU04N.RM4455.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4455.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "045910a8-e405-34c8-a5a8-e3005d242d51" ] .

bldg:CHEMX.ZONE.AHU04N.RM4455.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4455.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b600135e-c81e-3d5d-bf55-bd7a4021a8d7" ] .

bldg:CHEMX.ZONE.AHU04N.RM4491A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4491A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "48490e9c-b1ad-3041-925d-df61add220e3" ] .

bldg:CHEMX.ZONE.AHU04N.RM4491A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4491A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cac35b30-f558-3f67-b2d6-1a1e9fc6018c" ] .

bldg:CHEMX.ZONE.AHU04N.RM4491A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4491A.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "a76c4917-857f-3c82-a2d5-eab9192d3581" ] .

bldg:CHEMX.ZONE.AHU04N.RM4491A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU04N.RM4491A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "68fb6413-1462-3dd3-9406-5ecff1444ae9" ] .

bldg:CHEMX.ZONE.AHU04S.RM4400G.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4400G.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "87d1c93f-28f1-3a7a-8017-fa8ade8d5894" ] .

bldg:CHEMX.ZONE.AHU04S.RM4400G.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4400G.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b4dbfbcb-e311-33f7-81cb-a9d8cb83f55b" ] .

bldg:CHEMX.ZONE.AHU04S.RM4400G.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4400G.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "472bb467-90f8-32c4-8c96-094b155d91b4" ] .

bldg:CHEMX.ZONE.AHU04S.RM4400G.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4400G.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "51896827-1b4f-3f58-b024-782800953213" ] .

bldg:CHEMX.ZONE.AHU04S.RM4462.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4462.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e838d88e-1ab7-381c-9189-503ee0962bcc" ] .

bldg:CHEMX.ZONE.AHU04S.RM4462.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4462.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4a20a100-1349-3ac5-b34d-ed00e1e5c4fa" ] .

bldg:CHEMX.ZONE.AHU04S.RM4462.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4462.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "378f36de-8efb-301f-8867-0f01e9483347" ] .

bldg:CHEMX.ZONE.AHU04S.RM4462.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4462.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "de093aab-d50a-3bae-9ba5-b29660777dd4" ] .

bldg:CHEMX.ZONE.AHU04S.RM4463.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4463.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2afd7245-649d-3d4e-a3f1-d62037f3934c" ] .

bldg:CHEMX.ZONE.AHU04S.RM4463.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4463.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9b3cc898-b445-3555-a9a9-6a1f584f5c1f" ] .

bldg:CHEMX.ZONE.AHU04S.RM4463.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4463.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "c4f77020-9e88-3217-b2c5-1bf96214bc6c" ] .

bldg:CHEMX.ZONE.AHU04S.RM4463.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4463.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "59cd07f8-7ea3-387a-ace1-748646324847" ] .

bldg:CHEMX.ZONE.AHU04S.RM4465.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4465.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "13521d53-4e4a-38a7-8a7c-32590d643e85" ] .

bldg:CHEMX.ZONE.AHU04S.RM4465.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4465.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a5e8a696-e206-3a31-b72e-d9f62f81b3ca" ] .

bldg:CHEMX.ZONE.AHU04S.RM4465.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4465.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "1c4f858d-a451-36bd-aa5a-a84a13a01b64" ] .

bldg:CHEMX.ZONE.AHU04S.RM4465.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4465.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "bab92600-cacc-3e39-9c15-84560f019d55" ] .

bldg:CHEMX.ZONE.AHU04S.RM4467.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4467.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dd3bee6e-c2b4-34c9-9ab0-115025c81401" ] .

bldg:CHEMX.ZONE.AHU04S.RM4467.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4467.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "54a489cc-7bcc-331f-ad2d-83ced1be14f4" ] .

bldg:CHEMX.ZONE.AHU04S.RM4467.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4467.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "8865dbe9-81a2-3f02-9ee8-75c79087eb40" ] .

bldg:CHEMX.ZONE.AHU04S.RM4467.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4467.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1dc2f69f-2f94-39c6-b2bc-32ac24f37dc8" ] .

bldg:CHEMX.ZONE.AHU04S.RM4469.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4469.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "979658ca-6667-3c99-b765-f6f11edaa1c9" ] .

bldg:CHEMX.ZONE.AHU04S.RM4469.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4469.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5b0458de-c71a-3164-a4ea-51d3067abcd1" ] .

bldg:CHEMX.ZONE.AHU04S.RM4469.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4469.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "3103ff55-1e9c-3ee4-81a1-46ad7726847b" ] .

bldg:CHEMX.ZONE.AHU04S.RM4469.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4469.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "19c8c90b-3c95-3f43-ae85-51004622623b" ] .

bldg:CHEMX.ZONE.AHU04S.RM4471.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4471.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e7cf55e1-09cd-3c50-8724-7d493c251380" ] .

bldg:CHEMX.ZONE.AHU04S.RM4471.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4471.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cb06a033-29bf-3438-9f16-f00c9affe70e" ] .

bldg:CHEMX.ZONE.AHU04S.RM4471.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4471.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "38c6904d-d7de-3513-be02-90a5598d3520" ] .

bldg:CHEMX.ZONE.AHU04S.RM4471.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4471.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3dc30554-9ee2-3d49-b2fd-877aca27256e" ] .

bldg:CHEMX.ZONE.AHU04S.RM4473.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4473.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "31e9d97a-879e-3c6c-baf8-428e7ccbdefc" ] .

bldg:CHEMX.ZONE.AHU04S.RM4473.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4473.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0a80b863-a4d5-3a14-b51e-802f19926cb4" ] .

bldg:CHEMX.ZONE.AHU04S.RM4473.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4473.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "2d832dff-95bb-3009-8772-3f426198e44d" ] .

bldg:CHEMX.ZONE.AHU04S.RM4473.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU04S.RM4473.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d8ac3761-ffb5-33d4-92f4-b366cf86b9e1" ] .

bldg:CHEMX.ZONE.AHU05N.RM5400B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5400B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f13c0e20-4e67-3ed6-b6b8-dc218e19639e" ] .

bldg:CHEMX.ZONE.AHU05N.RM5400B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5400B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0b7c5f25-3d5d-319c-a300-41ab826ab052" ] .

bldg:CHEMX.ZONE.AHU05N.RM5400B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5400B.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c89b7875-0670-3c3e-91d0-8a02886618ea" ] .

bldg:CHEMX.ZONE.AHU05N.RM5415.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5415.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "84db2bd3-e324-3cd7-b965-9f5210901b29" ] .

bldg:CHEMX.ZONE.AHU05N.RM5415.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5415.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c1e57403-6c7b-3f39-903d-640077d7d4fe" ] .

bldg:CHEMX.ZONE.AHU05N.RM5415.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5415.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4117e944-1c99-30c0-923e-a3d4753f8b03" ] .

bldg:CHEMX.ZONE.AHU05N.RM5417.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5417.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "24b638b2-4b2a-398a-8e6c-105c157fd495" ] .

bldg:CHEMX.ZONE.AHU05N.RM5417.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5417.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a2a03aaf-3abf-3dba-8d2d-61a89e013c59" ] .

bldg:CHEMX.ZONE.AHU05N.RM5417.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5417.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "864af23a-f7b6-3ce7-bc9c-bd0134480bb2" ] .

bldg:CHEMX.ZONE.AHU05N.RM5425.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5425.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "24404358-562c-3cc2-a73d-6345e368b6c8" ] .

bldg:CHEMX.ZONE.AHU05N.RM5425.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5425.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "080c6d2f-9d7e-3292-a225-fcaaef7741fa" ] .

bldg:CHEMX.ZONE.AHU05N.RM5425.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5425.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1035df1b-dcdb-3b01-b2b8-6363f78c67f2" ] .

bldg:CHEMX.ZONE.AHU05N.RM5430.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5430.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4558b959-6921-328e-9dc0-22dab55dc8f5" ] .

bldg:CHEMX.ZONE.AHU05N.RM5430.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5430.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "67845d15-00dc-32b2-811f-091d739ba9ab" ] .

bldg:CHEMX.ZONE.AHU05N.RM5430.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5430.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "692abc3e-a253-3cc4-8de7-603a54c75754" ] .

bldg:CHEMX.ZONE.AHU05N.RM5430A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5430A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0aeaa61c-7c59-3c43-b368-fb47049c5f9f" ] .

bldg:CHEMX.ZONE.AHU05N.RM5430A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5430A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b49e96b7-7801-3b98-847c-39f0f9d47ed5" ] .

bldg:CHEMX.ZONE.AHU05N.RM5430A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5430A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c0faca53-c7f1-3b4e-8379-de63d5194ef2" ] .

bldg:CHEMX.ZONE.AHU05N.RM5440.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5440.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6b13e93b-9889-3dc6-b2a5-d659db06843e" ] .

bldg:CHEMX.ZONE.AHU05N.RM5440.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5440.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d4550fce-4426-372a-b0e3-3918579c9c58" ] .

bldg:CHEMX.ZONE.AHU05N.RM5440.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5440.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e35d0ddd-41c5-3dff-8f0f-1e1e4cd820f3" ] .

bldg:CHEMX.ZONE.AHU05N.RM5440A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5440A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d213d07c-dd5c-3898-b103-d5b6b7758d52" ] .

bldg:CHEMX.ZONE.AHU05N.RM5440A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5440A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "53d4b1e0-88b0-35e1-af3d-da3bac0f3b90" ] .

bldg:CHEMX.ZONE.AHU05N.RM5440A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5440A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "bbaf64eb-ac07-3063-a271-8b923df9944b" ] .

bldg:CHEMX.ZONE.AHU05N.RM5445_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5445_1.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "82aaac67-652a-331c-9e87-a9a7ac5098d3" ] .

bldg:CHEMX.ZONE.AHU05N.RM5445_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5445_1.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "842d07d9-a4b4-386a-9803-7228d714df38" ] .

bldg:CHEMX.ZONE.AHU05N.RM5445_1.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5445_1.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d2c10cf7-25e6-367c-938f-b111ae2e3c5b" ] .

bldg:CHEMX.ZONE.AHU05N.RM5445_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5445_2.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "43f55898-0cd0-35c4-ba9a-aded79fd703d" ] .

bldg:CHEMX.ZONE.AHU05N.RM5445_2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5445_2.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fa543c57-405d-3121-8633-1a3c4e90df4c" ] .

bldg:CHEMX.ZONE.AHU05N.RM5445_2.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5445_2.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4a3d0a08-8e5f-33fc-b008-da66fb174a40" ] .

bldg:CHEMX.ZONE.AHU05N.RM5450.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5450.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8441f1c2-2c15-3013-8fea-313d3dc3753b" ] .

bldg:CHEMX.ZONE.AHU05N.RM5450.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5450.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0c56eacb-28cc-3d3e-bb7a-6c223fa06f7d" ] .

bldg:CHEMX.ZONE.AHU05N.RM5450.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5450.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "071228ad-36fd-3e5f-9b67-6db200d24cef" ] .

bldg:CHEMX.ZONE.AHU05N.RM5455.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5455.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c0f4012e-4ee6-391d-af9a-df7a6957e903" ] .

bldg:CHEMX.ZONE.AHU05N.RM5455.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5455.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a1a9e94d-f7ba-31b0-be2d-6b4992a221c3" ] .

bldg:CHEMX.ZONE.AHU05N.RM5455.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5455.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "29aa73d2-37a1-3219-85a4-7462840018e3" ] .

bldg:CHEMX.ZONE.AHU05N.RM5455A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5455A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7e3c5089-4dd7-3021-a48c-fafab925b4c3" ] .

bldg:CHEMX.ZONE.AHU05N.RM5455A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5455A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fb9bb752-060b-3a6e-93dc-0b043ea9bb9d" ] .

bldg:CHEMX.ZONE.AHU05N.RM5455A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05N.RM5455A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "52082d29-fa2d-328b-80dc-a6a2ed0a49bc" ] .

bldg:CHEMX.ZONE.AHU05S.RM5400E.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5400E.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e752e880-7669-36a8-bee9-558446ef8f94" ] .

bldg:CHEMX.ZONE.AHU05S.RM5400E.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5400E.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "36ca00bf-1d85-3946-b6ef-3dc0d931943b" ] .

bldg:CHEMX.ZONE.AHU05S.RM5400E.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5400E.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "02298cc0-22c3-3793-9dc9-4366af4d23ab" ] .

bldg:CHEMX.ZONE.AHU05S.RM5400G.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5400G.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "55a54393-ad01-35e2-a72f-6c4c3b17a582" ] .

bldg:CHEMX.ZONE.AHU05S.RM5400G.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5400G.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "773ca972-2fda-3a77-b9dc-65e085425019" ] .

bldg:CHEMX.ZONE.AHU05S.RM5400G.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5400G.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d33df5b3-3a53-3e6b-ab2d-a6d8cfc764fa" ] .

bldg:CHEMX.ZONE.AHU05S.RM5461.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5461.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "17afc95f-b250-3c51-9543-8413335f914a" ] .

bldg:CHEMX.ZONE.AHU05S.RM5461.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5461.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fafff107-51d4-3ca2-a73e-531392240e0f" ] .

bldg:CHEMX.ZONE.AHU05S.RM5461.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5461.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "96c41b82-00c9-3bcc-8969-4c9169fb3d24" ] .

bldg:CHEMX.ZONE.AHU05S.RM5462.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5462.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ebf1ccfd-8606-3177-a476-0bc78a98b784" ] .

bldg:CHEMX.ZONE.AHU05S.RM5462.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5462.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3cdbece7-17d2-3814-afb9-41a9618dd724" ] .

bldg:CHEMX.ZONE.AHU05S.RM5462.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5462.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7eb92af1-6b02-3b85-95f7-7b9cec8a12d3" ] .

bldg:CHEMX.ZONE.AHU05S.RM5463.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5463.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4d8c6d1f-78ba-34d3-981e-fdde7386e0a5" ] .

bldg:CHEMX.ZONE.AHU05S.RM5463.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5463.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5965c013-9907-3466-b6c0-25da93c4f8c6" ] .

bldg:CHEMX.ZONE.AHU05S.RM5463.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5463.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d08ab211-d462-3805-9950-0f9acfd85ae0" ] .

bldg:CHEMX.ZONE.AHU05S.RM5464.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5464.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ea47bba5-5d11-30e1-90fb-9799f835e6ef" ] .

bldg:CHEMX.ZONE.AHU05S.RM5464.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5464.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1bd9cde1-e8b1-3723-93b5-bab85e7a0a0b" ] .

bldg:CHEMX.ZONE.AHU05S.RM5464.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5464.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "729c465e-1baa-3d68-a7b9-ea1d818ed719" ] .

bldg:CHEMX.ZONE.AHU05S.RM5465.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5465.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "70733587-dc8d-3df5-bdf1-b7bb984607fd" ] .

bldg:CHEMX.ZONE.AHU05S.RM5465.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5465.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2107dbb0-c101-3d0d-8110-7c7d062c180a" ] .

bldg:CHEMX.ZONE.AHU05S.RM5465.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5465.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7f5ab43a-13ec-3123-9a61-2d5792dd1f11" ] .

bldg:CHEMX.ZONE.AHU05S.RM5466.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5466.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "59372c7f-5520-3fe7-90b4-dfa01cf6b029" ] .

bldg:CHEMX.ZONE.AHU05S.RM5466.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5466.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1e56beb4-18a3-3582-8dc0-c416e12ceee0" ] .

bldg:CHEMX.ZONE.AHU05S.RM5466.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5466.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ae9da311-e10d-3c58-b68b-4c85179ccbec" ] .

bldg:CHEMX.ZONE.AHU05S.RM5467.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5467.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d1faaf03-63bd-346b-a54d-954048c05ee3" ] .

bldg:CHEMX.ZONE.AHU05S.RM5467.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5467.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3d115781-4922-3c52-9cc8-553a0116e944" ] .

bldg:CHEMX.ZONE.AHU05S.RM5467.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5467.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "20e05102-e865-38f9-aea6-30d07c0df6c2" ] .

bldg:CHEMX.ZONE.AHU05S.RM5468.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5468.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fb236a68-4d9a-3a8d-aa81-f5363206ad84" ] .

bldg:CHEMX.ZONE.AHU05S.RM5468.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5468.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d73e3d82-52fa-3f54-a839-f86d33a036ae" ] .

bldg:CHEMX.ZONE.AHU05S.RM5468.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5468.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a00f5f9e-9fbc-38bf-b0c3-c7d4983bd1c2" ] .

bldg:CHEMX.ZONE.AHU05S.RM5469.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5469.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "11a678e5-209b-3714-8533-1e0678b932a6" ] .

bldg:CHEMX.ZONE.AHU05S.RM5469.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5469.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c66e0620-9776-33ff-a369-8f6f7d758cf0" ] .

bldg:CHEMX.ZONE.AHU05S.RM5469.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5469.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "67d1988f-2b48-3823-855d-b3f08f6d7822" ] .

bldg:CHEMX.ZONE.AHU05S.RM5470.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5470.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "eedde719-b2f9-377f-9a8a-7c35c6e14452" ] .

bldg:CHEMX.ZONE.AHU05S.RM5470.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5470.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bd7a8d15-2138-385a-a485-0cefe2dfa120" ] .

bldg:CHEMX.ZONE.AHU05S.RM5470.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5470.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e264387b-5dc7-35af-9ddb-1f5545f291f4" ] .

bldg:CHEMX.ZONE.AHU05S.RM5471.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5471.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "071babf2-f87d-35b8-a894-6fa2e3e2d745" ] .

bldg:CHEMX.ZONE.AHU05S.RM5471.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5471.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "366623eb-4396-3e9c-9bf6-61a65f99cd9f" ] .

bldg:CHEMX.ZONE.AHU05S.RM5471.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5471.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "69c8705a-1795-393f-85a4-089f773aa3f5" ] .

bldg:CHEMX.ZONE.AHU05S.RM5473.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5473.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8a026880-6c31-3be6-a4aa-a5c59572bbce" ] .

bldg:CHEMX.ZONE.AHU05S.RM5473.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5473.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "db26080c-4422-3cd5-8d3f-033f98da840a" ] .

bldg:CHEMX.ZONE.AHU05S.RM5473.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5473.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d228006d-e6db-3e8d-9294-4df08ffbc57b" ] .

bldg:CHEMX.ZONE.AHU05S.RM5475A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5475A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e246688e-ab26-3eff-92f3-105e5c5d2960" ] .

bldg:CHEMX.ZONE.AHU05S.RM5475A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5475A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8195b38f-8b96-36e4-8103-f9ba0a73f5cb" ] .

bldg:CHEMX.ZONE.AHU05S.RM5475A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5475A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "70679aef-8aa1-3e51-9de7-735008293fe8" ] .

bldg:CHEMX.ZONE.AHU05S.RM5475_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5475_1.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "84a5be98-402d-32fa-b1bb-c93c85245ad9" ] .

bldg:CHEMX.ZONE.AHU05S.RM5475_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5475_1.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e2c27339-9284-3ee9-baac-0c46fc93e268" ] .

bldg:CHEMX.ZONE.AHU05S.RM5475_1.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5475_1.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b8505ec8-deb2-3f94-95b6-b2bb464da190" ] .

bldg:CHEMX.ZONE.AHU05S.RM5475_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5475_2.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "01e8a79e-948b-333d-bf1f-2845c0a634f1" ] .

bldg:CHEMX.ZONE.AHU05S.RM5475_2.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5475_2.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8be57f16-89f1-3bca-a0a2-d8447d3f912e" ] .

bldg:CHEMX.ZONE.AHU05S.RM5480.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5480.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0538b9bc-e232-3ebc-8a78-ba2a0098bb57" ] .

bldg:CHEMX.ZONE.AHU05S.RM5480.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5480.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3cd8b68b-38f6-3e67-add6-4348b22b6195" ] .

bldg:CHEMX.ZONE.AHU05S.RM5480.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5480.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "fb09ffbc-9a75-36ed-adef-47307e765e27" ] .

bldg:CHEMX.ZONE.AHU05S.RM5480A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5480A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "738d91f4-8080-3f8d-99db-25dd9e5e9d57" ] .

bldg:CHEMX.ZONE.AHU05S.RM5480A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5480A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "65b13905-cfb5-3252-9cef-5d188fa1f934" ] .

bldg:CHEMX.ZONE.AHU05S.RM5480A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5480A.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "360d6b00-69dd-3ba3-ad14-9a10ac5a1928" ] .

bldg:CHEMX.ZONE.AHU05S.RM5480A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5480A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5b474660-b99b-3935-a075-36a040c07268" ] .

bldg:CHEMX.ZONE.AHU05S.RM5485A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5485A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7519d968-e0b9-36d7-b56e-093ad968dae7" ] .

bldg:CHEMX.ZONE.AHU05S.RM5485A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5485A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bf49ea7b-192a-3e3a-8621-86e3659c255c" ] .

bldg:CHEMX.ZONE.AHU05S.RM5485A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5485A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "82f6aa87-c51f-3650-bd7f-b141b854de95" ] .

bldg:CHEMX.ZONE.AHU05S.RM5485_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5485_1.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dd226f0b-1da9-3d5f-a702-2733f97dc4d0" ] .

bldg:CHEMX.ZONE.AHU05S.RM5485_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5485_1.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "71c2f72b-9aba-303c-8d8f-a0fd132e10da" ] .

bldg:CHEMX.ZONE.AHU05S.RM5485_1.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5485_1.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5a671ffa-3620-39bf-8a87-fca31105ab98" ] .

bldg:CHEMX.ZONE.AHU05S.RM5485_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5485_2.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5a3ece94-5d42-3cd4-b819-b99b48fefa9a" ] .

bldg:CHEMX.ZONE.AHU05S.RM5485_2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5485_2.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "80f07642-237c-353a-800c-c2159e71b434" ] .

bldg:CHEMX.ZONE.AHU05S.RM5485_2.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "CHEMX.ZONE.AHU05S.RM5485_2.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "07dbf49b-f3d3-3100-85c2-fa6ff4170d31" ] .

bldg:CHEMX.ZONE.BN.RM0410.VLV_1_COMD a brick:Valve_Command ;
    rdfs:label "CHEMX.ZONE.BN.RM0410.VLV 1 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "22bfbf8e-f53e-311f-a91c-3dd8b0efb07d" ] .

bldg:CHEMX.ZONE.BS.RM0400G.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "CHEMX.ZONE.BS.RM0400G.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ababe0d4-af6a-390d-997c-c45da3f19311" ] .

bldg:RM0400G a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0400G_room .

bldg:RM0410 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0410_room .

bldg:RM1400B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1400B_room .

bldg:RM1400G a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1400G_room .

bldg:RM1415 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1415_room .

bldg:RM1415A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1415A_room .

bldg:RM1430 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1430_room .

bldg:RM1435_1 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1435_1_room .

bldg:RM1435_2 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1435_2_room .

bldg:RM1440 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1440_room .

bldg:RM1445 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1445_room .

bldg:RM1450 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1450_room .

bldg:RM1455 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1455_room .

bldg:RM1475 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1475_room .

bldg:RM1480A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1480A_room .

bldg:RM1485 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1485_room .

bldg:RM1488 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1488_room .

bldg:RM2400B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2400B_room .

bldg:RM2400G a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2400G_room .

bldg:RM2415_1 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2415_1_room .

bldg:RM2415_2 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2415_2_room .

bldg:RM2430 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2430_room .

bldg:RM2435 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2435_room .

bldg:RM2440 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2440_room .

bldg:RM2445 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2445_room .

bldg:RM2450 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2450_room .

bldg:RM2455A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2455A_room .

bldg:RM2455_1 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2455_1_room .

bldg:RM2455_2 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2455_2_room .

bldg:RM2462 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2462_room .

bldg:RM2463 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2463_room .

bldg:RM2464 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2464_room .

bldg:RM2465 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2465_room .

bldg:RM2466 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2466_room .

bldg:RM2467 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2467_room .

bldg:RM2468 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2468_room .

bldg:RM2469 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2469_room .

bldg:RM2470 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2470_room .

bldg:RM2471 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2471_room .

bldg:RM2473 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2473_room .

bldg:RM2475 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2475_room .

bldg:RM2480 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2480_room .

bldg:RM2485 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2485_room .

bldg:RM3400B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3400B_room .

bldg:RM3400G a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3400G_room .

bldg:RM3415 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3415_room .

bldg:RM3430_1 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3430_1_room .

bldg:RM3430_2 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3430_2_room .

bldg:RM3435_1 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3435_1_room .

bldg:RM3435_2 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3435_2_room .

bldg:RM3435_3 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3435_3_room .

bldg:RM3450 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3450_room .

bldg:RM3455_1 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3455_1_room .

bldg:RM3455_2 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3455_2_room .

bldg:RM3461 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3461_room .

bldg:RM3462 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3462_room .

bldg:RM3463 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3463_room .

bldg:RM3464 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3464_room .

bldg:RM3465 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3465_room .

bldg:RM3466 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3466_room .

bldg:RM3467 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3467_room .

bldg:RM3468 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3468_room .

bldg:RM3469 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3469_room .

bldg:RM3470 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3470_room .

bldg:RM3471 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3471_room .

bldg:RM3473 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3473_room .

bldg:RM3475 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3475_room .

bldg:RM3480 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3480_room .

bldg:RM3485 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3485_room .

bldg:RM4400G a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4400G_room .

bldg:RM4413 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4413_room .

bldg:RM4419 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4419_room .

bldg:RM4430 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4430_room .

bldg:RM4435 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4435_room .

bldg:RM4435A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4435A_room .

bldg:RM4440 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4440_room .

bldg:RM4445 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4445_room .

bldg:RM4450 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4450_room .

bldg:RM4455 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4455_room .

bldg:RM4461 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4461_room .

bldg:RM4462 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4462_room .

bldg:RM4463 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4463_room .

bldg:RM4465 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4465_room .

bldg:RM4467 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4467_room .

bldg:RM4469 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4469_room .

bldg:RM4471 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4471_room .

bldg:RM4473 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4473_room .

bldg:RM4480 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4480_room .

bldg:RM4491A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4491A_room .

bldg:RM5400B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5400B_room .

bldg:RM5400E a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5400E_room .

bldg:RM5400G a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5400G_room .

bldg:RM5415 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5415_room .

bldg:RM5417 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5417_room .

bldg:RM5425 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5425_room .

bldg:RM5430 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5430_room .

bldg:RM5430A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5430A_room .

bldg:RM5440 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5440_room .

bldg:RM5440A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5440A_room .

bldg:RM5445_1 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5445_1_room .

bldg:RM5445_2 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5445_2_room .

bldg:RM5450 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5450_room .

bldg:RM5455 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5455_room .

bldg:RM5455A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5455A_room .

bldg:RM5461 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5461_room .

bldg:RM5462 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5462_room .

bldg:RM5463 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5463_room .

bldg:RM5464 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5464_room .

bldg:RM5465 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5465_room .

bldg:RM5466 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5466_room .

bldg:RM5467 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5467_room .

bldg:RM5468 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5468_room .

bldg:RM5469 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5469_room .

bldg:RM5470 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5470_room .

bldg:RM5471 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5471_room .

bldg:RM5473 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5473_room .

bldg:RM5475A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5475A_room .

bldg:RM5475_1 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5475_1_room .

bldg:RM5475_2 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5475_2_room .

bldg:RM5480 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5480_room .

bldg:RM5480A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5480A_room .

bldg:RM5485A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5485A_room .

bldg:RM5485_1 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5485_1_room .

bldg:RM5485_2 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5485_2_room .

bldg:VAVRM1400B a brick:VAV ;
    brick:feeds bldg:RM1400B ;
    brick:hasPoint bldg:CHEMX.ZONE.1N.RM1400B.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU01N.RM1400B.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU01N.RM1400B.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU01N.RM1400B.Zone_Reheat_Valve_Command .

bldg:VAVRM1400G a brick:VAV ;
    brick:feeds bldg:RM1400G ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU01S.RM1400G.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU01S.RM1400G.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU01S.RM1400G.Zone_Reheat_Valve_Command .

bldg:VAVRM1415 a brick:VAV ;
    brick:feeds bldg:RM1415 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU01N.RM1415.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU01N.RM1415.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU01N.RM1415.Zone_Reheat_Valve_Command .

bldg:VAVRM1415A a brick:VAV ;
    brick:feeds bldg:RM1415A ;
    brick:hasPoint bldg:CHEMX.ZONE.1N.RM1415A.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU01N.RM1415A.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU01N.RM1415A.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU01N.RM1415A.Zone_Reheat_Valve_Command .

bldg:VAVRM1430 a brick:VAV ;
    brick:feeds bldg:RM1430 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU01N.RM1430.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU01N.RM1430.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU01N.RM1430.Zone_Reheat_Valve_Command .

bldg:VAVRM1435_1 a brick:VAV ;
    brick:feeds bldg:RM1435_1 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU01N.RM1435_1.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU01N.RM1435_1.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU01N.RM1435_1.Zone_Reheat_Valve_Command .

bldg:VAVRM1435_2 a brick:VAV ;
    brick:feeds bldg:RM1435_2 ;
    brick:hasPoint bldg:CHEMX.ZONE.1N.RM1435_2.VLV_1_COMD,
        bldg:CHEMX.ZONE.AHU01N.RM1435_2.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU01N.RM1435_2.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU01N.RM1435_2.Zone_Reheat_Valve_Command .

bldg:VAVRM1440 a brick:VAV ;
    brick:feeds bldg:RM1440 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU01N.RM1440.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU01N.RM1440.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU01N.RM1440.Zone_Reheat_Valve_Command .

bldg:VAVRM1445 a brick:VAV ;
    brick:feeds bldg:RM1445 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU01N.RM1445.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU01N.RM1445.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU01N.RM1445.Zone_Reheat_Valve_Command .

bldg:VAVRM1450 a brick:VAV ;
    brick:feeds bldg:RM1450 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU01N.RM1450.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU01N.RM1450.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU01N.RM1450.Zone_Reheat_Valve_Command .

bldg:VAVRM1455 a brick:VAV ;
    brick:feeds bldg:RM1455 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU01N.RM1455.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU01N.RM1455.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU01N.RM1455.Zone_Reheat_Valve_Command .

bldg:VAVRM1475 a brick:VAV ;
    brick:feeds bldg:RM1475 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU01S.RM1475.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU01S.RM1475.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU01S.RM1475.Zone_Reheat_Valve_Command .

bldg:VAVRM1480A a brick:VAV ;
    brick:feeds bldg:RM1480A ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU01S.RM1480A.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU01S.RM1480A.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU01S.RM1480A.Zone_Reheat_Valve_Command .

bldg:VAVRM1485 a brick:VAV ;
    brick:feeds bldg:RM1485 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU01S.RM1485.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU01S.RM1485.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU01S.RM1485.Zone_Reheat_Valve_Command .

bldg:VAVRM1488 a brick:VAV ;
    brick:feeds bldg:RM1488 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU01S.RM1488.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU01S.RM1488.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU01S.RM1488.Zone_Reheat_Valve_Command .

bldg:VAVRM2400B a brick:VAV ;
    brick:feeds bldg:RM2400B ;
    brick:hasPoint bldg:CHEMX.ZONE.2N.RM2400B.VLV_1_COMD,
        bldg:CHEMX.ZONE.AHU02N.RM2400B.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU02N.RM2400B.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU02N.RM2400B.Zone_Reheat_Valve_Command .

bldg:VAVRM2400G a brick:VAV ;
    brick:feeds bldg:RM2400G ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU02S.RM2400G.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU02S.RM2400G.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU02S.RM2400G.Zone_Reheat_Valve_Command .

bldg:VAVRM2415_1 a brick:VAV ;
    brick:feeds bldg:RM2415_1 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU02N.RM2415_1.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU02N.RM2415_1.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU02N.RM2415_1.Zone_Reheat_Valve_Command .

bldg:VAVRM2415_2 a brick:VAV ;
    brick:feeds bldg:RM2415_2 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU02N.RM2415_2.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU02N.RM2415_2.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU02N.RM2415_2.Zone_Reheat_Valve_Command .

bldg:VAVRM2430 a brick:VAV ;
    brick:feeds bldg:RM2430 ;
    brick:hasPoint bldg:CHEMX.ZONE.2N.RM2430.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU02N.RM2430.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU02N.RM2430.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU02N.RM2430.Zone_Reheat_Valve_Command .

bldg:VAVRM2435 a brick:VAV ;
    brick:feeds bldg:RM2435 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU02N.RM2435.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU02N.RM2435.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU02N.RM2435.Zone_Reheat_Valve_Command .

bldg:VAVRM2440 a brick:VAV ;
    brick:feeds bldg:RM2440 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU02N.RM2440.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU02N.RM2440.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU02N.RM2440.Zone_Reheat_Valve_Command .

bldg:VAVRM2445 a brick:VAV ;
    brick:feeds bldg:RM2445 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU02N.RM2445.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU02N.RM2445.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU02N.RM2445.Zone_Reheat_Valve_Command .

bldg:VAVRM2450 a brick:VAV ;
    brick:feeds bldg:RM2450 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU02N.RM2450.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU02N.RM2450.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU02N.RM2450.Zone_Reheat_Valve_Command .

bldg:VAVRM2455A a brick:VAV ;
    brick:feeds bldg:RM2455A ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU02S.RM2455A.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU02S.RM2455A.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU02S.RM2455A.Zone_Reheat_Valve_Command .

bldg:VAVRM2455_1 a brick:VAV ;
    brick:feeds bldg:RM2455_1 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU02N.RM2455_1.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU02N.RM2455_1.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU02N.RM2455_1.Zone_Reheat_Valve_Command .

bldg:VAVRM2455_2 a brick:VAV ;
    brick:feeds bldg:RM2455_2 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU02N.RM2455_2.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU02N.RM2455_2.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU02N.RM2455_2.Zone_Reheat_Valve_Command .

bldg:VAVRM2462 a brick:VAV ;
    brick:feeds bldg:RM2462 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU02S.RM2462.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU02S.RM2462.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU02S.RM2462.Zone_Reheat_Valve_Command .

bldg:VAVRM2463 a brick:VAV ;
    brick:feeds bldg:RM2463 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU02S.RM2463.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU02S.RM2463.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU02S.RM2463.Zone_Reheat_Valve_Command .

bldg:VAVRM2464 a brick:VAV ;
    brick:feeds bldg:RM2464 ;
    brick:hasPoint bldg:CHEMX.ZONE.2S.RM2464.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU02S.RM2464.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU02S.RM2464.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU02S.RM2464.Zone_Reheat_Valve_Command .

bldg:VAVRM2465 a brick:VAV ;
    brick:feeds bldg:RM2465 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU02S.RM2465.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU02S.RM2465.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU02S.RM2465.Zone_Reheat_Valve_Command .

bldg:VAVRM2466 a brick:VAV ;
    brick:feeds bldg:RM2466 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU02S.RM2466.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU02S.RM2466.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU02S.RM2466.Zone_Reheat_Valve_Command .

bldg:VAVRM2467 a brick:VAV ;
    brick:feeds bldg:RM2467 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU02S.RM2467.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU02S.RM2467.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU02S.RM2467.Zone_Reheat_Valve_Command .

bldg:VAVRM2468 a brick:VAV ;
    brick:feeds bldg:RM2468 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU02S.RM2468.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU02S.RM2468.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU02S.RM2468.Zone_Reheat_Valve_Command .

bldg:VAVRM2469 a brick:VAV ;
    brick:feeds bldg:RM2469 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU02S.RM2469.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU02S.RM2469.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU02S.RM2469.Zone_Reheat_Valve_Command .

bldg:VAVRM2470 a brick:VAV ;
    brick:feeds bldg:RM2470 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU02S.RM2470.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU02S.RM2470.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU02S.RM2470.Zone_Reheat_Valve_Command .

bldg:VAVRM2471 a brick:VAV ;
    brick:feeds bldg:RM2471 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU02S.RM2471.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU02S.RM2471.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU02S.RM2471.Zone_Reheat_Valve_Command .

bldg:VAVRM2473 a brick:VAV ;
    brick:feeds bldg:RM2473 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU02S.RM2473.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU02S.RM2473.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU02S.RM2473.Zone_Reheat_Valve_Command .

bldg:VAVRM2475 a brick:VAV ;
    brick:feeds bldg:RM2475 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU02S.RM2475.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU02S.RM2475.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU02S.RM2475.Zone_Reheat_Valve_Command .

bldg:VAVRM2480 a brick:VAV ;
    brick:feeds bldg:RM2480 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU02S.RM2480.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU02S.RM2480.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU02S.RM2480.Zone_Reheat_Valve_Command .

bldg:VAVRM2485 a brick:VAV ;
    brick:feeds bldg:RM2485 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU02S.RM2485.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU02S.RM2485.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU02S.RM2485.Zone_Reheat_Valve_Command .

bldg:VAVRM3400B a brick:VAV ;
    brick:feeds bldg:RM3400B ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU03N.RM3400B.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU03N.RM3400B.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU03N.RM3400B.Zone_Reheat_Valve_Command .

bldg:VAVRM3400G a brick:VAV ;
    brick:feeds bldg:RM3400G ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU03S.RM3400G.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU03S.RM3400G.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU03S.RM3400G.Zone_Reheat_Valve_Command .

bldg:VAVRM3415 a brick:VAV ;
    brick:feeds bldg:RM3415 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU03N.RM3415.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU03N.RM3415.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU03N.RM3415.Zone_Reheat_Valve_Command .

bldg:VAVRM3430_1 a brick:VAV ;
    brick:feeds bldg:RM3430_1 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU03N.RM3430_1.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU03N.RM3430_1.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU03N.RM3430_1.Zone_Reheat_Valve_Command .

bldg:VAVRM3430_2 a brick:VAV ;
    brick:feeds bldg:RM3430_2 ;
    brick:hasPoint bldg:CHEMX.ZONE.3N.RM3430_2.VLV_1_COMD,
        bldg:CHEMX.ZONE.3N.RM3430_2.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU03N.RM3430_2.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU03N.RM3430_2.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU03N.RM3430_2.Zone_Reheat_Valve_Command .

bldg:VAVRM3435_1 a brick:VAV ;
    brick:feeds bldg:RM3435_1 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU03N.RM3435_1.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU03N.RM3435_1.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU03N.RM3435_1.Zone_Reheat_Valve_Command .

bldg:VAVRM3435_2 a brick:VAV ;
    brick:feeds bldg:RM3435_2 ;
    brick:hasPoint bldg:CHEMX.ZONE.3N.RM3435_2.VLV_1_COMD,
        bldg:CHEMX.ZONE.AHU03N.RM3435_2.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU03N.RM3435_2.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU03N.RM3435_2.Zone_Reheat_Valve_Command .

bldg:VAVRM3435_3 a brick:VAV ;
    brick:feeds bldg:RM3435_3 ;
    brick:hasPoint bldg:CHEMX.ZONE.3N.RM3435_3.VLV_1_COMD,
        bldg:CHEMX.ZONE.AHU03N.RM3435_3.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU03N.RM3435_3.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU03N.RM3435_3.Zone_Reheat_Valve_Command .

bldg:VAVRM3450 a brick:VAV ;
    brick:feeds bldg:RM3450 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU03N.RM3450.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU03N.RM3450.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU03N.RM3450.Zone_Reheat_Valve_Command .

bldg:VAVRM3455_1 a brick:VAV ;
    brick:feeds bldg:RM3455_1 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU03N.RM3455_1.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU03N.RM3455_1.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU03N.RM3455_1.Zone_Reheat_Valve_Command .

bldg:VAVRM3455_2 a brick:VAV ;
    brick:feeds bldg:RM3455_2 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU03N.RM3455_2.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU03N.RM3455_2.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU03N.RM3455_2.Zone_Reheat_Valve_Command .

bldg:VAVRM3461 a brick:VAV ;
    brick:feeds bldg:RM3461 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU03S.RM3461.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU03S.RM3461.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU03S.RM3461.Zone_Reheat_Valve_Command .

bldg:VAVRM3462 a brick:VAV ;
    brick:feeds bldg:RM3462 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU03S.RM3462.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU03S.RM3462.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU03S.RM3462.Zone_Reheat_Valve_Command .

bldg:VAVRM3463 a brick:VAV ;
    brick:feeds bldg:RM3463 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU03S.RM3463.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU03S.RM3463.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU03S.RM3463.Zone_Reheat_Valve_Command .

bldg:VAVRM3464 a brick:VAV ;
    brick:feeds bldg:RM3464 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU03S.RM3464.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU03S.RM3464.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU03S.RM3464.Zone_Reheat_Valve_Command .

bldg:VAVRM3465 a brick:VAV ;
    brick:feeds bldg:RM3465 ;
    brick:hasPoint bldg:CHEMX.ZONE.3S.RM3465.VLV_1_COMD,
        bldg:CHEMX.ZONE.AHU03S.RM3465.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU03S.RM3465.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU03S.RM3465.Zone_Reheat_Valve_Command .

bldg:VAVRM3466 a brick:VAV ;
    brick:feeds bldg:RM3466 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU03S.RM3466.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU03S.RM3466.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU03S.RM3466.Zone_Reheat_Valve_Command .

bldg:VAVRM3467 a brick:VAV ;
    brick:feeds bldg:RM3467 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU03S.RM3467.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU03S.RM3467.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU03S.RM3467.Zone_Reheat_Valve_Command .

bldg:VAVRM3468 a brick:VAV ;
    brick:feeds bldg:RM3468 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU03S.RM3468.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU03S.RM3468.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU03S.RM3468.Zone_Reheat_Valve_Command .

bldg:VAVRM3469 a brick:VAV ;
    brick:feeds bldg:RM3469 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU03S.RM3469.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU03S.RM3469.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU03S.RM3469.Zone_Reheat_Valve_Command .

bldg:VAVRM3470 a brick:VAV ;
    brick:feeds bldg:RM3470 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU03S.RM3470.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU03S.RM3470.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU03S.RM3470.Zone_Reheat_Valve_Command .

bldg:VAVRM3471 a brick:VAV ;
    brick:feeds bldg:RM3471 ;
    brick:hasPoint bldg:CHEMX.ZONE.3S.RM3471.VLV_1_COMD,
        bldg:CHEMX.ZONE.3S.RM3471.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU03S.RM3471.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU03S.RM3471.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU03S.RM3471.Zone_Reheat_Valve_Command .

bldg:VAVRM3473 a brick:VAV ;
    brick:feeds bldg:RM3473 ;
    brick:hasPoint bldg:CHEMX.ZONE.3S.RM3473.VLV_1_COMD,
        bldg:CHEMX.ZONE.AHU03S.RM3473.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU03S.RM3473.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU03S.RM3473.Zone_Reheat_Valve_Command .

bldg:VAVRM3475 a brick:VAV ;
    brick:feeds bldg:RM3475 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU03S.RM3475.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU03S.RM3475.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU03S.RM3475.Zone_Reheat_Valve_Command .

bldg:VAVRM3480 a brick:VAV ;
    brick:feeds bldg:RM3480 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU03S.RM3480.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU03S.RM3480.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU03S.RM3480.Zone_Reheat_Valve_Command .

bldg:VAVRM3485 a brick:VAV ;
    brick:feeds bldg:RM3485 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU03S.RM3485.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU03S.RM3485.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU03S.RM3485.Zone_Reheat_Valve_Command .

bldg:VAVRM4400G a brick:VAV ;
    brick:feeds bldg:RM4400G ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU04S.RM4400G.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU04S.RM4400G.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU04S.RM4400G.Zone_Heating_Mode,
        bldg:CHEMX.ZONE.AHU04S.RM4400G.Zone_Reheat_Valve_Command .

bldg:VAVRM4413 a brick:VAV ;
    brick:feeds bldg:RM4413 ;
    brick:hasPoint bldg:CHEMX.ZONE.4N.RM4413.CTL_STPT,
        bldg:CHEMX.ZONE.AHU04N.RM4413.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU04N.RM4413.Zone_Heating_Mode,
        bldg:CHEMX.ZONE.AHU04N.RM4413.Zone_Reheat_Valve_Command .

bldg:VAVRM4419 a brick:VAV ;
    brick:feeds bldg:RM4419 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU04N.RM4419.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU04N.RM4419.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU04N.RM4419.Zone_Heating_Mode,
        bldg:CHEMX.ZONE.AHU04N.RM4419.Zone_Reheat_Valve_Command .

bldg:VAVRM4430 a brick:VAV ;
    brick:feeds bldg:RM4430 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU04N.RM4430.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU04N.RM4430.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU04N.RM4430.Zone_Heating_Mode,
        bldg:CHEMX.ZONE.AHU04N.RM4430.Zone_Reheat_Valve_Command .

bldg:VAVRM4435 a brick:VAV ;
    brick:feeds bldg:RM4435 ;
    brick:hasPoint bldg:CHEMX.ZONE.4N.RM4435.VLV_1_COMD,
        bldg:CHEMX.ZONE.AHU04N.RM4435.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU04N.RM4435.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU04N.RM4435.Zone_Heating_Mode,
        bldg:CHEMX.ZONE.AHU04N.RM4435.Zone_Reheat_Valve_Command .

bldg:VAVRM4435A a brick:VAV ;
    brick:feeds bldg:RM4435A ;
    brick:hasPoint bldg:CHEMX.ZONE.4N.RM4435A.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU04N.RM4435A.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU04N.RM4435A.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU04N.RM4435A.Zone_Heating_Mode,
        bldg:CHEMX.ZONE.AHU04N.RM4435A.Zone_Reheat_Valve_Command .

bldg:VAVRM4440 a brick:VAV ;
    brick:feeds bldg:RM4440 ;
    brick:hasPoint bldg:CHEMX.ZONE.4N.RM4440.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU04N.RM4440.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU04N.RM4440.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU04N.RM4440.Zone_Heating_Mode,
        bldg:CHEMX.ZONE.AHU04N.RM4440.Zone_Reheat_Valve_Command .

bldg:VAVRM4445 a brick:VAV ;
    brick:feeds bldg:RM4445 ;
    brick:hasPoint bldg:CHEMX.ZONE.4N.RM4445.VLV_1_COMD,
        bldg:CHEMX.ZONE.AHU04N.RM4445.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU04N.RM4445.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU04N.RM4445.Zone_Heating_Mode,
        bldg:CHEMX.ZONE.AHU04N.RM4445.Zone_Reheat_Valve_Command .

bldg:VAVRM4450 a brick:VAV ;
    brick:feeds bldg:RM4450 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU04N.RM4450.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU04N.RM4450.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU04N.RM4450.Zone_Heating_Mode,
        bldg:CHEMX.ZONE.AHU04N.RM4450.Zone_Reheat_Valve_Command .

bldg:VAVRM4455 a brick:VAV ;
    brick:feeds bldg:RM4455 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU04N.RM4455.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU04N.RM4455.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU04N.RM4455.Zone_Heating_Mode,
        bldg:CHEMX.ZONE.AHU04N.RM4455.Zone_Reheat_Valve_Command .

bldg:VAVRM4462 a brick:VAV ;
    brick:feeds bldg:RM4462 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU04S.RM4462.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU04S.RM4462.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU04S.RM4462.Zone_Heating_Mode,
        bldg:CHEMX.ZONE.AHU04S.RM4462.Zone_Reheat_Valve_Command .

bldg:VAVRM4463 a brick:VAV ;
    brick:feeds bldg:RM4463 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU04S.RM4463.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU04S.RM4463.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU04S.RM4463.Zone_Heating_Mode,
        bldg:CHEMX.ZONE.AHU04S.RM4463.Zone_Reheat_Valve_Command .

bldg:VAVRM4465 a brick:VAV ;
    brick:feeds bldg:RM4465 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU04S.RM4465.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU04S.RM4465.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU04S.RM4465.Zone_Heating_Mode,
        bldg:CHEMX.ZONE.AHU04S.RM4465.Zone_Reheat_Valve_Command .

bldg:VAVRM4467 a brick:VAV ;
    brick:feeds bldg:RM4467 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU04S.RM4467.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU04S.RM4467.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU04S.RM4467.Zone_Heating_Mode,
        bldg:CHEMX.ZONE.AHU04S.RM4467.Zone_Reheat_Valve_Command .

bldg:VAVRM4469 a brick:VAV ;
    brick:feeds bldg:RM4469 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU04S.RM4469.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU04S.RM4469.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU04S.RM4469.Zone_Heating_Mode,
        bldg:CHEMX.ZONE.AHU04S.RM4469.Zone_Reheat_Valve_Command .

bldg:VAVRM4471 a brick:VAV ;
    brick:feeds bldg:RM4471 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU04S.RM4471.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU04S.RM4471.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU04S.RM4471.Zone_Heating_Mode,
        bldg:CHEMX.ZONE.AHU04S.RM4471.Zone_Reheat_Valve_Command .

bldg:VAVRM4473 a brick:VAV ;
    brick:feeds bldg:RM4473 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU04S.RM4473.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU04S.RM4473.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU04S.RM4473.Zone_Heating_Mode,
        bldg:CHEMX.ZONE.AHU04S.RM4473.Zone_Reheat_Valve_Command .

bldg:VAVRM4491A a brick:VAV ;
    brick:feeds bldg:RM4491A ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU04N.RM4491A.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU04N.RM4491A.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU04N.RM4491A.Zone_Heating_Mode,
        bldg:CHEMX.ZONE.AHU04N.RM4491A.Zone_Reheat_Valve_Command .

bldg:VAVRM5400B a brick:VAV ;
    brick:feeds bldg:RM5400B ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU05N.RM5400B.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05N.RM5400B.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05N.RM5400B.Zone_Reheat_Valve_Command .

bldg:VAVRM5400E a brick:VAV ;
    brick:feeds bldg:RM5400E ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU05S.RM5400E.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05S.RM5400E.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05S.RM5400E.Zone_Reheat_Valve_Command .

bldg:VAVRM5400G a brick:VAV ;
    brick:feeds bldg:RM5400G ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU05S.RM5400G.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05S.RM5400G.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05S.RM5400G.Zone_Reheat_Valve_Command .

bldg:VAVRM5415 a brick:VAV ;
    brick:feeds bldg:RM5415 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU05N.RM5415.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05N.RM5415.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05N.RM5415.Zone_Reheat_Valve_Command .

bldg:VAVRM5417 a brick:VAV ;
    brick:feeds bldg:RM5417 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU05N.RM5417.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05N.RM5417.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05N.RM5417.Zone_Reheat_Valve_Command .

bldg:VAVRM5425 a brick:VAV ;
    brick:feeds bldg:RM5425 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU05N.RM5425.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05N.RM5425.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05N.RM5425.Zone_Reheat_Valve_Command .

bldg:VAVRM5430 a brick:VAV ;
    brick:feeds bldg:RM5430 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU05N.RM5430.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05N.RM5430.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05N.RM5430.Zone_Reheat_Valve_Command .

bldg:VAVRM5430A a brick:VAV ;
    brick:feeds bldg:RM5430A ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU05N.RM5430A.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05N.RM5430A.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05N.RM5430A.Zone_Reheat_Valve_Command .

bldg:VAVRM5440 a brick:VAV ;
    brick:feeds bldg:RM5440 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU05N.RM5440.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05N.RM5440.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05N.RM5440.Zone_Reheat_Valve_Command .

bldg:VAVRM5440A a brick:VAV ;
    brick:feeds bldg:RM5440A ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU05N.RM5440A.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05N.RM5440A.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05N.RM5440A.Zone_Reheat_Valve_Command .

bldg:VAVRM5445_1 a brick:VAV ;
    brick:feeds bldg:RM5445_1 ;
    brick:hasPoint bldg:CHEMX.ZONE.5N.RM5445_1.VLV_1_COMD,
        bldg:CHEMX.ZONE.AHU05N.RM5445_1.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05N.RM5445_1.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05N.RM5445_1.Zone_Reheat_Valve_Command .

bldg:VAVRM5445_2 a brick:VAV ;
    brick:feeds bldg:RM5445_2 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU05N.RM5445_2.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05N.RM5445_2.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05N.RM5445_2.Zone_Reheat_Valve_Command .

bldg:VAVRM5450 a brick:VAV ;
    brick:feeds bldg:RM5450 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU05N.RM5450.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05N.RM5450.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05N.RM5450.Zone_Reheat_Valve_Command .

bldg:VAVRM5455 a brick:VAV ;
    brick:feeds bldg:RM5455 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU05N.RM5455.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05N.RM5455.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05N.RM5455.Zone_Reheat_Valve_Command .

bldg:VAVRM5455A a brick:VAV ;
    brick:feeds bldg:RM5455A ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU05N.RM5455A.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05N.RM5455A.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05N.RM5455A.Zone_Reheat_Valve_Command .

bldg:VAVRM5461 a brick:VAV ;
    brick:feeds bldg:RM5461 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU05S.RM5461.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05S.RM5461.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05S.RM5461.Zone_Reheat_Valve_Command .

bldg:VAVRM5462 a brick:VAV ;
    brick:feeds bldg:RM5462 ;
    brick:hasPoint bldg:CHEMX.ZONE.5S.RM5462.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05S.RM5462.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05S.RM5462.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05S.RM5462.Zone_Reheat_Valve_Command .

bldg:VAVRM5463 a brick:VAV ;
    brick:feeds bldg:RM5463 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU05S.RM5463.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05S.RM5463.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05S.RM5463.Zone_Reheat_Valve_Command .

bldg:VAVRM5464 a brick:VAV ;
    brick:feeds bldg:RM5464 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU05S.RM5464.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05S.RM5464.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05S.RM5464.Zone_Reheat_Valve_Command .

bldg:VAVRM5465 a brick:VAV ;
    brick:feeds bldg:RM5465 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU05S.RM5465.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05S.RM5465.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05S.RM5465.Zone_Reheat_Valve_Command .

bldg:VAVRM5466 a brick:VAV ;
    brick:feeds bldg:RM5466 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU05S.RM5466.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05S.RM5466.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05S.RM5466.Zone_Reheat_Valve_Command .

bldg:VAVRM5467 a brick:VAV ;
    brick:feeds bldg:RM5467 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU05S.RM5467.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05S.RM5467.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05S.RM5467.Zone_Reheat_Valve_Command .

bldg:VAVRM5468 a brick:VAV ;
    brick:feeds bldg:RM5468 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU05S.RM5468.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05S.RM5468.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05S.RM5468.Zone_Reheat_Valve_Command .

bldg:VAVRM5469 a brick:VAV ;
    brick:feeds bldg:RM5469 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU05S.RM5469.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05S.RM5469.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05S.RM5469.Zone_Reheat_Valve_Command .

bldg:VAVRM5470 a brick:VAV ;
    brick:feeds bldg:RM5470 ;
    brick:hasPoint bldg:CHEMX.ZONE.5S.RM5470.VLV_1_COMD,
        bldg:CHEMX.ZONE.5S.RM5470.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05S.RM5470.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05S.RM5470.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05S.RM5470.Zone_Reheat_Valve_Command .

bldg:VAVRM5471 a brick:VAV ;
    brick:feeds bldg:RM5471 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU05S.RM5471.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05S.RM5471.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05S.RM5471.Zone_Reheat_Valve_Command .

bldg:VAVRM5473 a brick:VAV ;
    brick:feeds bldg:RM5473 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU05S.RM5473.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05S.RM5473.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05S.RM5473.Zone_Reheat_Valve_Command .

bldg:VAVRM5475A a brick:VAV ;
    brick:feeds bldg:RM5475A ;
    brick:hasPoint bldg:CHEMX.ZONE.5S.RM5475A.VLV_1_COMD,
        bldg:CHEMX.ZONE.AHU05S.RM5475A.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05S.RM5475A.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05S.RM5475A.Zone_Reheat_Valve_Command .

bldg:VAVRM5475_1 a brick:VAV ;
    brick:feeds bldg:RM5475_1 ;
    brick:hasPoint bldg:CHEMX.ZONE.5S.RM5475_1.VLV_1_COMD,
        bldg:CHEMX.ZONE.AHU05S.RM5475_1.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05S.RM5475_1.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05S.RM5475_1.Zone_Reheat_Valve_Command .

bldg:VAVRM5475_2 a brick:VAV ;
    brick:feeds bldg:RM5475_2 ;
    brick:hasPoint bldg:CHEMX.ZONE.5S.RM5475_2.CTL_STPT,
        bldg:CHEMX.ZONE.5S.RM5475_2.VLV_1_COMD,
        bldg:CHEMX.ZONE.AHU05S.RM5475_2.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05S.RM5475_2.Zone_Reheat_Valve_Command .

bldg:VAVRM5480 a brick:VAV ;
    brick:feeds bldg:RM5480 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU05S.RM5480.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05S.RM5480.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05S.RM5480.Zone_Reheat_Valve_Command .

bldg:VAVRM5480A a brick:VAV ;
    brick:feeds bldg:RM5480A ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU05S.RM5480A.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05S.RM5480A.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05S.RM5480A.Zone_Heating_Mode,
        bldg:CHEMX.ZONE.AHU05S.RM5480A.Zone_Reheat_Valve_Command .

bldg:VAVRM5485A a brick:VAV ;
    brick:feeds bldg:RM5485A ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU05S.RM5485A.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05S.RM5485A.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05S.RM5485A.Zone_Reheat_Valve_Command .

bldg:VAVRM5485_1 a brick:VAV ;
    brick:feeds bldg:RM5485_1 ;
    brick:hasPoint bldg:CHEMX.ZONE.AHU05S.RM5485_1.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05S.RM5485_1.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05S.RM5485_1.Zone_Reheat_Valve_Command .

bldg:VAVRM5485_2 a brick:VAV ;
    brick:feeds bldg:RM5485_2 ;
    brick:hasPoint bldg:CHEMX.ZONE.5S.RM5485_2.VLV_1_COMD,
        bldg:CHEMX.ZONE.5S.RM5485_2.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05S.RM5485_2.Zone_Air_Temp,
        bldg:CHEMX.ZONE.AHU05S.RM5485_2.Zone_Air_Temp_Setpoint,
        bldg:CHEMX.ZONE.AHU05S.RM5485_2.Zone_Reheat_Valve_Command .

bldg:RM0400G_room a brick:Room .

bldg:RM0410_room a brick:Room .

bldg:RM1400B_room a brick:Room .

bldg:RM1400G_room a brick:Room .

bldg:RM1415A_room a brick:Room .

bldg:RM1415_room a brick:Room .

bldg:RM1430_room a brick:Room .

bldg:RM1435_1_room a brick:Room .

bldg:RM1435_2_room a brick:Room .

bldg:RM1440_room a brick:Room .

bldg:RM1445_room a brick:Room .

bldg:RM1450_room a brick:Room .

bldg:RM1455_room a brick:Room .

bldg:RM1475_room a brick:Room .

bldg:RM1480A_room a brick:Room .

bldg:RM1485_room a brick:Room .

bldg:RM1488_room a brick:Room .

bldg:RM2400B_room a brick:Room .

bldg:RM2400G_room a brick:Room .

bldg:RM2415_1_room a brick:Room .

bldg:RM2415_2_room a brick:Room .

bldg:RM2430_room a brick:Room .

bldg:RM2435_room a brick:Room .

bldg:RM2440_room a brick:Room .

bldg:RM2445_room a brick:Room .

bldg:RM2450_room a brick:Room .

bldg:RM2455A_room a brick:Room .

bldg:RM2455_1_room a brick:Room .

bldg:RM2455_2_room a brick:Room .

bldg:RM2462_room a brick:Room .

bldg:RM2463_room a brick:Room .

bldg:RM2464_room a brick:Room .

bldg:RM2465_room a brick:Room .

bldg:RM2466_room a brick:Room .

bldg:RM2467_room a brick:Room .

bldg:RM2468_room a brick:Room .

bldg:RM2469_room a brick:Room .

bldg:RM2470_room a brick:Room .

bldg:RM2471_room a brick:Room .

bldg:RM2473_room a brick:Room .

bldg:RM2475_room a brick:Room .

bldg:RM2480_room a brick:Room .

bldg:RM2485_room a brick:Room .

bldg:RM3400B_room a brick:Room .

bldg:RM3400G_room a brick:Room .

bldg:RM3415_room a brick:Room .

bldg:RM3430_1_room a brick:Room .

bldg:RM3430_2_room a brick:Room .

bldg:RM3435_1_room a brick:Room .

bldg:RM3435_2_room a brick:Room .

bldg:RM3435_3_room a brick:Room .

bldg:RM3450_room a brick:Room .

bldg:RM3455_1_room a brick:Room .

bldg:RM3455_2_room a brick:Room .

bldg:RM3461_room a brick:Room .

bldg:RM3462_room a brick:Room .

bldg:RM3463_room a brick:Room .

bldg:RM3464_room a brick:Room .

bldg:RM3465_room a brick:Room .

bldg:RM3466_room a brick:Room .

bldg:RM3467_room a brick:Room .

bldg:RM3468_room a brick:Room .

bldg:RM3469_room a brick:Room .

bldg:RM3470_room a brick:Room .

bldg:RM3471_room a brick:Room .

bldg:RM3473_room a brick:Room .

bldg:RM3475_room a brick:Room .

bldg:RM3480_room a brick:Room .

bldg:RM3485_room a brick:Room .

bldg:RM4400G_room a brick:Room .

bldg:RM4413_room a brick:Room .

bldg:RM4419_room a brick:Room .

bldg:RM4430_room a brick:Room .

bldg:RM4435A_room a brick:Room .

bldg:RM4435_room a brick:Room .

bldg:RM4440_room a brick:Room .

bldg:RM4445_room a brick:Room .

bldg:RM4450_room a brick:Room .

bldg:RM4455_room a brick:Room .

bldg:RM4461_room a brick:Room .

bldg:RM4462_room a brick:Room .

bldg:RM4463_room a brick:Room .

bldg:RM4465_room a brick:Room .

bldg:RM4467_room a brick:Room .

bldg:RM4469_room a brick:Room .

bldg:RM4471_room a brick:Room .

bldg:RM4473_room a brick:Room .

bldg:RM4480_room a brick:Room .

bldg:RM4491A_room a brick:Room .

bldg:RM5400B_room a brick:Room .

bldg:RM5400E_room a brick:Room .

bldg:RM5400G_room a brick:Room .

bldg:RM5415_room a brick:Room .

bldg:RM5417_room a brick:Room .

bldg:RM5425_room a brick:Room .

bldg:RM5430A_room a brick:Room .

bldg:RM5430_room a brick:Room .

bldg:RM5440A_room a brick:Room .

bldg:RM5440_room a brick:Room .

bldg:RM5445_1_room a brick:Room .

bldg:RM5445_2_room a brick:Room .

bldg:RM5450_room a brick:Room .

bldg:RM5455A_room a brick:Room .

bldg:RM5455_room a brick:Room .

bldg:RM5461_room a brick:Room .

bldg:RM5462_room a brick:Room .

bldg:RM5463_room a brick:Room .

bldg:RM5464_room a brick:Room .

bldg:RM5465_room a brick:Room .

bldg:RM5466_room a brick:Room .

bldg:RM5467_room a brick:Room .

bldg:RM5468_room a brick:Room .

bldg:RM5469_room a brick:Room .

bldg:RM5470_room a brick:Room .

bldg:RM5471_room a brick:Room .

bldg:RM5473_room a brick:Room .

bldg:RM5475A_room a brick:Room .

bldg:RM5475_1_room a brick:Room .

bldg:RM5475_2_room a brick:Room .

bldg:RM5480A_room a brick:Room .

bldg:RM5480_room a brick:Room .

bldg:RM5485A_room a brick:Room .

bldg:RM5485_1_room a brick:Room .

bldg:RM5485_2_room a brick:Room .

bldg:chiller a brick:Chiller ;
    brick:hasPoint bldg:CHEMX.CHW.BUILD_DP,
        bldg:CHEMX.CHW.Building_Chilled_Water_Flow,
        bldg:CHEMX.CHW.Building_Chilled_Water_Return_Temp,
        bldg:CHEMX.CHW.Building_Chilled_Water_Supply_Temp,
        bldg:CHEMX.CHW.Building_Chilled_Water_Supply_Temp_Setpoint,
        bldg:CHEMX.CHW.ECONOMIZER,
        bldg:CHEMX.CHW.Enable,
        bldg:CHEMX.CHW.LOOP_DP,
        bldg:CHEMX.CHW.Loop_Chilled_Water_Flow,
        bldg:CHEMX.CHW.Loop_Chilled_Water_Return_Temp,
        bldg:CHEMX.CHW.Loop_Chilled_Water_Delta_Temp,
        bldg:CHEMX.CHW.Loop_Chilled_Water_Return_Temp_Setpoint,
        bldg:CHEMX.CHW.Loop_Chilled_Water_Supply_Temp,
        bldg:CHEMX.CHW.Loop_Chilled_Water_Supply_Temp_Setpoint,
        bldg:CHEMX.CHW.Outside_Air_Temp,
        bldg:CHEMX.CHW.Pump1_SPEED,
        <http://buildsys.org/ontologies/CHEMX#CHEMX.CHW.Pump1_Start/Stop>,
        bldg:CHEMX.CHW.Pump2_SPEED,
        <http://buildsys.org/ontologies/CHEMX#CHEMX.CHW.Pump2_Start/Stop> .

