@prefix bldg: <http://buildsys.org/ontologies/DH#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix unit: <http://qudt.org/vocab/unit/> .

bldg:AHU01 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1200,
        bldg:VAVRM1200_MIX,
        bldg:VAVRM1204,
        bldg:VAVRM1204_MIX,
        bldg:VAVRM1211,
        bldg:VAVRM1211_MIX,
        bldg:VAVRM1212,
        bldg:VAVRM1212_MIX,
        bldg:VAVRM1217,
        bldg:VAVRM1217_MIX,
        bldg:VAVRM1224,
        bldg:VAVRM1224_MIX,
        bldg:VAVRM1225,
        bldg:VAVRM1225_MIX,
        bldg:VAVRM1226,
        bldg:VAVRM1226_MIX,
        bldg:VAVRM1227,
        bldg:VAVRM1227_MIX,
        bldg:VAVRM2205,
        bldg:VAVRM2205_MIX,
        bldg:VAVRM2211,
        bldg:VAVRM2211_MIX,
        bldg:VAVRM2217,
        bldg:VAVRM2217_MIX,
        bldg:VAVRM2222,
        bldg:VAVRM2222_MIX,
        bldg:VAVRM2224,
        bldg:VAVRM2224_MIX,
        bldg:VAVRM2240,
        bldg:VAVRM2240_MIX,
        bldg:VAVRM2244,
        bldg:VAVRM2244_MIX,
        bldg:VAVRM2250,
        bldg:VAVRM2250_MIX,
        bldg:VAVRM2254,
        bldg:VAVRM2254_MIX,
        bldg:VAVRM2258,
        bldg:VAVRM2258_MIX,
        bldg:VAVRM2261,
        bldg:VAVRM2261_MIX,
        bldg:VAVRM2262,
        bldg:VAVRM2262_MIX,
        bldg:VAVRM2263,
        bldg:VAVRM2263_MIX,
        bldg:VAVRM3201,
        bldg:VAVRM3201_MIX,
        bldg:VAVRM3204,
        bldg:VAVRM3204_MIX,
        bldg:VAVRM3216,
        bldg:VAVRM3216_MIX,
        bldg:VAVRM3218,
        bldg:VAVRM3218_MIX,
        bldg:VAVRM3220,
        bldg:VAVRM3220_MIX,
        bldg:VAVRM3230,
        bldg:VAVRM3230_MIX ;
    brick:hasPoint bldg:DH.AHU.AHU01.CCV,
        bldg:DH.AHU.AHU01.Cooling_Valve_Output,
        bldg:DH.AHU.AHU01.Mixed_Air_Temp,
        bldg:DH.AHU.AHU01.Mode,
        bldg:DH.AHU.AHU01.Outside_Air_Temp,
        bldg:DH.AHU.AHU01.Return_Air_Temp,
        bldg:DH.AHU.AHU01.Supply_Air_Pressure,
        bldg:DH.AHU.AHU01.Supply_Air_Temp,
        bldg:DH.AHU.AHU01.Supply_Air_Temp_Setpoint,
        bldg:DH.AHU.AHU01.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU02 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1100,
        bldg:VAVRM1100A,
        bldg:VAVRM1100A_MIX,
        bldg:VAVRM1100B,
        bldg:VAVRM1100B_MIX,
        bldg:VAVRM1100_MIX,
        bldg:VAVRM1112,
        bldg:VAVRM1112_MIX,
        bldg:VAVRM1114,
        bldg:VAVRM1114_MIX,
        bldg:VAVRM1116,
        bldg:VAVRM1116_MIX,
        bldg:VAVRM1118,
        bldg:VAVRM1118_MIX,
        bldg:VAVRM1120,
        bldg:VAVRM1120_MIX,
        bldg:VAVRM1121,
        bldg:VAVRM1121_MIX,
        bldg:VAVRM1126,
        bldg:VAVRM1126_MIX,
        bldg:VAVRM1127,
        bldg:VAVRM1127_MIX,
        bldg:VAVRM2100A,
        bldg:VAVRM2100A_MIX,
        bldg:VAVRM2101,
        bldg:VAVRM2101_MIX,
        bldg:VAVRM2108,
        bldg:VAVRM2108_MIX,
        bldg:VAVRM2110,
        bldg:VAVRM2110_MIX,
        bldg:VAVRM2115,
        bldg:VAVRM2115_MIX,
        bldg:VAVRM2116,
        bldg:VAVRM2116_MIX,
        bldg:VAVRM2118,
        bldg:VAVRM2118_MIX,
        bldg:VAVRM2123,
        bldg:VAVRM2123_MIX,
        bldg:VAVRM2124,
        bldg:VAVRM2124_MIX,
        bldg:VAVRM2128,
        bldg:VAVRM2128B,
        bldg:VAVRM2128B_MIX,
        bldg:VAVRM2128D,
        bldg:VAVRM2128D_MIX,
        bldg:VAVRM2128_MIX,
        bldg:VAVRM300B,
        bldg:VAVRM300B_MIX,
        bldg:VAVRM3100,
        bldg:VAVRM3100_MIX,
        bldg:VAVRM3104,
        bldg:VAVRM3104_MIX,
        bldg:VAVRM3105,
        bldg:VAVRM3106,
        bldg:VAVRM3106_MIX,
        bldg:VAVRM3109,
        bldg:VAVRM3109_MIX,
        bldg:VAVRM3112,
        bldg:VAVRM3112_MIX,
        bldg:VAVRM3114,
        bldg:VAVRM3114_MIX,
        bldg:VAVRM3128,
        bldg:VAVRM3128_MIX,
        bldg:VAVRM3134,
        bldg:VAVRM3134_MIX,
        bldg:VAVRM3135,
        bldg:VAVRM3135_MIX,
        bldg:VAVRM3138,
        bldg:VAVRM3138_MIX,
        bldg:VAVRM3139 ;
    brick:hasPoint bldg:DH.AHU.AHU02.CCV,
        bldg:DH.AHU.AHU02.Cooling_Valve_Output,
        bldg:DH.AHU.AHU02.Mixed_Air_Temp,
        bldg:DH.AHU.AHU02.Mode,
        bldg:DH.AHU.AHU02.Outside_Air_Temp,
        bldg:DH.AHU.AHU02.Return_Air_Temp,
        bldg:DH.AHU.AHU02.Supply_Air_Pressure,
        bldg:DH.AHU.AHU02.Supply_Air_Temp,
        bldg:DH.AHU.AHU02.Supply_Air_Temp_Setpoint,
        bldg:DH.AHU.AHU02.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:DH a brick:Building ;
    brick:area [ brick:hasUnits unit:FT_2 ;
            brick:value 47050 ] .

bldg:damperVAVRM1100 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1100.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1100 .

bldg:damperVAVRM1100A a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1100A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1100A .

bldg:damperVAVRM1100B a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1100B.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1100B .

bldg:damperVAVRM1112 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1112.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1112 .

bldg:damperVAVRM1114 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1114.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1114 .

bldg:damperVAVRM1116 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1116.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1116 .

bldg:damperVAVRM1118 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1118.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1118 .

bldg:damperVAVRM1120 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1120.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1120 .

bldg:damperVAVRM1121 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1121.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1121 .

bldg:damperVAVRM1126 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1126.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1126 .

bldg:damperVAVRM1127 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1127.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1127 .

bldg:damperVAVRM1200 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM1200.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1200 .

bldg:damperVAVRM1204 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM1204.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1204 .

bldg:damperVAVRM1211 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM1211.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1211 .

bldg:damperVAVRM1212 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM1212.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1212 .

bldg:damperVAVRM1217 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM1217.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1217 .

bldg:damperVAVRM1224 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM1224.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1224 .

bldg:damperVAVRM1225 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM1225.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1225 .

bldg:damperVAVRM1226 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM1226.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1226 .

bldg:damperVAVRM1227 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM1227.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1227 .

bldg:damperVAVRM2100A a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2100A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2100A .

bldg:damperVAVRM2101 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2101.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2101 .

bldg:damperVAVRM2108 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2108.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2108 .

bldg:damperVAVRM2110 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2110.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2110 .

bldg:damperVAVRM2115 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2115.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2115 .

bldg:damperVAVRM2116 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2116.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2116 .

bldg:damperVAVRM2118 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2118.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2118 .

bldg:damperVAVRM2123 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2123.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2123 .

bldg:damperVAVRM2124 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2124.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2124 .

bldg:damperVAVRM2128 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2128.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2128 .

bldg:damperVAVRM2128B a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2128B.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2128B .

bldg:damperVAVRM2128D a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2128D.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2128D .

bldg:damperVAVRM2205 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2205.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2205 .

bldg:damperVAVRM2211 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2211.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2211 .

bldg:damperVAVRM2217 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2217.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2217 .

bldg:damperVAVRM2222 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2222.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2222 .

bldg:damperVAVRM2224 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2224.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2224 .

bldg:damperVAVRM2240 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2240.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2240 .

bldg:damperVAVRM2244 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2244.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2244 .

bldg:damperVAVRM2250 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2250.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2250 .

bldg:damperVAVRM2254 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2254.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2254 .

bldg:damperVAVRM2258 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2258.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2258 .

bldg:damperVAVRM2261 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2261.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2261 .

bldg:damperVAVRM2262 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2262.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2262 .

bldg:damperVAVRM2263 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2263.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2263 .

bldg:damperVAVRM300B a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM300B.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM300B .

bldg:damperVAVRM3100 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3100.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3100 .

bldg:damperVAVRM3104 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3104.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3104 .

bldg:damperVAVRM3106 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3106.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3106 .

bldg:damperVAVRM3109 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3109.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3109 .

bldg:damperVAVRM3112 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3112.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3112 .

bldg:damperVAVRM3114 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3114.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3114 .

bldg:damperVAVRM3128 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3128.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3128 .

bldg:damperVAVRM3134 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3134.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3134 .

bldg:damperVAVRM3135 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3135.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3135 .

bldg:damperVAVRM3138 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3138.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3138 .

bldg:damperVAVRM3201 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM3201.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3201 .

bldg:damperVAVRM3204 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM3204.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3204 .

bldg:damperVAVRM3216 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM3216.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3216 .

bldg:damperVAVRM3218 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM3218.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3218 .

bldg:damperVAVRM3220 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM3220.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3220 .

bldg:damperVAVRM3230 a brick:Damper ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM3230.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3230 .

bldg:floor1 a brick:Floor ;
    brick:hasPart bldg:RM1100A_MIX_room,
        bldg:RM1100A_room,
        bldg:RM1100B_MIX_room,
        bldg:RM1100B_room,
        bldg:RM1100_MIX_room,
        bldg:RM1100_room,
        bldg:RM1112_MIX_room,
        bldg:RM1112_room,
        bldg:RM1114_MIX_room,
        bldg:RM1114_room,
        bldg:RM1116_MIX_room,
        bldg:RM1116_room,
        bldg:RM1118_MIX_room,
        bldg:RM1118_room,
        bldg:RM1120_MIX_room,
        bldg:RM1120_room,
        bldg:RM1121_MIX_room,
        bldg:RM1121_room,
        bldg:RM1126_MIX_room,
        bldg:RM1126_room,
        bldg:RM1127_MIX_room,
        bldg:RM1127_room,
        bldg:RM1200_MIX_room,
        bldg:RM1200_room,
        bldg:RM1204_MIX_room,
        bldg:RM1204_room,
        bldg:RM1211_MIX_room,
        bldg:RM1211_room,
        bldg:RM1212_MIX_room,
        bldg:RM1212_room,
        bldg:RM1217_MIX_room,
        bldg:RM1217_room,
        bldg:RM1224_MIX_room,
        bldg:RM1224_room,
        bldg:RM1225_MIX_room,
        bldg:RM1225_room,
        bldg:RM1226_MIX_room,
        bldg:RM1226_room,
        bldg:RM1227_MIX_room,
        bldg:RM1227_room .

bldg:floor2 a brick:Floor ;
    brick:hasPart bldg:RM2100A_MIX_room,
        bldg:RM2100A_room,
        bldg:RM2101_MIX_room,
        bldg:RM2101_room,
        bldg:RM2108_MIX_room,
        bldg:RM2108_room,
        bldg:RM2110_MIX_room,
        bldg:RM2110_room,
        bldg:RM2115_MIX_room,
        bldg:RM2115_room,
        bldg:RM2116_MIX_room,
        bldg:RM2116_room,
        bldg:RM2118_MIX_room,
        bldg:RM2118_room,
        bldg:RM2123_MIX_room,
        bldg:RM2123_room,
        bldg:RM2124_MIX_room,
        bldg:RM2124_room,
        bldg:RM2128B_MIX_room,
        bldg:RM2128B_room,
        bldg:RM2128D_MIX_room,
        bldg:RM2128D_room,
        bldg:RM2128_MIX_room,
        bldg:RM2128_room,
        bldg:RM2205_MIX_room,
        bldg:RM2205_room,
        bldg:RM2211_MIX_room,
        bldg:RM2211_room,
        bldg:RM2217_MIX_room,
        bldg:RM2217_room,
        bldg:RM2222_MIX_room,
        bldg:RM2222_room,
        bldg:RM2224_MIX_room,
        bldg:RM2224_room,
        bldg:RM2240_MIX_room,
        bldg:RM2240_room,
        bldg:RM2244_MIX_room,
        bldg:RM2244_room,
        bldg:RM2250_MIX_room,
        bldg:RM2250_room,
        bldg:RM2254_MIX_room,
        bldg:RM2254_room,
        bldg:RM2258_MIX_room,
        bldg:RM2258_room,
        bldg:RM2261_MIX_room,
        bldg:RM2261_room,
        bldg:RM2262_MIX_room,
        bldg:RM2262_room,
        bldg:RM2263_MIX_room,
        bldg:RM2263_room .

bldg:floor3 a brick:Floor ;
    brick:hasPart bldg:RM300B_MIX_room,
        bldg:RM300B_room,
        bldg:RM3100_MIX_room,
        bldg:RM3100_room,
        bldg:RM3104_MIX_room,
        bldg:RM3104_room,
        bldg:RM3105_room,
        bldg:RM3106_MIX_room,
        bldg:RM3106_room,
        bldg:RM3109_MIX_room,
        bldg:RM3109_room,
        bldg:RM3112_MIX_room,
        bldg:RM3112_room,
        bldg:RM3114_MIX_room,
        bldg:RM3114_room,
        bldg:RM3128_MIX_room,
        bldg:RM3128_room,
        bldg:RM3134_MIX_room,
        bldg:RM3134_room,
        bldg:RM3135_MIX_room,
        bldg:RM3135_room,
        bldg:RM3138_MIX_room,
        bldg:RM3138_room,
        bldg:RM3139_room,
        bldg:RM3201_MIX_room,
        bldg:RM3201_room,
        bldg:RM3204_MIX_room,
        bldg:RM3204_room,
        bldg:RM3216_MIX_room,
        bldg:RM3216_room,
        bldg:RM3218_MIX_room,
        bldg:RM3218_room,
        bldg:RM3220_MIX_room,
        bldg:RM3220_room,
        bldg:RM3230_MIX_room,
        bldg:RM3230_room .

bldg:DH.AHU.AHU01.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "DH.AHU.AHU01.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "133995ca-418c-32d3-90f4-d36b4ddf59e4" ] .

bldg:DH.AHU.AHU01.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "DH.AHU.AHU01.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "65a0f94b-b9e6-36d5-a061-4d823ddaa54c" ] .

bldg:DH.AHU.AHU01.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "DH.AHU.AHU01.Mixed Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bb62dd16-78bb-31bf-9b26-e7da04a3dc8b" ] .

bldg:DH.AHU.AHU01.Mode a brick:Mode ;
    rdfs:label "DH.AHU.AHU01.Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "5a60032c-2fd9-3ee5-94d3-2d6d82a7f175" ] .

bldg:DH.AHU.AHU01.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "DH.AHU.AHU01.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "30178a68-67f5-3894-a566-f6142bda64b6" ] .

bldg:DH.AHU.AHU01.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "DH.AHU.AHU01.Return Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "33198645-f965-3519-a292-299476212f0b" ] .

bldg:DH.AHU.AHU01.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "DH.AHU.AHU01.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "d5b6b4c9-6390-347e-a82b-8aa36b891b46" ] .

bldg:DH.AHU.AHU01.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.AHU.AHU01.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a0463a74-acf7-3db7-8ed0-51b8f8833033" ] .

bldg:DH.AHU.AHU01.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "DH.AHU.AHU01.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "07819e69-a95a-31b7-bd63-1242bf6b6110" ] .

bldg:DH.AHU.AHU01.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.AHU.AHU01.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b94b7039-bb5c-3618-94b4-7cc9b4f83766" ] .

bldg:DH.AHU.AHU02.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "DH.AHU.AHU02.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "3e5f41cc-1b90-393c-97de-a0e2e3e57ff6" ] .

bldg:DH.AHU.AHU02.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "DH.AHU.AHU02.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "5ec88305-031c-3eac-98e0-3e8af730a8bc" ] .

bldg:DH.AHU.AHU02.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "DH.AHU.AHU02.Mixed Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4bbf9fba-c095-3c71-b2b7-2178ee5cea69" ] .

bldg:DH.AHU.AHU02.Mode a brick:Mode ;
    rdfs:label "DH.AHU.AHU02.Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "fd336a38-81ba-3176-898d-9bee15770b50" ] .

bldg:DH.AHU.AHU02.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "DH.AHU.AHU02.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5b7adb23-abbc-31dd-8caa-c8046b79a00a" ] .

bldg:DH.AHU.AHU02.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "DH.AHU.AHU02.Return Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fb3d5fcf-4c91-3d75-a29f-568bf80f9094" ] .

bldg:DH.AHU.AHU02.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "DH.AHU.AHU02.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "8fff4fcf-0c24-3497-8cb2-1c9978f695b9" ] .

bldg:DH.AHU.AHU02.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.AHU.AHU02.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9cd37b5b-4ebf-3bdc-a7a4-f679a60d2dd1" ] .

bldg:DH.AHU.AHU02.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "DH.AHU.AHU02.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "809a299c-5eec-3243-9084-a16a2d50b98a" ] .

bldg:DH.AHU.AHU02.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.AHU.AHU02.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b41096f8-fadb-38e8-b207-d69d56392f35" ] .

bldg:DH.CHW.Building_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;
    rdfs:label "DH.CHW.Building Chilled Water Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "27994e64-bb04-3db2-ae4f-7fb274951970" ] .

bldg:DH.CHW.Building_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "DH.CHW.Building Chilled Water Return Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c9c9ec17-8d30-3b6d-8a83-65b64bd00035" ] .

bldg:DH.CHW.Building_Chilled_Water_Delta_Temp a brick:Chilled_Water_Differential_Temperature_Sensor ;
    rdfs:label "DH.CHW.Building Chilled Water Delta Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e2989fe7-7bf6-32d7-8d3b-a98a206a6485" ] .

bldg:DH.CHW.Building_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "DH.CHW.Building Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "58e22ccc-22b5-3b84-ad76-d83d302066c2" ] .

bldg:DH.CHW.Building_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "DH.CHW.Building Chilled Water Supply Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a7d64ac7-2085-38fb-ba62-1c109848b5d5" ] .

bldg:DH.CHW.ECONOMIZER a brick:Damper_Position_Command ;
    rdfs:label "DH.CHW.ECONOMIZER" ;
    brick:timeseries [ brick:hasTimeseriesId "ffbcdf33-9d47-3db2-a8e8-34613a61bcb3" ] .

bldg:DH.CHW.Enable a brick:Enable_Command ;
    rdfs:label "DH.CHW.Enable" ;
    brick:timeseries [ brick:hasTimeseriesId "9e5ae47e-eab9-3d56-b541-c252399987d5" ] .

bldg:DH.CHW.LOOP_DP a brick:Chilled_Water_Differential_Pressure_Sensor ;
    rdfs:label "DH.CHW.LOOP DP" ;
    brick:timeseries [ brick:hasTimeseriesId "1b90b14e-e4e8-3806-a2e1-b0b1b146c370" ] .

bldg:DH.CHW.Loop_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;
    rdfs:label "DH.CHW.Loop Chilled Water Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7a66f63d-7196-3a5f-8489-63cc98f579d4" ] .

bldg:DH.CHW.Loop_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "DH.CHW.Loop Chilled Water Return Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4dbfa282-5392-37cb-80ef-3289de6c7b64" ] .

bldg:DH.CHW.Loop_Chilled_Water_Return_Temp_Setpoint a brick:Chilled_Water_Return_Temperature_Setpoint ;
    rdfs:label "DH.CHW.Loop Chilled Water Return Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f747cc09-60bf-3545-bf2b-fabae1dd0151" ] .

bldg:DH.CHW.Loop_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "DH.CHW.Loop Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8acd62de-ea5b-3cca-9872-504f766d8891" ] .

bldg:DH.CHW.Loop_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "DH.CHW.Loop Chilled Water Supply Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cf0b7496-739c-306b-8b8d-19cf6925ab50" ] .

bldg:DH.CHW.OA_ENABLE a brick:Outside_Air_Damper_Command ;
    rdfs:label "DH.CHW.OA ENABLE" ;
    brick:timeseries [ brick:hasTimeseriesId "e3f2c18c-6ace-3acc-842a-c832fabd926d" ] .

bldg:DH.CHW.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "DH.CHW.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "898535e6-af1c-3c55-9a46-38852db54a37" ] .

bldg:DH.CHW.PUMP_RET_PSI a brick:Return_Pressure_Sensor ;
    rdfs:label "DH.CHW.PUMP RET PSI" ;
    brick:timeseries [ brick:hasTimeseriesId "902f9bee-ee78-3d5e-a9c6-a364de2aa705" ] .

bldg:DH.CHW.PUMP_SUP_PSI a brick:Supply_Pressure_Sensor ;
    rdfs:label "DH.CHW.PUMP SUP PSI" ;
    brick:timeseries [ brick:hasTimeseriesId "099adfca-6793-38ea-82f3-80fda32c35a0" ] .

bldg:DH.CHW.Pump1_SPEED a brick:Speed_Status ;
    rdfs:label "DH.CHW.Pump1_SPEED" ;
    brick:timeseries [ brick:hasTimeseriesId "b7036705-f108-3a98-8cc5-cb7aa38e287d" ] .

bldg:DH.CHW.Pump1_SPEED_FB a brick:Speed_Status ;
    rdfs:label "DH.CHW.Pump1_SPEED FB" ;
    brick:timeseries [ brick:hasTimeseriesId "9a1a27e5-4cc1-3d4b-a86c-79a452e7a161" ] .

<http://buildsys.org/ontologies/DH#DH.CHW.Pump1_Start/Stop> a brick:Start_Stop_Command ;
    rdfs:label "DH.CHW.Pump1_Start/Stop" ;
    brick:timeseries [ brick:hasTimeseriesId "4a54787a-b0a2-3a5b-8cf0-300108cd6e1a" ] .

bldg:DH.CHW.Pump2_SPEED a brick:Speed_Status ;
    rdfs:label "DH.CHW.Pump2_SPEED" ;
    brick:timeseries [ brick:hasTimeseriesId "61e028ee-b7c5-3ada-a2fe-f4d374aa597b" ] .

bldg:DH.CHW.Pump2_SPEED_FB a brick:Speed_Status ;
    rdfs:label "DH.CHW.Pump2_SPEED FB" ;
    brick:timeseries [ brick:hasTimeseriesId "4f061818-91c7-3278-8b93-58d5a7404821" ] .

<http://buildsys.org/ontologies/DH#DH.CHW.Pump2_Start/Stop> a brick:Start_Stop_Command ;
    rdfs:label "DH.CHW.Pump2_Start/Stop" ;
    brick:timeseries [ brick:hasTimeseriesId "f5b44802-8acd-352a-bbcd-b825984571a5" ] .

bldg:DH.ZONE.AHU01.RM1200.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM1200.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8d151410-8161-3930-b191-a03434328202" ] .

bldg:DH.ZONE.AHU01.RM1200.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1200.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d3a9586f-8ea0-3268-93c7-46d8ed2f07fe" ] .

bldg:DH.ZONE.AHU01.RM1200.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM1200.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1d8de5ff-ef64-3bab-b343-f86766705a46" ] .

bldg:DH.ZONE.AHU01.RM1200.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU01.RM1200.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b8b792a2-5405-38f8-a15d-ca2a7f0514be" ] .

bldg:DH.ZONE.AHU01.RM1200.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1200.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "35b9510e-dca0-33b3-800d-72e24e01d7cc" ] .

bldg:DH.ZONE.AHU01.RM1200.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1200.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0de71c8e-3662-3758-abba-43874eb1ef56" ] .

bldg:DH.ZONE.AHU01.RM1200_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1200_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e85198a1-ec21-326f-8000-e480d5fa2e4b" ] .

bldg:DH.ZONE.AHU01.RM1204.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM1204.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1aaac066-0ef8-3236-97b8-efea5c8e5e01" ] .

bldg:DH.ZONE.AHU01.RM1204.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1204.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "38ffc93f-aea0-3373-b702-ca88300d299c" ] .

bldg:DH.ZONE.AHU01.RM1204.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM1204.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c84c41b3-c1a2-35fb-8f75-9cbb7611d67c" ] .

bldg:DH.ZONE.AHU01.RM1204.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU01.RM1204.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5d1c96d7-491e-3ca9-b59d-ff3031cff9b8" ] .

bldg:DH.ZONE.AHU01.RM1204.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1204.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "44d4e99e-8191-3dc2-af3b-652f56644725" ] .

bldg:DH.ZONE.AHU01.RM1204.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1204.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3d3af686-d93e-3b29-95c5-1273e1407745" ] .

bldg:DH.ZONE.AHU01.RM1204_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1204_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8195ebd8-451a-318d-8fe4-127614936c5e" ] .

bldg:DH.ZONE.AHU01.RM1211.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM1211.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5c50e847-80d4-3ebe-a51d-7f15fd4ad497" ] .

bldg:DH.ZONE.AHU01.RM1211.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1211.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5c85de00-e05a-34d9-bf85-19936ea1eb0b" ] .

bldg:DH.ZONE.AHU01.RM1211.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM1211.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2fe8c3d8-0231-3fa5-95e1-6e251376594b" ] .

bldg:DH.ZONE.AHU01.RM1211.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU01.RM1211.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b7616b16-9575-3182-84cf-5436fbb1bfb2" ] .

bldg:DH.ZONE.AHU01.RM1211.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1211.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ae5f5c85-ca5f-3a0b-a491-199d4c55cb94" ] .

bldg:DH.ZONE.AHU01.RM1211.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1211.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a53037bf-b1e1-37c4-ae9a-7d58936d0aca" ] .

bldg:DH.ZONE.AHU01.RM1211_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1211_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b91251e1-8d3d-3393-a0e5-ccb9220d3872" ] .

bldg:DH.ZONE.AHU01.RM1212.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM1212.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e622cfe9-f54c-3cc3-87d6-ae033fba3aa6" ] .

bldg:DH.ZONE.AHU01.RM1212.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1212.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a42ffef3-2e64-3715-82d8-4eaea3ff99ff" ] .

bldg:DH.ZONE.AHU01.RM1212.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM1212.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2789a8cc-28f5-30d4-b024-42541e29bcfe" ] .

bldg:DH.ZONE.AHU01.RM1212.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU01.RM1212.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ea3a4548-470d-3cfd-9a08-bb4be73f6fe8" ] .

bldg:DH.ZONE.AHU01.RM1212.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1212.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "311d0de4-3b83-3ae1-a5a2-bdcf84f0c89b" ] .

bldg:DH.ZONE.AHU01.RM1212.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1212.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3da74d83-af26-320b-8540-6d86d4f355a9" ] .

bldg:DH.ZONE.AHU01.RM1212_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1212_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "70669073-cb20-30ff-a0d1-bd361fdb0629" ] .

bldg:DH.ZONE.AHU01.RM1217.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM1217.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2a327f10-a81b-3e24-982f-2dd319e330d8" ] .

bldg:DH.ZONE.AHU01.RM1217.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1217.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b5afec7c-7a34-33c1-8602-604abdb2cc5d" ] .

bldg:DH.ZONE.AHU01.RM1217.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM1217.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b31863a0-2f8f-3d1c-8132-13d838aaecc5" ] .

bldg:DH.ZONE.AHU01.RM1217.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU01.RM1217.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6c4683b4-bb57-3fd3-97a3-535052626adc" ] .

bldg:DH.ZONE.AHU01.RM1217.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1217.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d391e50e-3ef0-3648-ac94-5a60f32057ca" ] .

bldg:DH.ZONE.AHU01.RM1217.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1217.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "485e846d-070c-3907-988f-3cefb770889e" ] .

bldg:DH.ZONE.AHU01.RM1217_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1217_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "eb002494-0b87-3304-a22c-2945ba0596bc" ] .

bldg:DH.ZONE.AHU01.RM1224.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM1224.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "56fb3387-1fd0-3d7a-9d24-e20aeb0bc2a4" ] .

bldg:DH.ZONE.AHU01.RM1224.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1224.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8f774b03-e403-357d-a281-ba1ee9f00300" ] .

bldg:DH.ZONE.AHU01.RM1224.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM1224.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2389d166-d951-3659-94af-7db4f9d1efee" ] .

bldg:DH.ZONE.AHU01.RM1224.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU01.RM1224.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "27bcdb46-07a1-3e11-a77c-7fe2e7b82131" ] .

bldg:DH.ZONE.AHU01.RM1224.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1224.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "cec394a2-ffe5-3344-acd9-1a1518febe94" ] .

bldg:DH.ZONE.AHU01.RM1224.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1224.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f8b36743-75a6-3d04-aa9a-8af9f12fe70d" ] .

bldg:DH.ZONE.AHU01.RM1224_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1224_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2ec8eec7-6d28-3177-afcc-09eb9d0e4d2b" ] .

bldg:DH.ZONE.AHU01.RM1225.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM1225.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "163f571e-af5b-3f96-99ff-8e721a2bea0a" ] .

bldg:DH.ZONE.AHU01.RM1225.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1225.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e8c0df3e-acef-32da-8f3c-1e5bde646e46" ] .

bldg:DH.ZONE.AHU01.RM1225.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM1225.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9a0238d7-fc1c-3558-8118-36957aa5fa3d" ] .

bldg:DH.ZONE.AHU01.RM1225.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU01.RM1225.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a7aecb23-b80f-363c-8439-0d8c82e51c48" ] .

bldg:DH.ZONE.AHU01.RM1225.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1225.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a6cdcba6-4c53-314c-a233-ddc182fe83fb" ] .

bldg:DH.ZONE.AHU01.RM1225.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1225.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "026499ad-1d30-3955-85d3-66d3611a4dc9" ] .

bldg:DH.ZONE.AHU01.RM1225_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1225_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7f876978-5c78-3c61-84ac-c5f01eb39d03" ] .

bldg:DH.ZONE.AHU01.RM1226.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM1226.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3087284a-0593-3cac-a9f5-6631b67345aa" ] .

bldg:DH.ZONE.AHU01.RM1226.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1226.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ab3471be-acde-30f1-9e14-4727528eb805" ] .

bldg:DH.ZONE.AHU01.RM1226.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM1226.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "50158b43-e560-36fa-b54a-8c6988a66452" ] .

bldg:DH.ZONE.AHU01.RM1226.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU01.RM1226.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "04a25816-a838-39eb-b2dd-1bb296db3083" ] .

bldg:DH.ZONE.AHU01.RM1226.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1226.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "99ae48db-d8eb-35be-871e-6569323c3722" ] .

bldg:DH.ZONE.AHU01.RM1226.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1226.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "900357da-fba9-3d7e-8bdf-ebf61a545c6b" ] .

bldg:DH.ZONE.AHU01.RM1226_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1226_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1f2ef451-d727-3672-b854-ce37350ea3ea" ] .

bldg:DH.ZONE.AHU01.RM1227.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM1227.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4a5cfe78-58cf-3fbb-bfdb-c94df933a09b" ] .

bldg:DH.ZONE.AHU01.RM1227.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1227.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1392120c-314e-3ec8-ae84-aa17ba672d6f" ] .

bldg:DH.ZONE.AHU01.RM1227.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM1227.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "98ef5e5f-1eeb-360a-b398-22d60f3d9e8a" ] .

bldg:DH.ZONE.AHU01.RM1227.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU01.RM1227.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c7930500-8a0c-340c-8c83-3a82b97ef405" ] .

bldg:DH.ZONE.AHU01.RM1227.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1227.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9555b531-7b01-335b-9a5d-f26389dea43e" ] .

bldg:DH.ZONE.AHU01.RM1227.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1227.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "08266009-99fd-35a2-9d3a-80b997b8d44a" ] .

bldg:DH.ZONE.AHU01.RM1227_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM1227_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7cd709ea-4885-3421-b5b6-2abd09e2de80" ] .

bldg:DH.ZONE.AHU01.RM2205.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM2205.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "df16bf17-28ce-3205-aef6-e6aa98ddf23e" ] .

bldg:DH.ZONE.AHU01.RM2205.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2205.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "26056291-18f1-33dc-bfd7-fa879aed7553" ] .

bldg:DH.ZONE.AHU01.RM2205.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM2205.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "326c1140-5971-3bca-8a32-436ad08acd7f" ] .

bldg:DH.ZONE.AHU01.RM2205.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU01.RM2205.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "70351623-c79e-3eae-b67f-0ad82c9810a5" ] .

bldg:DH.ZONE.AHU01.RM2205.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2205.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b7a883c8-c9df-3c4c-9794-d1d8531227e6" ] .

bldg:DH.ZONE.AHU01.RM2205.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2205.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "351bca1d-3295-3031-8050-d65eef670661" ] .

bldg:DH.ZONE.AHU01.RM2205_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2205_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "206e3ced-8b49-3ee5-95dd-3b3f8ec15fbe" ] .

bldg:DH.ZONE.AHU01.RM2211.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM2211.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "58e07a0c-7137-30cb-b31d-51571ffb392d" ] .

bldg:DH.ZONE.AHU01.RM2211.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2211.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "948dab36-e474-3321-bf9b-187be1e99841" ] .

bldg:DH.ZONE.AHU01.RM2211.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM2211.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ceab4c21-6f2c-3091-b692-ee75f7512fcd" ] .

bldg:DH.ZONE.AHU01.RM2211.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU01.RM2211.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "093e02a7-8751-31f9-b921-ffce1cdcae16" ] .

bldg:DH.ZONE.AHU01.RM2211.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2211.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "417b8905-7a2f-3ed7-a7a1-4953a31b9d59" ] .

bldg:DH.ZONE.AHU01.RM2211.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2211.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0099ccdb-e13f-388e-83f3-f4e35cd18693" ] .

bldg:DH.ZONE.AHU01.RM2211_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2211_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1afc977a-8da6-3267-bb2d-9e1dd5c33d06" ] .

bldg:DH.ZONE.AHU01.RM2217.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM2217.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8ad94fff-23af-3022-9ebe-bb39facd097d" ] .

bldg:DH.ZONE.AHU01.RM2217.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2217.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1fc3a802-54b5-33b9-b171-93176eaed0e4" ] .

bldg:DH.ZONE.AHU01.RM2217.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM2217.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "20f003a0-a81d-3559-810f-45b755bd2921" ] .

bldg:DH.ZONE.AHU01.RM2217.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU01.RM2217.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "aafb140f-05d7-3f99-a0cd-1e33a47a7088" ] .

bldg:DH.ZONE.AHU01.RM2217.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2217.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b6f54fcc-e084-3338-9705-540a5c3760cd" ] .

bldg:DH.ZONE.AHU01.RM2217.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2217.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a6f1eaa3-771c-3b46-9786-70c5f0c8ca64" ] .

bldg:DH.ZONE.AHU01.RM2217_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2217_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "14fa3d6e-9892-3558-be22-59f8756f957b" ] .

bldg:DH.ZONE.AHU01.RM2222.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM2222.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "362ada57-8ed5-347b-b1b8-61d4a85f417c" ] .

bldg:DH.ZONE.AHU01.RM2222.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2222.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "94bfa003-e498-339a-92fb-a0adc6c1ac4c" ] .

bldg:DH.ZONE.AHU01.RM2222.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM2222.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "747a5ae2-02d8-3e60-8ed9-eb54d798356a" ] .

bldg:DH.ZONE.AHU01.RM2222.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU01.RM2222.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8e62b9ee-ea2e-3513-a132-4bec5fb4d5bf" ] .

bldg:DH.ZONE.AHU01.RM2222.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2222.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "67b34384-c7e4-3b67-b6ba-055f0570c615" ] .

bldg:DH.ZONE.AHU01.RM2222.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2222.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2d6d1dfe-d883-3432-8484-a052d3d1bc46" ] .

bldg:DH.ZONE.AHU01.RM2222_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2222_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e322301a-7c2d-35a4-a555-f6a24613d8a5" ] .

bldg:DH.ZONE.AHU01.RM2224.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM2224.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2b0ae7cf-5a6c-3253-b93e-eb7289e51c9d" ] .

bldg:DH.ZONE.AHU01.RM2224.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2224.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a48cb6c3-a155-3b1c-970c-fe37e25f6d96" ] .

bldg:DH.ZONE.AHU01.RM2224.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM2224.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "648cc143-8e2b-3730-bdcb-7d8b70d3d17a" ] .

bldg:DH.ZONE.AHU01.RM2224.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU01.RM2224.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e87a41aa-a1f4-34d3-aa96-9d118bc0fa6a" ] .

bldg:DH.ZONE.AHU01.RM2224.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2224.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ca624fa0-39fd-35f1-b994-671a13d4a403" ] .

bldg:DH.ZONE.AHU01.RM2224.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2224.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "64615b5f-fde4-3973-983a-bd315375eadb" ] .

bldg:DH.ZONE.AHU01.RM2224_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2224_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f0ba23bb-806e-3a0c-aca6-2e07c3893f2b" ] .

bldg:DH.ZONE.AHU01.RM2240.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM2240.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "fc81baa0-9338-315e-8dde-198665c88789" ] .

bldg:DH.ZONE.AHU01.RM2240.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2240.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "73abc43c-c696-31f0-9636-cddf68bb04b3" ] .

bldg:DH.ZONE.AHU01.RM2240.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM2240.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1b021136-73fe-356c-a285-dcff37fad77e" ] .

bldg:DH.ZONE.AHU01.RM2240.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU01.RM2240.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "679305a9-552d-3b65-b6bc-5c2d3915cfdc" ] .

bldg:DH.ZONE.AHU01.RM2240.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2240.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a6bf9428-b34c-3c31-a425-1ef5a7fb1eba" ] .

bldg:DH.ZONE.AHU01.RM2240.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2240.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9f50c100-36ca-3d6b-9e64-08f31cbb8384" ] .

bldg:DH.ZONE.AHU01.RM2240_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2240_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b01757f9-558b-3a71-8903-d4ac677dc846" ] .

bldg:DH.ZONE.AHU01.RM2244.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM2244.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "427c16cc-669c-3bfb-86ee-9d84a37039d6" ] .

bldg:DH.ZONE.AHU01.RM2244.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2244.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1581c727-d957-331c-8e4f-070855d34ee0" ] .

bldg:DH.ZONE.AHU01.RM2244.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM2244.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "83a965ef-8928-3a39-b041-6769b7a199db" ] .

bldg:DH.ZONE.AHU01.RM2244.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU01.RM2244.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "90f2f1dd-be7d-37f5-8caa-6cb39ac2319b" ] .

bldg:DH.ZONE.AHU01.RM2244.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2244.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "2bef5469-bcfd-35d4-b403-68d5146ff01c" ] .

bldg:DH.ZONE.AHU01.RM2244.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2244.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e84ef3fd-87af-3299-ba15-604bb099b331" ] .

bldg:DH.ZONE.AHU01.RM2244_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2244_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "640dd76e-9d66-3c51-a3dc-ff79f112fdae" ] .

bldg:DH.ZONE.AHU01.RM2250.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM2250.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c9279658-e69d-3bd4-b977-a24d3953499a" ] .

bldg:DH.ZONE.AHU01.RM2250.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2250.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "14402a5e-7151-38a8-8b01-6c6de31c46b7" ] .

bldg:DH.ZONE.AHU01.RM2250.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM2250.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "52546ab3-766f-3947-a0e8-70195cc31ad5" ] .

bldg:DH.ZONE.AHU01.RM2250.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU01.RM2250.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4b05459a-1cb9-33bf-9f23-8dd9931056ec" ] .

bldg:DH.ZONE.AHU01.RM2250.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2250.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e614db94-8785-3eb5-83f1-237276497c11" ] .

bldg:DH.ZONE.AHU01.RM2250.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2250.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ee3c4dda-1f77-35b0-89ce-41f35258ad03" ] .

bldg:DH.ZONE.AHU01.RM2250_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2250_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "98604c8a-8c89-3dfb-b291-d6d9e65ee69d" ] .

bldg:DH.ZONE.AHU01.RM2254.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM2254.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1f4e67be-03d1-32a1-a07a-6b0a968d1ae8" ] .

bldg:DH.ZONE.AHU01.RM2254.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2254.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d360e9c7-ffee-3a95-8e0f-239d3e48c9b1" ] .

bldg:DH.ZONE.AHU01.RM2254.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM2254.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4fd9a4d2-8b50-3171-a9bd-7b6b711445cc" ] .

bldg:DH.ZONE.AHU01.RM2254.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU01.RM2254.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b770c1c1-b22b-37c5-a72d-b11db15a9dac" ] .

bldg:DH.ZONE.AHU01.RM2254.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2254.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1eae3720-94bf-3e5b-97f7-7577e8152005" ] .

bldg:DH.ZONE.AHU01.RM2254.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2254.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5515e144-6e3d-35b0-b798-b8e5df945f4d" ] .

bldg:DH.ZONE.AHU01.RM2254_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2254_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "219dbb75-f6ed-3983-b6e8-ceb314103b7c" ] .

bldg:DH.ZONE.AHU01.RM2258.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM2258.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0f221255-290a-3dbb-b5f7-c737bc02421b" ] .

bldg:DH.ZONE.AHU01.RM2258.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2258.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9b2912a2-c389-3c0d-978e-55a2acab98b1" ] .

bldg:DH.ZONE.AHU01.RM2258.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM2258.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9b8dbe89-6958-3479-b3fe-5b38957bd804" ] .

bldg:DH.ZONE.AHU01.RM2258.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU01.RM2258.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9f8da8a5-4e55-3149-9819-09a04d876483" ] .

bldg:DH.ZONE.AHU01.RM2258.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2258.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ae7c8316-739e-3b6e-9bbb-ce5523809c56" ] .

bldg:DH.ZONE.AHU01.RM2258.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2258.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "238cec30-c1f2-3ead-8a41-0daa5737e639" ] .

bldg:DH.ZONE.AHU01.RM2258_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2258_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e9698bb4-feba-3146-8132-9eb181df6a4a" ] .

bldg:DH.ZONE.AHU01.RM2261.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM2261.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c9633e89-2d04-3ad5-b0c5-a16f10d3b788" ] .

bldg:DH.ZONE.AHU01.RM2261.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2261.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "654194d5-7995-335e-ad47-71cad6ee2129" ] .

bldg:DH.ZONE.AHU01.RM2261.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM2261.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1c61bcdf-602e-366e-9063-ce83b943aa93" ] .

bldg:DH.ZONE.AHU01.RM2261.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU01.RM2261.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ab04c6b9-c86b-3fea-8360-c971bd54d3e4" ] .

bldg:DH.ZONE.AHU01.RM2261.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2261.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "38f2cc73-d2c9-3952-9109-7cdf21394810" ] .

bldg:DH.ZONE.AHU01.RM2261.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2261.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "324a8931-1344-3c3e-b6d6-312b1cb1ef58" ] .

bldg:DH.ZONE.AHU01.RM2261_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2261_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ef0d56a2-b25b-36de-a86d-e1a41e146f72" ] .

bldg:DH.ZONE.AHU01.RM2262.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM2262.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c1c9f0df-b6e2-34c3-a201-b3f165882fa1" ] .

bldg:DH.ZONE.AHU01.RM2262.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2262.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "06990f87-13bc-31db-af51-850e2c15d783" ] .

bldg:DH.ZONE.AHU01.RM2262.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM2262.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2307a6bd-4b7c-3ee3-87dd-6d9074955a2e" ] .

bldg:DH.ZONE.AHU01.RM2262.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU01.RM2262.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0b86d816-c96e-3d5d-b68b-594c1eb63e8d" ] .

bldg:DH.ZONE.AHU01.RM2262.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2262.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "695edd7d-8fdf-3303-87a4-ce80c58e2b98" ] .

bldg:DH.ZONE.AHU01.RM2262.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2262.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5dc916d7-6c78-38a5-a9bd-31c5e47104d4" ] .

bldg:DH.ZONE.AHU01.RM2262_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2262_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b11ea7a4-4681-36e3-b538-a17c83f64330" ] .

bldg:DH.ZONE.AHU01.RM2263.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM2263.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4346bd86-777e-3798-958e-bcc1a6a3ad18" ] .

bldg:DH.ZONE.AHU01.RM2263.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2263.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d8f549a5-9ae0-3b07-9f24-5159b76d452b" ] .

bldg:DH.ZONE.AHU01.RM2263.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM2263.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "89091ae5-65af-3b9d-b09e-3215b5c1ef6e" ] .

bldg:DH.ZONE.AHU01.RM2263.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU01.RM2263.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e2b3ca13-93a4-30c8-8e31-17b82a25318c" ] .

bldg:DH.ZONE.AHU01.RM2263.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2263.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "509a7c07-3358-3509-9a74-293577307daf" ] .

bldg:DH.ZONE.AHU01.RM2263.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2263.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "32a62d60-14de-3569-885a-b482ae9ed34d" ] .

bldg:DH.ZONE.AHU01.RM2263_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM2263_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "87f76819-e0be-309d-9c25-57d9142369c6" ] .

bldg:DH.ZONE.AHU01.RM3201.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM3201.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5ababa04-db5d-3565-b321-55054acb9a37" ] .

bldg:DH.ZONE.AHU01.RM3201.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM3201.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3ec56fa4-96b2-3c13-903a-3b75930dcdc9" ] .

bldg:DH.ZONE.AHU01.RM3201.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM3201.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "00d21436-98e4-371f-86dd-908cbbe21b11" ] .

bldg:DH.ZONE.AHU01.RM3201.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU01.RM3201.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "96985ae2-00fb-32a7-80e5-7f5dcdede0a2" ] .

bldg:DH.ZONE.AHU01.RM3201.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM3201.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6500a2cf-678d-3a3d-af61-4dd781418b61" ] .

bldg:DH.ZONE.AHU01.RM3201.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM3201.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c51db638-adec-3e49-811a-20376cf06851" ] .

bldg:DH.ZONE.AHU01.RM3201_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM3201_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5eca36ca-7f52-3fff-9636-ee88458de762" ] .

bldg:DH.ZONE.AHU01.RM3204.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM3204.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a4348bae-aeb2-386d-8ec1-5c3e3ac102e0" ] .

bldg:DH.ZONE.AHU01.RM3204.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM3204.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "312d345f-92bf-3d05-840e-f327ffce0d74" ] .

bldg:DH.ZONE.AHU01.RM3204.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM3204.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "88b6184b-6b0d-317c-ab67-1394c94dc00a" ] .

bldg:DH.ZONE.AHU01.RM3204.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU01.RM3204.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "cd0a2269-70c1-3706-9bc5-d38f0d6acbbe" ] .

bldg:DH.ZONE.AHU01.RM3204.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM3204.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1662f779-56f0-3336-945c-43e2af1d24d7" ] .

bldg:DH.ZONE.AHU01.RM3204.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM3204.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a90f7666-fa5a-3049-ba6c-912cd5ab8421" ] .

bldg:DH.ZONE.AHU01.RM3204_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM3204_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d8cca1df-4519-35d8-b523-7cac05a092fa" ] .

bldg:DH.ZONE.AHU01.RM3216.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM3216.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "220cf009-fc1c-38fc-bfe2-e47ddf06024b" ] .

bldg:DH.ZONE.AHU01.RM3216.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM3216.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "28e3fe81-56af-3cd7-a7f8-f642468776e0" ] .

bldg:DH.ZONE.AHU01.RM3216.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM3216.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "46dea7ee-426a-343a-abae-73214841f565" ] .

bldg:DH.ZONE.AHU01.RM3216.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU01.RM3216.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "34a60c34-d789-30cd-8a8f-c93f5f5d551c" ] .

bldg:DH.ZONE.AHU01.RM3216.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM3216.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "548f538e-a26c-3759-a949-eb53866ed8c3" ] .

bldg:DH.ZONE.AHU01.RM3216.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM3216.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c2026d82-4477-37a5-b7e4-2b2d513a121f" ] .

bldg:DH.ZONE.AHU01.RM3216_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM3216_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cdc35ce6-654e-348d-9d8f-cdba11cb454b" ] .

bldg:DH.ZONE.AHU01.RM3218.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM3218.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "487359f7-d743-3f31-a869-3a92ebd2401d" ] .

bldg:DH.ZONE.AHU01.RM3218.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM3218.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9bbe9124-0dd8-349c-86c2-b52ed126273c" ] .

bldg:DH.ZONE.AHU01.RM3218.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM3218.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "124809f9-3864-3644-b160-0118bafd3fbf" ] .

bldg:DH.ZONE.AHU01.RM3218.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU01.RM3218.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "44bc962e-2dc4-3829-8567-81a2bd41e58d" ] .

bldg:DH.ZONE.AHU01.RM3218.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM3218.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8cb9292c-9ba7-3457-89e9-a28fa3a2a530" ] .

bldg:DH.ZONE.AHU01.RM3218.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM3218.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "05faacae-8b81-3b3a-ac68-bad6be9a712d" ] .

bldg:DH.ZONE.AHU01.RM3218_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM3218_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "52812cf6-2067-3f34-bbd3-94829e0103f5" ] .

bldg:DH.ZONE.AHU01.RM3220.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM3220.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "29a09afb-4e40-3395-b521-e08cd7640c3c" ] .

bldg:DH.ZONE.AHU01.RM3220.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM3220.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d2fc2727-4b71-3d91-ad20-3c3949296d5a" ] .

bldg:DH.ZONE.AHU01.RM3220.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM3220.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7834a372-90ed-3b41-a8bc-5efa9ace7f76" ] .

bldg:DH.ZONE.AHU01.RM3220.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU01.RM3220.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b966e644-5aea-32e1-9e9a-7518ad31ab87" ] .

bldg:DH.ZONE.AHU01.RM3220.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM3220.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "21fcb0db-9ff1-3577-b4e2-ade833a6f0c2" ] .

bldg:DH.ZONE.AHU01.RM3220.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM3220.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d44408eb-4cac-37c2-b1d9-5abd61532a5b" ] .

bldg:DH.ZONE.AHU01.RM3220_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM3220_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "289a6224-8b4f-3e19-acc3-90c5b0cab716" ] .

bldg:DH.ZONE.AHU01.RM3230.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM3230.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "736a3102-86d7-3025-9bd0-957b87fed04e" ] .

bldg:DH.ZONE.AHU01.RM3230.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM3230.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cce576a6-f0df-326b-8e65-7b62a468523c" ] .

bldg:DH.ZONE.AHU01.RM3230.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU01.RM3230.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6f1b0242-5721-39d8-86d1-a7c2153bfeef" ] .

bldg:DH.ZONE.AHU01.RM3230.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU01.RM3230.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "32064747-b012-3d6e-aab8-af7b30d6bed3" ] .

bldg:DH.ZONE.AHU01.RM3230.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM3230.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b79ed18e-c3a5-3034-8ccb-706148a353f4" ] .

bldg:DH.ZONE.AHU01.RM3230.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM3230.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5852d344-4dcc-3c0b-8c4e-a82e1ab81af6" ] .

bldg:DH.ZONE.AHU01.RM3230_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU01.RM3230_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5a817943-a953-36f9-9626-57eff8be8e51" ] .

bldg:DH.ZONE.AHU02.RM1100.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM1100.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "62d5a389-fec8-3b93-be00-0a88eb65d70b" ] .

bldg:DH.ZONE.AHU02.RM1100.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1100.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dca2ca78-392a-342c-b58b-3c78fc920c0f" ] .

bldg:DH.ZONE.AHU02.RM1100.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM1100.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6852f126-bfa5-36e7-b321-e08bb1d2aba2" ] .

bldg:DH.ZONE.AHU02.RM1100.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM1100.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4264b4bd-af84-320e-b440-6063b9ad7a21" ] .

bldg:DH.ZONE.AHU02.RM1100.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1100.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3b2748ea-bf12-3be6-b40e-bfe8405039ab" ] .

bldg:DH.ZONE.AHU02.RM1100.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1100.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fa3f1a7d-dde9-35ab-aab4-996b4e8a4508" ] .

bldg:DH.ZONE.AHU02.RM1100A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM1100A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b879bdd7-ad14-3e94-acd4-02c247bfbf9b" ] .

bldg:DH.ZONE.AHU02.RM1100A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1100A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "969b88c1-dbd5-3a10-8dff-2b66a05167e6" ] .

bldg:DH.ZONE.AHU02.RM1100A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM1100A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "06fbf37c-87e0-33c8-b6be-92853eefa2e7" ] .

bldg:DH.ZONE.AHU02.RM1100A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM1100A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f4aff7b2-f92b-329b-ae8e-58bcf8278e9d" ] .

bldg:DH.ZONE.AHU02.RM1100A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1100A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "05971f12-bc24-36e5-ba06-4fcdbcae0609" ] .

bldg:DH.ZONE.AHU02.RM1100A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1100A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f62fd408-b3c2-3c53-b442-4cd1154d29f0" ] .

bldg:DH.ZONE.AHU02.RM1100A_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1100A_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ff347fb7-ae16-3063-b55e-72d2a551711a" ] .

bldg:DH.ZONE.AHU02.RM1100B.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM1100B.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c4b6b62b-d37f-3810-9acd-70c0448d3315" ] .

bldg:DH.ZONE.AHU02.RM1100B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1100B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e81be6b8-b2dc-3dbd-9dfa-2b2a77e06102" ] .

bldg:DH.ZONE.AHU02.RM1100B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM1100B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "91a16501-3594-3b44-b4d8-c2749172f285" ] .

bldg:DH.ZONE.AHU02.RM1100B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM1100B.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4138d6b1-3587-3f0f-b78f-166d77c88237" ] .

bldg:DH.ZONE.AHU02.RM1100B.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1100B.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d71fc8c0-c8f4-30ee-9096-1e61e6da5756" ] .

bldg:DH.ZONE.AHU02.RM1100B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1100B.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "53fea416-bad3-32de-8e7a-e4b9134d4221" ] .

bldg:DH.ZONE.AHU02.RM1100B_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1100B_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4b81bf6f-4ac2-3a3b-8a7c-7aa3231090d3" ] .

bldg:DH.ZONE.AHU02.RM1100_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1100_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8ac495b9-8ba4-3e0f-b4de-e056d797fcb2" ] .

bldg:DH.ZONE.AHU02.RM1112.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM1112.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "62504614-8c32-3aba-a273-13457163d19b" ] .

bldg:DH.ZONE.AHU02.RM1112.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1112.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "49b4db33-7ebd-381b-a660-2d3e419a4e11" ] .

bldg:DH.ZONE.AHU02.RM1112.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM1112.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c1ff2d61-219c-3990-a882-839c94dd1411" ] .

bldg:DH.ZONE.AHU02.RM1112.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM1112.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4284dbca-b634-3a4c-b396-1719663db528" ] .

bldg:DH.ZONE.AHU02.RM1112.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1112.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "43b2df55-0ca2-39af-a3a1-82a51af9dce2" ] .

bldg:DH.ZONE.AHU02.RM1112.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1112.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "70e11a99-a89e-3c31-b9ed-8958f80fc579" ] .

bldg:DH.ZONE.AHU02.RM1112_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1112_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "34cd89ef-3060-3798-a22f-0fcdeda44739" ] .

bldg:DH.ZONE.AHU02.RM1114.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM1114.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ff2e03aa-38b6-3672-850e-6fd500fa7d24" ] .

bldg:DH.ZONE.AHU02.RM1114.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1114.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "61084831-3c7d-3b8b-afea-81e4f32d9136" ] .

bldg:DH.ZONE.AHU02.RM1114.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM1114.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6305a2cc-8d61-37cb-8bf8-61fb8d56f452" ] .

bldg:DH.ZONE.AHU02.RM1114.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM1114.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3fbb7d08-0814-37fe-bb4e-1201f1f30019" ] .

bldg:DH.ZONE.AHU02.RM1114.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1114.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a6f1d2c2-c886-3940-8fe5-6f5c65e42d1a" ] .

bldg:DH.ZONE.AHU02.RM1114.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1114.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2058f9a3-7d95-372a-94fc-cad1a51a3bd2" ] .

bldg:DH.ZONE.AHU02.RM1114_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1114_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "14638256-3700-3ade-bce9-6813deb4a356" ] .

bldg:DH.ZONE.AHU02.RM1116.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM1116.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b0577307-66b6-3c27-ba84-132c0a392b27" ] .

bldg:DH.ZONE.AHU02.RM1116.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1116.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "624c8ae6-8bf9-3006-9cef-d8f79b2b56cc" ] .

bldg:DH.ZONE.AHU02.RM1116.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM1116.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5e4ec6ad-f96b-3443-bb04-bc313d32f5db" ] .

bldg:DH.ZONE.AHU02.RM1116.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM1116.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f0d677c4-83f3-3ef2-a5d4-2960e32c24d4" ] .

bldg:DH.ZONE.AHU02.RM1116.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1116.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "2bf9e2cb-48c8-31d5-a3b0-d84c180d6583" ] .

bldg:DH.ZONE.AHU02.RM1116.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1116.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e1e7b730-fa65-305d-833a-df867ad1ea7b" ] .

bldg:DH.ZONE.AHU02.RM1116_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1116_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bf8ce13c-bbc2-3469-818e-f68c48af4178" ] .

bldg:DH.ZONE.AHU02.RM1118.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM1118.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "151c171d-dc00-32fa-a946-d5eb389ab7ee" ] .

bldg:DH.ZONE.AHU02.RM1118.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1118.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1643dff2-c9d6-3b12-9bcb-3eb14e294b04" ] .

bldg:DH.ZONE.AHU02.RM1118.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM1118.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "23c24323-0721-3537-a7ea-bbbc0c8b99cc" ] .

bldg:DH.ZONE.AHU02.RM1118.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM1118.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "afabc9bd-f4f1-32a4-8c27-605f50a34296" ] .

bldg:DH.ZONE.AHU02.RM1118.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1118.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6f4371fa-648a-3eb8-9332-6e0be0794eef" ] .

bldg:DH.ZONE.AHU02.RM1118.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1118.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "116b2978-d113-321a-9187-6862c30da154" ] .

bldg:DH.ZONE.AHU02.RM1118_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1118_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6623085e-c17b-3baf-bbce-0fbd751b4ced" ] .

bldg:DH.ZONE.AHU02.RM1120.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM1120.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c1eb26bb-e080-37e8-b96b-1f010565eae1" ] .

bldg:DH.ZONE.AHU02.RM1120.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1120.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c0401114-b105-34fd-91e3-2a17b7fd5cf7" ] .

bldg:DH.ZONE.AHU02.RM1120.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM1120.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "93def5b8-0cb6-3a0a-a384-5460eb5124a6" ] .

bldg:DH.ZONE.AHU02.RM1120.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM1120.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "95762125-26b2-3daf-ab47-105a87d29b02" ] .

bldg:DH.ZONE.AHU02.RM1120.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1120.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4f3a110a-7323-3c51-9ac2-262ba81f2abf" ] .

bldg:DH.ZONE.AHU02.RM1120.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1120.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1cae2e0c-430e-3db9-b6fb-9d3b50d7d8f7" ] .

bldg:DH.ZONE.AHU02.RM1120_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1120_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9876409d-645b-3682-bd88-034bf5c3deaa" ] .

bldg:DH.ZONE.AHU02.RM1121.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM1121.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a2061fd0-fbd0-3552-a6b4-8c07d8729265" ] .

bldg:DH.ZONE.AHU02.RM1121.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1121.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7b4788e1-072b-3caa-a821-a30f19f5056b" ] .

bldg:DH.ZONE.AHU02.RM1121.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM1121.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2cc96dd0-98b6-372f-b306-107f1c11daf7" ] .

bldg:DH.ZONE.AHU02.RM1121.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM1121.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "101f3c2f-0e11-3dd6-921b-8d3c8179c4a1" ] .

bldg:DH.ZONE.AHU02.RM1121.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1121.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "500332a8-cc20-3930-a9e5-8bccd3b4925c" ] .

bldg:DH.ZONE.AHU02.RM1121.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1121.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9b45a191-8711-38cb-abff-c3b21bffe41e" ] .

bldg:DH.ZONE.AHU02.RM1121_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1121_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cfed2e89-d257-3cfd-baa0-0584ac2ec7b5" ] .

bldg:DH.ZONE.AHU02.RM1126.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM1126.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2bfa348c-e3df-38ff-b23f-85a66197e0c4" ] .

bldg:DH.ZONE.AHU02.RM1126.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1126.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "17dde098-862f-3901-a355-eebdca84eaa4" ] .

bldg:DH.ZONE.AHU02.RM1126.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM1126.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e59df4dc-4904-3526-9c6f-fe7c72202952" ] .

bldg:DH.ZONE.AHU02.RM1126.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM1126.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "204a748e-0314-3300-9b1e-ba03e8539bc1" ] .

bldg:DH.ZONE.AHU02.RM1126.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1126.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "bb63366b-2cc2-3833-9650-04f9ad81ecfd" ] .

bldg:DH.ZONE.AHU02.RM1126.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1126.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7ab08f25-b522-3be2-8a5d-d038f85ab52d" ] .

bldg:DH.ZONE.AHU02.RM1126_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1126_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9160ab88-b8c7-3cc9-a2ca-94525b802e31" ] .

bldg:DH.ZONE.AHU02.RM1127.VLV_COMD a brick:Valve_Command ;
    rdfs:label "DH.ZONE.AHU02.RM1127.VLV COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "1124fd54-53e8-3467-9dcd-ef5fbe8cdaee" ] .

bldg:DH.ZONE.AHU02.RM1127.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM1127.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1a03b5e7-fac2-35eb-8a5a-e9833c67363a" ] .

bldg:DH.ZONE.AHU02.RM1127.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1127.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "362c5645-789c-3dd3-bfe0-7959e447033f" ] .

bldg:DH.ZONE.AHU02.RM1127.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM1127.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "68e57510-e2b3-3159-916f-7f3ed1c34e71" ] .

bldg:DH.ZONE.AHU02.RM1127.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM1127.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "dad384ad-612a-3ad6-864a-87806c9d0764" ] .

bldg:DH.ZONE.AHU02.RM1127.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1127.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ec03bc55-d6e6-3ea0-88b5-aef93e8a0cd1" ] .

bldg:DH.ZONE.AHU02.RM1127.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1127.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3da628a6-61a2-3b51-8469-ca033f3b9614" ] .

bldg:DH.ZONE.AHU02.RM1127_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM1127_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bd970b72-12f5-378d-8fa6-478bf5dd5a1b" ] .

bldg:DH.ZONE.AHU02.RM2100A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM2100A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8e531d92-331e-3aa1-b553-14921dff7e46" ] .

bldg:DH.ZONE.AHU02.RM2100A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2100A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "04e02d63-b0c3-3969-b4d3-e43a8a98e082" ] .

bldg:DH.ZONE.AHU02.RM2100A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM2100A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4648c764-fc7f-3bb1-b5aa-239628ac9bb4" ] .

bldg:DH.ZONE.AHU02.RM2100A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM2100A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a674514c-1168-3033-becf-54fe9b85e257" ] .

bldg:DH.ZONE.AHU02.RM2100A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2100A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7f3b02e9-e2bf-3626-b244-e3b3af06e05f" ] .

bldg:DH.ZONE.AHU02.RM2100A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2100A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8f9c2e13-0f3a-3023-b1b6-6dd3689d21fc" ] .

bldg:DH.ZONE.AHU02.RM2100A_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2100A_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "add4fb69-a74b-3f2b-bb03-fd87c5c67fae" ] .

bldg:DH.ZONE.AHU02.RM2101.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM2101.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5f85cc0f-195c-3105-9e73-55ae5d2744c9" ] .

bldg:DH.ZONE.AHU02.RM2101.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2101.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "14926287-8997-360a-8ce7-d490ea853218" ] .

bldg:DH.ZONE.AHU02.RM2101.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM2101.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "45375fb5-5070-3921-959b-56d4e583b21a" ] .

bldg:DH.ZONE.AHU02.RM2101.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM2101.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "fb63b96b-36cd-3c13-90a3-a09c70f3af8f" ] .

bldg:DH.ZONE.AHU02.RM2101.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2101.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b9305703-a64d-38b3-99d9-3a94b596708c" ] .

bldg:DH.ZONE.AHU02.RM2101.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2101.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d35f30be-f07e-318d-aa42-ae46162a9f4f" ] .

bldg:DH.ZONE.AHU02.RM2101_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2101_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bb2edf80-4d8d-39d2-92e1-243d4e85990c" ] .

bldg:DH.ZONE.AHU02.RM2108.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM2108.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b5e14cfd-e1bd-3b8f-b574-3e6e099db0a9" ] .

bldg:DH.ZONE.AHU02.RM2108.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2108.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3b263b3f-7dc8-3a49-a743-9df0e1ba2ea4" ] .

bldg:DH.ZONE.AHU02.RM2108.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM2108.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9f48254b-c676-3caa-b635-8366cc623ee9" ] .

bldg:DH.ZONE.AHU02.RM2108.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM2108.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "df15ec24-ba5e-3592-b7c9-0290a00cfb5c" ] .

bldg:DH.ZONE.AHU02.RM2108.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2108.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "dc7241ec-ac52-3b68-a7ba-0c05cd160315" ] .

bldg:DH.ZONE.AHU02.RM2108.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2108.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "83a7e917-a8d8-3240-b394-3c356ac70c06" ] .

bldg:DH.ZONE.AHU02.RM2108_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2108_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cf96812b-eac5-3b05-857b-7320151fe7e2" ] .

bldg:DH.ZONE.AHU02.RM2110.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM2110.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3929e3a2-61dc-308b-b3d2-ddb381ffaf48" ] .

bldg:DH.ZONE.AHU02.RM2110.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2110.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "46b21858-8253-3f6c-9119-2698d59add7a" ] .

bldg:DH.ZONE.AHU02.RM2110.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM2110.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "918f7ca1-9b97-33a2-83ea-d8da1016b7ef" ] .

bldg:DH.ZONE.AHU02.RM2110.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM2110.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "79bb9a48-3d11-30ef-bb3f-dc7367590b8c" ] .

bldg:DH.ZONE.AHU02.RM2110.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2110.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "dbcf028b-6887-3e93-a625-64f883958178" ] .

bldg:DH.ZONE.AHU02.RM2110.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2110.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "41e5b8ad-5852-3fa8-9c57-231cf544b3bc" ] .

bldg:DH.ZONE.AHU02.RM2110_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2110_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dd761884-3cc1-3de9-a75e-e67033c5688b" ] .

bldg:DH.ZONE.AHU02.RM2115.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM2115.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "197085fe-b96a-3394-beb8-6769ec7555b2" ] .

bldg:DH.ZONE.AHU02.RM2115.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2115.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ed3b88f2-6ae7-36b1-99e0-84693df89199" ] .

bldg:DH.ZONE.AHU02.RM2115.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM2115.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3ebffd55-b74f-3deb-93b9-4f22e6723391" ] .

bldg:DH.ZONE.AHU02.RM2115.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2115.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e5f6da68-cdfe-3c58-9b30-5aa031181814" ] .

bldg:DH.ZONE.AHU02.RM2115.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2115.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a6a31789-dea9-3f12-a995-8acc77fa230c" ] .

bldg:DH.ZONE.AHU02.RM2115_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2115_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cbef712d-31ba-3a88-b9bc-87bab68f93d9" ] .

bldg:DH.ZONE.AHU02.RM2116.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM2116.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c22f824b-ed89-371f-a705-c45ba124c501" ] .

bldg:DH.ZONE.AHU02.RM2116.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2116.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b0b479b9-2934-34ca-984b-9792187f8863" ] .

bldg:DH.ZONE.AHU02.RM2116.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM2116.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1407f5d7-34d7-3436-b74a-7827a884cd82" ] .

bldg:DH.ZONE.AHU02.RM2116.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM2116.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "bad07c89-ea74-3869-bbed-eec2438a1e1e" ] .

bldg:DH.ZONE.AHU02.RM2116.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2116.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9c033cc8-cc8d-30cc-a945-91078db2e3ee" ] .

bldg:DH.ZONE.AHU02.RM2116.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2116.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1c406c0a-8626-305b-8ded-ee0ffac1f43d" ] .

bldg:DH.ZONE.AHU02.RM2116_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2116_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c9a27fe7-dcf5-3199-b332-fbe3c66a67a6" ] .

bldg:DH.ZONE.AHU02.RM2118.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM2118.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a70955fa-2e61-3288-b96f-1fead22b6f72" ] .

bldg:DH.ZONE.AHU02.RM2118.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2118.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a9a920b6-0726-349b-b954-e81ac1cd3a23" ] .

bldg:DH.ZONE.AHU02.RM2118.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM2118.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6cf65f9d-2786-3bee-845f-573430a2c768" ] .

bldg:DH.ZONE.AHU02.RM2118.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM2118.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ad2c8516-043c-30c3-97f1-824823ac2fdb" ] .

bldg:DH.ZONE.AHU02.RM2118.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2118.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "09096201-348f-322a-a988-61fe81f243ac" ] .

bldg:DH.ZONE.AHU02.RM2118.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2118.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2d8f30de-0cb6-3abf-b708-e9947ac72dab" ] .

bldg:DH.ZONE.AHU02.RM2118_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2118_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3830056e-7c6a-3db7-8149-75a435b2263d" ] .

bldg:DH.ZONE.AHU02.RM2123.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM2123.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5de7cd86-fab7-3b50-b922-eb1e2da824d8" ] .

bldg:DH.ZONE.AHU02.RM2123.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2123.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bbfbff7a-3cbb-323e-b9f1-e384e4d0b5bf" ] .

bldg:DH.ZONE.AHU02.RM2123.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM2123.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "989d1bc4-9dd1-3cb2-8cff-de5ec17734b7" ] .

bldg:DH.ZONE.AHU02.RM2123.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM2123.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "30a840ca-0c65-3991-8ab9-3df309b8ea7f" ] .

bldg:DH.ZONE.AHU02.RM2123.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2123.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "fae2c209-ad90-3ac2-a01f-8f26986d448c" ] .

bldg:DH.ZONE.AHU02.RM2123.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2123.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3a9b6da4-bfec-38e0-a5b8-faabadcc8037" ] .

bldg:DH.ZONE.AHU02.RM2123_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2123_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "51ea1095-bf27-3a28-8ecd-06a052d67233" ] .

bldg:DH.ZONE.AHU02.RM2124.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM2124.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "126d91f3-926b-34bd-882d-810e904dd35b" ] .

bldg:DH.ZONE.AHU02.RM2124.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2124.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "70f7e53c-dc0d-31d7-ac17-404a6d8b9fd1" ] .

bldg:DH.ZONE.AHU02.RM2124.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM2124.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4eb9ca83-4d65-36bd-831b-e43a007559e5" ] .

bldg:DH.ZONE.AHU02.RM2124.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM2124.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "810be435-db7a-3282-b062-d10aa37bc80a" ] .

bldg:DH.ZONE.AHU02.RM2124.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2124.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9f7460fa-2b97-38db-b3d0-c7cd8cb1acbb" ] .

bldg:DH.ZONE.AHU02.RM2124.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2124.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e214e011-ff73-3960-bd7d-800b5d840f80" ] .

bldg:DH.ZONE.AHU02.RM2124_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2124_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "eb2f811a-30f7-395b-84ef-e5f741aec9df" ] .

bldg:DH.ZONE.AHU02.RM2128.VLV_COMD a brick:Valve_Command ;
    rdfs:label "DH.ZONE.AHU02.RM2128.VLV COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "2a212f77-7d7a-3cae-82bb-2624a5d48d5b" ] .

bldg:DH.ZONE.AHU02.RM2128.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM2128.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a256969e-3277-3b67-8ebf-74b707fc47f9" ] .

bldg:DH.ZONE.AHU02.RM2128.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2128.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "46e3826b-1edf-3ed3-a3fc-6c2b7568ef56" ] .

bldg:DH.ZONE.AHU02.RM2128.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM2128.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4e5e0cf1-0f53-3ec4-a76f-caf886d613fc" ] .

bldg:DH.ZONE.AHU02.RM2128.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM2128.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ff37c297-3f4b-3932-9995-143d66fd39cf" ] .

bldg:DH.ZONE.AHU02.RM2128.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2128.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7d8cb0c7-d312-39bc-8cf7-720e4681c17d" ] .

bldg:DH.ZONE.AHU02.RM2128.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2128.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "33a19f1e-7155-38aa-aa16-584bae8cb3b8" ] .

bldg:DH.ZONE.AHU02.RM2128B.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM2128B.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3d10e0c7-e258-3ea8-8622-2f9b3f646794" ] .

bldg:DH.ZONE.AHU02.RM2128B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2128B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d79b451d-a1cf-351b-8514-9d972e9356db" ] .

bldg:DH.ZONE.AHU02.RM2128B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM2128B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "86d06f23-3bb8-3427-a22a-ce9dc26488a4" ] .

bldg:DH.ZONE.AHU02.RM2128B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM2128B.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f36cc26f-aab3-32d8-bc81-4544592188dd" ] .

bldg:DH.ZONE.AHU02.RM2128B.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2128B.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4432e89f-bd46-3665-b667-86860c3d57cd" ] .

bldg:DH.ZONE.AHU02.RM2128B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2128B.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "811f93de-1d3a-3074-8622-a34d9df78f25" ] .

bldg:DH.ZONE.AHU02.RM2128B_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2128B_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2e4ada5c-69df-381a-8c86-23b0ce46dcc9" ] .

bldg:DH.ZONE.AHU02.RM2128D.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM2128D.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "fff30cba-cb78-3129-a900-c41a96a154b8" ] .

bldg:DH.ZONE.AHU02.RM2128D.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2128D.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "aa505318-48ea-3e79-9d07-74948c480d43" ] .

bldg:DH.ZONE.AHU02.RM2128D.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM2128D.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9db2f3be-b6bc-3256-a2ac-c1b0242efea6" ] .

bldg:DH.ZONE.AHU02.RM2128D.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM2128D.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9874652e-b0d2-3a16-83c6-ce9415563844" ] .

bldg:DH.ZONE.AHU02.RM2128D.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2128D.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "12001551-2a83-3066-a1bd-f4e2794976b4" ] .

bldg:DH.ZONE.AHU02.RM2128D.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2128D.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "be7ceb98-8fa9-34a7-9eb3-a7561beac489" ] .

bldg:DH.ZONE.AHU02.RM2128D_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2128D_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1dcfc47a-689c-3ad5-b05c-2010233afbd3" ] .

bldg:DH.ZONE.AHU02.RM2128_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM2128_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1564201d-7c9d-3ee0-b6fa-555cd538bfe9" ] .

bldg:DH.ZONE.AHU02.RM300B.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM300B.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "21124a58-d8bd-3530-b22d-472775e8d232" ] .

bldg:DH.ZONE.AHU02.RM300B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM300B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b78fa396-3851-360b-8138-2c36bcc70075" ] .

bldg:DH.ZONE.AHU02.RM300B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM300B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "32c27f6c-3dd6-3ea6-8e51-d20c2e08bfd8" ] .

bldg:DH.ZONE.AHU02.RM300B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM300B.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a4b9bd81-728f-3c9b-8e12-1ec99d40eb0a" ] .

bldg:DH.ZONE.AHU02.RM300B.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM300B.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d0b6e004-be5a-3b66-945d-d8e508200408" ] .

bldg:DH.ZONE.AHU02.RM300B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM300B.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9ab15592-2793-322c-903e-29fef7e8967b" ] .

bldg:DH.ZONE.AHU02.RM300B_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM300B_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c9c62a2f-e839-3f1d-bc93-cc60e5164405" ] .

bldg:DH.ZONE.AHU02.RM3100.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM3100.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c00f6f53-ce79-3be1-904d-3b5da5f4dc1e" ] .

bldg:DH.ZONE.AHU02.RM3100.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3100.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4591d727-3e08-311c-83fe-de0dae6216f8" ] .

bldg:DH.ZONE.AHU02.RM3100.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM3100.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3ab85bf4-3528-3de8-b16c-9ad2ca9b64f3" ] .

bldg:DH.ZONE.AHU02.RM3100.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM3100.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "bf91a84f-1e4d-38f7-810e-77619e021198" ] .

bldg:DH.ZONE.AHU02.RM3100.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3100.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "bb37734b-f561-32a8-9f6c-142bcbe806d0" ] .

bldg:DH.ZONE.AHU02.RM3100.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3100.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ee5eb0ca-114d-32aa-8bc1-21c2589b0a58" ] .

bldg:DH.ZONE.AHU02.RM3100_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3100_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "16050428-2ffd-3d55-93f7-7cf6f2d92953" ] .

bldg:DH.ZONE.AHU02.RM3104.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM3104.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ce256060-4f84-3eb3-b6ac-a13489855d39" ] .

bldg:DH.ZONE.AHU02.RM3104.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3104.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ada7ef8e-2176-337f-98ff-4de8125fea64" ] .

bldg:DH.ZONE.AHU02.RM3104.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM3104.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d5a10007-951b-3c1c-9e6e-dac84122089c" ] .

bldg:DH.ZONE.AHU02.RM3104.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM3104.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ab480b06-6ca8-3f5b-ad69-27be0a4b5098" ] .

bldg:DH.ZONE.AHU02.RM3104.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3104.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6bdcbc6d-a486-3523-9fbf-c7aa6ef580c3" ] .

bldg:DH.ZONE.AHU02.RM3104.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3104.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f0fefa6a-c1aa-33b3-80cb-18bdbd9ba46f" ] .

bldg:DH.ZONE.AHU02.RM3104_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3104_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fc980f7c-bd66-3261-b23b-af6336f2cbd5" ] .

bldg:DH.ZONE.AHU02.RM3105.VLV1_COMD a brick:Valve_Command ;
    rdfs:label "DH.ZONE.AHU02.RM3105.VLV1 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "402fdd2e-9f16-3ff7-9fda-6914c4d943c7" ] .

bldg:DH.ZONE.AHU02.RM3105.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3105.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "07ee4a7f-1954-33de-9da1-0b214a24bf4e" ] .

bldg:DH.ZONE.AHU02.RM3105.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM3105.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "19c937a7-a686-3c0f-adc1-370681ea8a23" ] .

bldg:DH.ZONE.AHU02.RM3106.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM3106.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "15be0b25-73d9-3d4c-838b-4498ec5809fa" ] .

bldg:DH.ZONE.AHU02.RM3106.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3106.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2244c40f-6356-3b8f-a05b-6eb835237848" ] .

bldg:DH.ZONE.AHU02.RM3106.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM3106.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0265fc7a-162c-323b-88b0-6128af0a54de" ] .

bldg:DH.ZONE.AHU02.RM3106.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM3106.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ac7d0270-bbb6-34d4-bd04-ddbcb8586962" ] .

bldg:DH.ZONE.AHU02.RM3106.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3106.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f59857c6-6806-3bef-b9a5-a7ea09c3c150" ] .

bldg:DH.ZONE.AHU02.RM3106.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3106.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d8c60066-d27a-3bf9-b4b2-3701e3033e48" ] .

bldg:DH.ZONE.AHU02.RM3106_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3106_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "39c1e7c1-64a2-3334-9a6a-869a10b1eca6" ] .

bldg:DH.ZONE.AHU02.RM3109.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM3109.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "07f95ae7-625c-37d7-a01b-f44f323321c0" ] .

bldg:DH.ZONE.AHU02.RM3109.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3109.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "964095ab-03b0-3ec7-aa44-595dc316a1bb" ] .

bldg:DH.ZONE.AHU02.RM3109.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM3109.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8ddb9584-96ff-3aad-99d4-0ef4e5ee10f2" ] .

bldg:DH.ZONE.AHU02.RM3109.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM3109.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7a161f52-8a7e-38fa-9b81-aeb7d6f9e759" ] .

bldg:DH.ZONE.AHU02.RM3109.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3109.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6ab5b325-8f39-3cba-9c50-f511c0c4b04b" ] .

bldg:DH.ZONE.AHU02.RM3109.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3109.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c92716ca-006b-3c94-a117-31e70aa52592" ] .

bldg:DH.ZONE.AHU02.RM3109_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3109_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "48026dbb-6f6a-3f17-a984-6c4d4312f91e" ] .

bldg:DH.ZONE.AHU02.RM3112.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM3112.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "29560887-32f5-31d0-97b0-5deb44334da1" ] .

bldg:DH.ZONE.AHU02.RM3112.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3112.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bca188c6-4350-36d8-85fe-4e9cc1714a14" ] .

bldg:DH.ZONE.AHU02.RM3112.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM3112.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "88407b72-3592-3bd4-b7a3-cc4db6cad54f" ] .

bldg:DH.ZONE.AHU02.RM3112.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM3112.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c8765f41-58f6-3425-9caa-b06570de0a9c" ] .

bldg:DH.ZONE.AHU02.RM3112.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3112.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "eab68e92-ff4c-3a23-afa3-e591df5ae05d" ] .

bldg:DH.ZONE.AHU02.RM3112.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3112.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "37baa79a-b269-36f1-97a2-7fd2aa18c485" ] .

bldg:DH.ZONE.AHU02.RM3112_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3112_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7e8b149d-2118-3c48-b7d2-79b6e6ce160d" ] .

bldg:DH.ZONE.AHU02.RM3114.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM3114.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "21dfac60-9af1-36d5-9857-161cdd641638" ] .

bldg:DH.ZONE.AHU02.RM3114.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3114.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "286ee2b1-29bd-3f91-adba-71ec1d7783fd" ] .

bldg:DH.ZONE.AHU02.RM3114.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM3114.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ea533d6a-ecec-3057-9f51-1929c4a19ae2" ] .

bldg:DH.ZONE.AHU02.RM3114.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM3114.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "df7de5ab-4a60-30e0-b8ec-96cddcd0f34d" ] .

bldg:DH.ZONE.AHU02.RM3114.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3114.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a8ece693-9d4e-3dff-9cfe-1a3802895b1e" ] .

bldg:DH.ZONE.AHU02.RM3114.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3114.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "751fc2f8-d644-30f6-848c-cff48699f105" ] .

bldg:DH.ZONE.AHU02.RM3114_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3114_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b12759e0-1297-3e8f-b4ca-9706e9e2947b" ] .

bldg:DH.ZONE.AHU02.RM3128.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM3128.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f3373e64-4b88-3379-8609-47f740976fb7" ] .

bldg:DH.ZONE.AHU02.RM3128.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3128.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "64aee728-8407-3c77-9be4-1047e36b1b19" ] .

bldg:DH.ZONE.AHU02.RM3128.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM3128.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6b4c698a-de98-303b-95c2-d719db1fd60d" ] .

bldg:DH.ZONE.AHU02.RM3128.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM3128.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2370724a-7cad-3cce-98d3-4d5728ad993b" ] .

bldg:DH.ZONE.AHU02.RM3128.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3128.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7b947dcc-caa2-36d2-ab2f-6bbd56605fdc" ] .

bldg:DH.ZONE.AHU02.RM3128.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3128.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "950f292f-1488-3136-9584-801729d7d90b" ] .

bldg:DH.ZONE.AHU02.RM3128_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3128_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "55dc21e9-8cfb-3fc3-bc4e-f8a547cf7271" ] .

bldg:DH.ZONE.AHU02.RM3134.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM3134.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "18f35dcc-7537-311a-b9d2-84d6c6f93f7e" ] .

bldg:DH.ZONE.AHU02.RM3134.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3134.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0cd32578-711f-3642-a4aa-5230d5bda3eb" ] .

bldg:DH.ZONE.AHU02.RM3134.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM3134.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d6d8f280-888b-3019-96ee-d13e61fa8488" ] .

bldg:DH.ZONE.AHU02.RM3134.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM3134.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f31796ae-2489-3248-b6db-f3dd66600c3a" ] .

bldg:DH.ZONE.AHU02.RM3134.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3134.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e5aa83d8-910d-3ef7-833d-550196b8e177" ] .

bldg:DH.ZONE.AHU02.RM3134.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3134.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1b07d515-5f0c-320c-b15f-1e8dd5ea85cc" ] .

bldg:DH.ZONE.AHU02.RM3134_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3134_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a86d53aa-00af-3e79-a22f-c535c964f86f" ] .

bldg:DH.ZONE.AHU02.RM3135.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM3135.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c63c026c-547b-3e0d-9354-8bbf88393778" ] .

bldg:DH.ZONE.AHU02.RM3135.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3135.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f9da644e-01f2-31e0-a308-6f4f7c4d3b66" ] .

bldg:DH.ZONE.AHU02.RM3135.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM3135.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a769c157-dd14-37e3-a6f9-7f46e5218bc2" ] .

bldg:DH.ZONE.AHU02.RM3135.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM3135.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8a7512c3-5c05-37ac-8df6-8050767d4aa3" ] .

bldg:DH.ZONE.AHU02.RM3135.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3135.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7bdbe170-4d69-348b-b3a8-cbaf0d4a72d5" ] .

bldg:DH.ZONE.AHU02.RM3135.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3135.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "179c8cb6-92ca-3f32-b758-ab879bbc5fa6" ] .

bldg:DH.ZONE.AHU02.RM3135_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3135_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "01ce3188-967e-3ac3-8434-a59209893b13" ] .

bldg:DH.ZONE.AHU02.RM3138.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM3138.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c72f1158-369e-3e51-97bf-a6d8b17d2c3f" ] .

bldg:DH.ZONE.AHU02.RM3138.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3138.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5748b597-f296-3b1d-b6e4-1cf9bbb0c048" ] .

bldg:DH.ZONE.AHU02.RM3138.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM3138.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "72d32c29-a678-32eb-91be-7e4600c94ce6" ] .

bldg:DH.ZONE.AHU02.RM3138.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "DH.ZONE.AHU02.RM3138.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "50333d9a-307f-3e5b-919b-07efd6bd1d85" ] .

bldg:DH.ZONE.AHU02.RM3138.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3138.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "276c40b8-c18d-3cf6-84a7-066c87a33412" ] .

bldg:DH.ZONE.AHU02.RM3138.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3138.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "be0c2603-cde6-3539-a2de-6001e54a7157" ] .

bldg:DH.ZONE.AHU02.RM3138_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3138_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d8ac54db-488d-3db8-81c1-1587fc80b3b5" ] .

bldg:DH.ZONE.AHU02.RM3139.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "DH.ZONE.AHU02.RM3139.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1c58a29c-9722-3cc0-bdca-d4e5ec65faea" ] .

bldg:DH.ZONE.AHU02.RM3139.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "DH.ZONE.AHU02.RM3139.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f95f3d2e-f984-35cf-836e-50d9dd07a9f5" ] .

bldg:RM1100 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1100_room .

bldg:RM1100A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1100A_room .

bldg:RM1100A_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1100A_MIX_room .

bldg:RM1100B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1100B_room .

bldg:RM1100B_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1100B_MIX_room .

bldg:RM1100_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1100_MIX_room .

bldg:RM1112 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1112_room .

bldg:RM1112_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1112_MIX_room .

bldg:RM1114 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1114_room .

bldg:RM1114_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1114_MIX_room .

bldg:RM1116 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1116_room .

bldg:RM1116_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1116_MIX_room .

bldg:RM1118 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1118_room .

bldg:RM1118_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1118_MIX_room .

bldg:RM1120 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1120_room .

bldg:RM1120_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1120_MIX_room .

bldg:RM1121 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1121_room .

bldg:RM1121_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1121_MIX_room .

bldg:RM1126 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1126_room .

bldg:RM1126_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1126_MIX_room .

bldg:RM1127 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1127_room .

bldg:RM1127_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1127_MIX_room .

bldg:RM1200 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1200_room .

bldg:RM1200_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1200_MIX_room .

bldg:RM1204 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1204_room .

bldg:RM1204_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1204_MIX_room .

bldg:RM1211 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1211_room .

bldg:RM1211_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1211_MIX_room .

bldg:RM1212 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1212_room .

bldg:RM1212_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1212_MIX_room .

bldg:RM1217 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1217_room .

bldg:RM1217_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1217_MIX_room .

bldg:RM1224 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1224_room .

bldg:RM1224_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1224_MIX_room .

bldg:RM1225 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1225_room .

bldg:RM1225_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1225_MIX_room .

bldg:RM1226 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1226_room .

bldg:RM1226_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1226_MIX_room .

bldg:RM1227 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1227_room .

bldg:RM1227_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1227_MIX_room .

bldg:RM2100A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2100A_room .

bldg:RM2100A_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2100A_MIX_room .

bldg:RM2101 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2101_room .

bldg:RM2101_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2101_MIX_room .

bldg:RM2108 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2108_room .

bldg:RM2108_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2108_MIX_room .

bldg:RM2110 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2110_room .

bldg:RM2110_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2110_MIX_room .

bldg:RM2115 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2115_room .

bldg:RM2115_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2115_MIX_room .

bldg:RM2116 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2116_room .

bldg:RM2116_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2116_MIX_room .

bldg:RM2118 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2118_room .

bldg:RM2118_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2118_MIX_room .

bldg:RM2123 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2123_room .

bldg:RM2123_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2123_MIX_room .

bldg:RM2124 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2124_room .

bldg:RM2124_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2124_MIX_room .

bldg:RM2128 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2128_room .

bldg:RM2128B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2128B_room .

bldg:RM2128B_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2128B_MIX_room .

bldg:RM2128D a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2128D_room .

bldg:RM2128D_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2128D_MIX_room .

bldg:RM2128_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2128_MIX_room .

bldg:RM2205 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2205_room .

bldg:RM2205_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2205_MIX_room .

bldg:RM2211 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2211_room .

bldg:RM2211_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2211_MIX_room .

bldg:RM2217 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2217_room .

bldg:RM2217_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2217_MIX_room .

bldg:RM2222 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2222_room .

bldg:RM2222_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2222_MIX_room .

bldg:RM2224 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2224_room .

bldg:RM2224_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2224_MIX_room .

bldg:RM2240 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2240_room .

bldg:RM2240_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2240_MIX_room .

bldg:RM2244 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2244_room .

bldg:RM2244_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2244_MIX_room .

bldg:RM2250 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2250_room .

bldg:RM2250_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2250_MIX_room .

bldg:RM2254 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2254_room .

bldg:RM2254_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2254_MIX_room .

bldg:RM2258 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2258_room .

bldg:RM2258_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2258_MIX_room .

bldg:RM2261 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2261_room .

bldg:RM2261_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2261_MIX_room .

bldg:RM2262 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2262_room .

bldg:RM2262_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2262_MIX_room .

bldg:RM2263 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2263_room .

bldg:RM2263_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2263_MIX_room .

bldg:RM300B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM300B_room .

bldg:RM300B_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM300B_MIX_room .

bldg:RM3100 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3100_room .

bldg:RM3100_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3100_MIX_room .

bldg:RM3104 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3104_room .

bldg:RM3104_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3104_MIX_room .

bldg:RM3105 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3105_room .

bldg:RM3106 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3106_room .

bldg:RM3106_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3106_MIX_room .

bldg:RM3109 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3109_room .

bldg:RM3109_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3109_MIX_room .

bldg:RM3112 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3112_room .

bldg:RM3112_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3112_MIX_room .

bldg:RM3114 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3114_room .

bldg:RM3114_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3114_MIX_room .

bldg:RM3128 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3128_room .

bldg:RM3128_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3128_MIX_room .

bldg:RM3134 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3134_room .

bldg:RM3134_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3134_MIX_room .

bldg:RM3135 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3135_room .

bldg:RM3135_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3135_MIX_room .

bldg:RM3138 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3138_room .

bldg:RM3138_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3138_MIX_room .

bldg:RM3139 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3139_room .

bldg:RM3201 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3201_room .

bldg:RM3201_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3201_MIX_room .

bldg:RM3204 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3204_room .

bldg:RM3204_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3204_MIX_room .

bldg:RM3216 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3216_room .

bldg:RM3216_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3216_MIX_room .

bldg:RM3218 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3218_room .

bldg:RM3218_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3218_MIX_room .

bldg:RM3220 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3220_room .

bldg:RM3220_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3220_MIX_room .

bldg:RM3230 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3230_room .

bldg:RM3230_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3230_MIX_room .

bldg:VAVRM1100A_MIX a brick:VAV ;
    brick:feeds bldg:RM1100A_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1100A_MIX.Zone_Air_Temp .

bldg:VAVRM1100B_MIX a brick:VAV ;
    brick:feeds bldg:RM1100B_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1100B_MIX.Zone_Air_Temp .

bldg:VAVRM1100_MIX a brick:VAV ;
    brick:feeds bldg:RM1100_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1100_MIX.Zone_Air_Temp .

bldg:VAVRM1112_MIX a brick:VAV ;
    brick:feeds bldg:RM1112_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1112_MIX.Zone_Air_Temp .

bldg:VAVRM1114_MIX a brick:VAV ;
    brick:feeds bldg:RM1114_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1114_MIX.Zone_Air_Temp .

bldg:VAVRM1116_MIX a brick:VAV ;
    brick:feeds bldg:RM1116_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1116_MIX.Zone_Air_Temp .

bldg:VAVRM1118_MIX a brick:VAV ;
    brick:feeds bldg:RM1118_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1118_MIX.Zone_Air_Temp .

bldg:VAVRM1120_MIX a brick:VAV ;
    brick:feeds bldg:RM1120_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1120_MIX.Zone_Air_Temp .

bldg:VAVRM1121_MIX a brick:VAV ;
    brick:feeds bldg:RM1121_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1121_MIX.Zone_Air_Temp .

bldg:VAVRM1126_MIX a brick:VAV ;
    brick:feeds bldg:RM1126_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1126_MIX.Zone_Air_Temp .

bldg:VAVRM1127_MIX a brick:VAV ;
    brick:feeds bldg:RM1127_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1127_MIX.Zone_Air_Temp .

bldg:VAVRM1200_MIX a brick:VAV ;
    brick:feeds bldg:RM1200_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM1200_MIX.Zone_Air_Temp .

bldg:VAVRM1204_MIX a brick:VAV ;
    brick:feeds bldg:RM1204_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM1204_MIX.Zone_Air_Temp .

bldg:VAVRM1211_MIX a brick:VAV ;
    brick:feeds bldg:RM1211_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM1211_MIX.Zone_Air_Temp .

bldg:VAVRM1212_MIX a brick:VAV ;
    brick:feeds bldg:RM1212_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM1212_MIX.Zone_Air_Temp .

bldg:VAVRM1217_MIX a brick:VAV ;
    brick:feeds bldg:RM1217_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM1217_MIX.Zone_Air_Temp .

bldg:VAVRM1224_MIX a brick:VAV ;
    brick:feeds bldg:RM1224_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM1224_MIX.Zone_Air_Temp .

bldg:VAVRM1225_MIX a brick:VAV ;
    brick:feeds bldg:RM1225_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM1225_MIX.Zone_Air_Temp .

bldg:VAVRM1226_MIX a brick:VAV ;
    brick:feeds bldg:RM1226_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM1226_MIX.Zone_Air_Temp .

bldg:VAVRM1227_MIX a brick:VAV ;
    brick:feeds bldg:RM1227_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM1227_MIX.Zone_Air_Temp .

bldg:VAVRM2100A_MIX a brick:VAV ;
    brick:feeds bldg:RM2100A_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2100A_MIX.Zone_Air_Temp .

bldg:VAVRM2101_MIX a brick:VAV ;
    brick:feeds bldg:RM2101_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2101_MIX.Zone_Air_Temp .

bldg:VAVRM2108_MIX a brick:VAV ;
    brick:feeds bldg:RM2108_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2108_MIX.Zone_Air_Temp .

bldg:VAVRM2110_MIX a brick:VAV ;
    brick:feeds bldg:RM2110_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2110_MIX.Zone_Air_Temp .

bldg:VAVRM2115_MIX a brick:VAV ;
    brick:feeds bldg:RM2115_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2115_MIX.Zone_Air_Temp .

bldg:VAVRM2116_MIX a brick:VAV ;
    brick:feeds bldg:RM2116_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2116_MIX.Zone_Air_Temp .

bldg:VAVRM2118_MIX a brick:VAV ;
    brick:feeds bldg:RM2118_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2118_MIX.Zone_Air_Temp .

bldg:VAVRM2123_MIX a brick:VAV ;
    brick:feeds bldg:RM2123_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2123_MIX.Zone_Air_Temp .

bldg:VAVRM2124_MIX a brick:VAV ;
    brick:feeds bldg:RM2124_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2124_MIX.Zone_Air_Temp .

bldg:VAVRM2128B_MIX a brick:VAV ;
    brick:feeds bldg:RM2128B_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2128B_MIX.Zone_Air_Temp .

bldg:VAVRM2128D_MIX a brick:VAV ;
    brick:feeds bldg:RM2128D_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2128D_MIX.Zone_Air_Temp .

bldg:VAVRM2128_MIX a brick:VAV ;
    brick:feeds bldg:RM2128_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2128_MIX.Zone_Air_Temp .

bldg:VAVRM2205_MIX a brick:VAV ;
    brick:feeds bldg:RM2205_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2205_MIX.Zone_Air_Temp .

bldg:VAVRM2211_MIX a brick:VAV ;
    brick:feeds bldg:RM2211_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2211_MIX.Zone_Air_Temp .

bldg:VAVRM2217_MIX a brick:VAV ;
    brick:feeds bldg:RM2217_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2217_MIX.Zone_Air_Temp .

bldg:VAVRM2222_MIX a brick:VAV ;
    brick:feeds bldg:RM2222_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2222_MIX.Zone_Air_Temp .

bldg:VAVRM2224_MIX a brick:VAV ;
    brick:feeds bldg:RM2224_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2224_MIX.Zone_Air_Temp .

bldg:VAVRM2240_MIX a brick:VAV ;
    brick:feeds bldg:RM2240_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2240_MIX.Zone_Air_Temp .

bldg:VAVRM2244_MIX a brick:VAV ;
    brick:feeds bldg:RM2244_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2244_MIX.Zone_Air_Temp .

bldg:VAVRM2250_MIX a brick:VAV ;
    brick:feeds bldg:RM2250_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2250_MIX.Zone_Air_Temp .

bldg:VAVRM2254_MIX a brick:VAV ;
    brick:feeds bldg:RM2254_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2254_MIX.Zone_Air_Temp .

bldg:VAVRM2258_MIX a brick:VAV ;
    brick:feeds bldg:RM2258_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2258_MIX.Zone_Air_Temp .

bldg:VAVRM2261_MIX a brick:VAV ;
    brick:feeds bldg:RM2261_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2261_MIX.Zone_Air_Temp .

bldg:VAVRM2262_MIX a brick:VAV ;
    brick:feeds bldg:RM2262_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2262_MIX.Zone_Air_Temp .

bldg:VAVRM2263_MIX a brick:VAV ;
    brick:feeds bldg:RM2263_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2263_MIX.Zone_Air_Temp .

bldg:VAVRM300B_MIX a brick:VAV ;
    brick:feeds bldg:RM300B_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM300B_MIX.Zone_Air_Temp .

bldg:VAVRM3100_MIX a brick:VAV ;
    brick:feeds bldg:RM3100_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3100_MIX.Zone_Air_Temp .

bldg:VAVRM3104_MIX a brick:VAV ;
    brick:feeds bldg:RM3104_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3104_MIX.Zone_Air_Temp .

bldg:VAVRM3105 a brick:VAV ;
    brick:feeds bldg:RM3105 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3105.VLV1_COMD,
        bldg:DH.ZONE.AHU02.RM3105.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM3105.Zone_Air_Temp_Setpoint .

bldg:VAVRM3106_MIX a brick:VAV ;
    brick:feeds bldg:RM3106_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3106_MIX.Zone_Air_Temp .

bldg:VAVRM3109_MIX a brick:VAV ;
    brick:feeds bldg:RM3109_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3109_MIX.Zone_Air_Temp .

bldg:VAVRM3112_MIX a brick:VAV ;
    brick:feeds bldg:RM3112_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3112_MIX.Zone_Air_Temp .

bldg:VAVRM3114_MIX a brick:VAV ;
    brick:feeds bldg:RM3114_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3114_MIX.Zone_Air_Temp .

bldg:VAVRM3128_MIX a brick:VAV ;
    brick:feeds bldg:RM3128_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3128_MIX.Zone_Air_Temp .

bldg:VAVRM3134_MIX a brick:VAV ;
    brick:feeds bldg:RM3134_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3134_MIX.Zone_Air_Temp .

bldg:VAVRM3135_MIX a brick:VAV ;
    brick:feeds bldg:RM3135_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3135_MIX.Zone_Air_Temp .

bldg:VAVRM3138_MIX a brick:VAV ;
    brick:feeds bldg:RM3138_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3138_MIX.Zone_Air_Temp .

bldg:VAVRM3139 a brick:VAV ;
    brick:feeds bldg:RM3139 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3139.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM3139.Zone_Air_Temp_Setpoint .

bldg:VAVRM3201_MIX a brick:VAV ;
    brick:feeds bldg:RM3201_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM3201_MIX.Zone_Air_Temp .

bldg:VAVRM3204_MIX a brick:VAV ;
    brick:feeds bldg:RM3204_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM3204_MIX.Zone_Air_Temp .

bldg:VAVRM3216_MIX a brick:VAV ;
    brick:feeds bldg:RM3216_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM3216_MIX.Zone_Air_Temp .

bldg:VAVRM3218_MIX a brick:VAV ;
    brick:feeds bldg:RM3218_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM3218_MIX.Zone_Air_Temp .

bldg:VAVRM3220_MIX a brick:VAV ;
    brick:feeds bldg:RM3220_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM3220_MIX.Zone_Air_Temp .

bldg:VAVRM3230_MIX a brick:VAV ;
    brick:feeds bldg:RM3230_MIX ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM3230_MIX.Zone_Air_Temp .

bldg:RM1100A_MIX_room a brick:Room .

bldg:RM1100A_room a brick:Room .

bldg:RM1100B_MIX_room a brick:Room .

bldg:RM1100B_room a brick:Room .

bldg:RM1100_MIX_room a brick:Room .

bldg:RM1100_room a brick:Room .

bldg:RM1112_MIX_room a brick:Room .

bldg:RM1112_room a brick:Room .

bldg:RM1114_MIX_room a brick:Room .

bldg:RM1114_room a brick:Room .

bldg:RM1116_MIX_room a brick:Room .

bldg:RM1116_room a brick:Room .

bldg:RM1118_MIX_room a brick:Room .

bldg:RM1118_room a brick:Room .

bldg:RM1120_MIX_room a brick:Room .

bldg:RM1120_room a brick:Room .

bldg:RM1121_MIX_room a brick:Room .

bldg:RM1121_room a brick:Room .

bldg:RM1126_MIX_room a brick:Room .

bldg:RM1126_room a brick:Room .

bldg:RM1127_MIX_room a brick:Room .

bldg:RM1127_room a brick:Room .

bldg:RM1200_MIX_room a brick:Room .

bldg:RM1200_room a brick:Room .

bldg:RM1204_MIX_room a brick:Room .

bldg:RM1204_room a brick:Room .

bldg:RM1211_MIX_room a brick:Room .

bldg:RM1211_room a brick:Room .

bldg:RM1212_MIX_room a brick:Room .

bldg:RM1212_room a brick:Room .

bldg:RM1217_MIX_room a brick:Room .

bldg:RM1217_room a brick:Room .

bldg:RM1224_MIX_room a brick:Room .

bldg:RM1224_room a brick:Room .

bldg:RM1225_MIX_room a brick:Room .

bldg:RM1225_room a brick:Room .

bldg:RM1226_MIX_room a brick:Room .

bldg:RM1226_room a brick:Room .

bldg:RM1227_MIX_room a brick:Room .

bldg:RM1227_room a brick:Room .

bldg:RM2100A_MIX_room a brick:Room .

bldg:RM2100A_room a brick:Room .

bldg:RM2101_MIX_room a brick:Room .

bldg:RM2101_room a brick:Room .

bldg:RM2108_MIX_room a brick:Room .

bldg:RM2108_room a brick:Room .

bldg:RM2110_MIX_room a brick:Room .

bldg:RM2110_room a brick:Room .

bldg:RM2115_MIX_room a brick:Room .

bldg:RM2115_room a brick:Room .

bldg:RM2116_MIX_room a brick:Room .

bldg:RM2116_room a brick:Room .

bldg:RM2118_MIX_room a brick:Room .

bldg:RM2118_room a brick:Room .

bldg:RM2123_MIX_room a brick:Room .

bldg:RM2123_room a brick:Room .

bldg:RM2124_MIX_room a brick:Room .

bldg:RM2124_room a brick:Room .

bldg:RM2128B_MIX_room a brick:Room .

bldg:RM2128B_room a brick:Room .

bldg:RM2128D_MIX_room a brick:Room .

bldg:RM2128D_room a brick:Room .

bldg:RM2128_MIX_room a brick:Room .

bldg:RM2128_room a brick:Room .

bldg:RM2205_MIX_room a brick:Room .

bldg:RM2205_room a brick:Room .

bldg:RM2211_MIX_room a brick:Room .

bldg:RM2211_room a brick:Room .

bldg:RM2217_MIX_room a brick:Room .

bldg:RM2217_room a brick:Room .

bldg:RM2222_MIX_room a brick:Room .

bldg:RM2222_room a brick:Room .

bldg:RM2224_MIX_room a brick:Room .

bldg:RM2224_room a brick:Room .

bldg:RM2240_MIX_room a brick:Room .

bldg:RM2240_room a brick:Room .

bldg:RM2244_MIX_room a brick:Room .

bldg:RM2244_room a brick:Room .

bldg:RM2250_MIX_room a brick:Room .

bldg:RM2250_room a brick:Room .

bldg:RM2254_MIX_room a brick:Room .

bldg:RM2254_room a brick:Room .

bldg:RM2258_MIX_room a brick:Room .

bldg:RM2258_room a brick:Room .

bldg:RM2261_MIX_room a brick:Room .

bldg:RM2261_room a brick:Room .

bldg:RM2262_MIX_room a brick:Room .

bldg:RM2262_room a brick:Room .

bldg:RM2263_MIX_room a brick:Room .

bldg:RM2263_room a brick:Room .

bldg:RM300B_MIX_room a brick:Room .

bldg:RM300B_room a brick:Room .

bldg:RM3100_MIX_room a brick:Room .

bldg:RM3100_room a brick:Room .

bldg:RM3104_MIX_room a brick:Room .

bldg:RM3104_room a brick:Room .

bldg:RM3105_room a brick:Room .

bldg:RM3106_MIX_room a brick:Room .

bldg:RM3106_room a brick:Room .

bldg:RM3109_MIX_room a brick:Room .

bldg:RM3109_room a brick:Room .

bldg:RM3112_MIX_room a brick:Room .

bldg:RM3112_room a brick:Room .

bldg:RM3114_MIX_room a brick:Room .

bldg:RM3114_room a brick:Room .

bldg:RM3128_MIX_room a brick:Room .

bldg:RM3128_room a brick:Room .

bldg:RM3134_MIX_room a brick:Room .

bldg:RM3134_room a brick:Room .

bldg:RM3135_MIX_room a brick:Room .

bldg:RM3135_room a brick:Room .

bldg:RM3138_MIX_room a brick:Room .

bldg:RM3138_room a brick:Room .

bldg:RM3139_room a brick:Room .

bldg:RM3201_MIX_room a brick:Room .

bldg:RM3201_room a brick:Room .

bldg:RM3204_MIX_room a brick:Room .

bldg:RM3204_room a brick:Room .

bldg:RM3216_MIX_room a brick:Room .

bldg:RM3216_room a brick:Room .

bldg:RM3218_MIX_room a brick:Room .

bldg:RM3218_room a brick:Room .

bldg:RM3220_MIX_room a brick:Room .

bldg:RM3220_room a brick:Room .

bldg:RM3230_MIX_room a brick:Room .

bldg:RM3230_room a brick:Room .

bldg:VAVRM1100 a brick:VAV ;
    brick:feeds bldg:RM1100 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1100.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM1100.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM1100.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM1100.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM1100.Zone_Supply_Air_Temp .

bldg:VAVRM1100A a brick:VAV ;
    brick:feeds bldg:RM1100A ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1100A.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM1100A.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM1100A.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM1100A.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM1100A.Zone_Supply_Air_Temp .

bldg:VAVRM1100B a brick:VAV ;
    brick:feeds bldg:RM1100B ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1100B.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM1100B.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM1100B.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM1100B.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM1100B.Zone_Supply_Air_Temp .

bldg:VAVRM1112 a brick:VAV ;
    brick:feeds bldg:RM1112 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1112.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM1112.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM1112.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM1112.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM1112.Zone_Supply_Air_Temp .

bldg:VAVRM1114 a brick:VAV ;
    brick:feeds bldg:RM1114 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1114.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM1114.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM1114.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM1114.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM1114.Zone_Supply_Air_Temp .

bldg:VAVRM1116 a brick:VAV ;
    brick:feeds bldg:RM1116 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1116.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM1116.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM1116.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM1116.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM1116.Zone_Supply_Air_Temp .

bldg:VAVRM1118 a brick:VAV ;
    brick:feeds bldg:RM1118 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1118.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM1118.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM1118.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM1118.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM1118.Zone_Supply_Air_Temp .

bldg:VAVRM1120 a brick:VAV ;
    brick:feeds bldg:RM1120 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1120.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM1120.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM1120.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM1120.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM1120.Zone_Supply_Air_Temp .

bldg:VAVRM1121 a brick:VAV ;
    brick:feeds bldg:RM1121 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1121.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM1121.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM1121.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM1121.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM1121.Zone_Supply_Air_Temp .

bldg:VAVRM1126 a brick:VAV ;
    brick:feeds bldg:RM1126 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1126.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM1126.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM1126.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM1126.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM1126.Zone_Supply_Air_Temp .

bldg:VAVRM1127 a brick:VAV ;
    brick:feeds bldg:RM1127 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM1127.VLV_COMD,
        bldg:DH.ZONE.AHU02.RM1127.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM1127.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM1127.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM1127.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM1127.Zone_Supply_Air_Temp .

bldg:VAVRM1200 a brick:VAV ;
    brick:feeds bldg:RM1200 ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM1200.Zone_Air_Temp,
        bldg:DH.ZONE.AHU01.RM1200.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU01.RM1200.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU01.RM1200.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU01.RM1200.Zone_Supply_Air_Temp .

bldg:VAVRM1204 a brick:VAV ;
    brick:feeds bldg:RM1204 ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM1204.Zone_Air_Temp,
        bldg:DH.ZONE.AHU01.RM1204.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU01.RM1204.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU01.RM1204.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU01.RM1204.Zone_Supply_Air_Temp .

bldg:VAVRM1211 a brick:VAV ;
    brick:feeds bldg:RM1211 ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM1211.Zone_Air_Temp,
        bldg:DH.ZONE.AHU01.RM1211.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU01.RM1211.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU01.RM1211.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU01.RM1211.Zone_Supply_Air_Temp .

bldg:VAVRM1212 a brick:VAV ;
    brick:feeds bldg:RM1212 ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM1212.Zone_Air_Temp,
        bldg:DH.ZONE.AHU01.RM1212.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU01.RM1212.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU01.RM1212.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU01.RM1212.Zone_Supply_Air_Temp .

bldg:VAVRM1217 a brick:VAV ;
    brick:feeds bldg:RM1217 ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM1217.Zone_Air_Temp,
        bldg:DH.ZONE.AHU01.RM1217.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU01.RM1217.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU01.RM1217.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU01.RM1217.Zone_Supply_Air_Temp .

bldg:VAVRM1224 a brick:VAV ;
    brick:feeds bldg:RM1224 ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM1224.Zone_Air_Temp,
        bldg:DH.ZONE.AHU01.RM1224.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU01.RM1224.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU01.RM1224.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU01.RM1224.Zone_Supply_Air_Temp .

bldg:VAVRM1225 a brick:VAV ;
    brick:feeds bldg:RM1225 ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM1225.Zone_Air_Temp,
        bldg:DH.ZONE.AHU01.RM1225.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU01.RM1225.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU01.RM1225.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU01.RM1225.Zone_Supply_Air_Temp .

bldg:VAVRM1226 a brick:VAV ;
    brick:feeds bldg:RM1226 ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM1226.Zone_Air_Temp,
        bldg:DH.ZONE.AHU01.RM1226.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU01.RM1226.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU01.RM1226.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU01.RM1226.Zone_Supply_Air_Temp .

bldg:VAVRM1227 a brick:VAV ;
    brick:feeds bldg:RM1227 ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM1227.Zone_Air_Temp,
        bldg:DH.ZONE.AHU01.RM1227.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU01.RM1227.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU01.RM1227.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU01.RM1227.Zone_Supply_Air_Temp .

bldg:VAVRM2100A a brick:VAV ;
    brick:feeds bldg:RM2100A ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2100A.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM2100A.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM2100A.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM2100A.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM2100A.Zone_Supply_Air_Temp .

bldg:VAVRM2101 a brick:VAV ;
    brick:feeds bldg:RM2101 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2101.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM2101.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM2101.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM2101.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM2101.Zone_Supply_Air_Temp .

bldg:VAVRM2108 a brick:VAV ;
    brick:feeds bldg:RM2108 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2108.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM2108.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM2108.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM2108.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM2108.Zone_Supply_Air_Temp .

bldg:VAVRM2110 a brick:VAV ;
    brick:feeds bldg:RM2110 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2110.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM2110.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM2110.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM2110.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM2110.Zone_Supply_Air_Temp .

bldg:VAVRM2115 a brick:VAV ;
    brick:feeds bldg:RM2115 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2115.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM2115.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM2115.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM2115.Zone_Supply_Air_Temp .

bldg:VAVRM2116 a brick:VAV ;
    brick:feeds bldg:RM2116 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2116.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM2116.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM2116.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM2116.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM2116.Zone_Supply_Air_Temp .

bldg:VAVRM2118 a brick:VAV ;
    brick:feeds bldg:RM2118 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2118.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM2118.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM2118.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM2118.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM2118.Zone_Supply_Air_Temp .

bldg:VAVRM2123 a brick:VAV ;
    brick:feeds bldg:RM2123 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2123.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM2123.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM2123.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM2123.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM2123.Zone_Supply_Air_Temp .

bldg:VAVRM2124 a brick:VAV ;
    brick:feeds bldg:RM2124 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2124.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM2124.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM2124.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM2124.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM2124.Zone_Supply_Air_Temp .

bldg:VAVRM2128 a brick:VAV ;
    brick:feeds bldg:RM2128 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2128.VLV_COMD,
        bldg:DH.ZONE.AHU02.RM2128.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM2128.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM2128.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM2128.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM2128.Zone_Supply_Air_Temp .

bldg:VAVRM2128B a brick:VAV ;
    brick:feeds bldg:RM2128B ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2128B.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM2128B.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM2128B.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM2128B.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM2128B.Zone_Supply_Air_Temp .

bldg:VAVRM2128D a brick:VAV ;
    brick:feeds bldg:RM2128D ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM2128D.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM2128D.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM2128D.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM2128D.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM2128D.Zone_Supply_Air_Temp .

bldg:VAVRM2205 a brick:VAV ;
    brick:feeds bldg:RM2205 ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2205.Zone_Air_Temp,
        bldg:DH.ZONE.AHU01.RM2205.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU01.RM2205.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU01.RM2205.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU01.RM2205.Zone_Supply_Air_Temp .

bldg:VAVRM2211 a brick:VAV ;
    brick:feeds bldg:RM2211 ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2211.Zone_Air_Temp,
        bldg:DH.ZONE.AHU01.RM2211.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU01.RM2211.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU01.RM2211.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU01.RM2211.Zone_Supply_Air_Temp .

bldg:VAVRM2217 a brick:VAV ;
    brick:feeds bldg:RM2217 ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2217.Zone_Air_Temp,
        bldg:DH.ZONE.AHU01.RM2217.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU01.RM2217.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU01.RM2217.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU01.RM2217.Zone_Supply_Air_Temp .

bldg:VAVRM2222 a brick:VAV ;
    brick:feeds bldg:RM2222 ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2222.Zone_Air_Temp,
        bldg:DH.ZONE.AHU01.RM2222.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU01.RM2222.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU01.RM2222.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU01.RM2222.Zone_Supply_Air_Temp .

bldg:VAVRM2224 a brick:VAV ;
    brick:feeds bldg:RM2224 ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2224.Zone_Air_Temp,
        bldg:DH.ZONE.AHU01.RM2224.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU01.RM2224.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU01.RM2224.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU01.RM2224.Zone_Supply_Air_Temp .

bldg:VAVRM2240 a brick:VAV ;
    brick:feeds bldg:RM2240 ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2240.Zone_Air_Temp,
        bldg:DH.ZONE.AHU01.RM2240.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU01.RM2240.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU01.RM2240.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU01.RM2240.Zone_Supply_Air_Temp .

bldg:VAVRM2244 a brick:VAV ;
    brick:feeds bldg:RM2244 ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2244.Zone_Air_Temp,
        bldg:DH.ZONE.AHU01.RM2244.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU01.RM2244.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU01.RM2244.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU01.RM2244.Zone_Supply_Air_Temp .

bldg:VAVRM2250 a brick:VAV ;
    brick:feeds bldg:RM2250 ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2250.Zone_Air_Temp,
        bldg:DH.ZONE.AHU01.RM2250.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU01.RM2250.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU01.RM2250.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU01.RM2250.Zone_Supply_Air_Temp .

bldg:VAVRM2254 a brick:VAV ;
    brick:feeds bldg:RM2254 ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2254.Zone_Air_Temp,
        bldg:DH.ZONE.AHU01.RM2254.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU01.RM2254.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU01.RM2254.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU01.RM2254.Zone_Supply_Air_Temp .

bldg:VAVRM2258 a brick:VAV ;
    brick:feeds bldg:RM2258 ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2258.Zone_Air_Temp,
        bldg:DH.ZONE.AHU01.RM2258.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU01.RM2258.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU01.RM2258.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU01.RM2258.Zone_Supply_Air_Temp .

bldg:VAVRM2261 a brick:VAV ;
    brick:feeds bldg:RM2261 ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2261.Zone_Air_Temp,
        bldg:DH.ZONE.AHU01.RM2261.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU01.RM2261.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU01.RM2261.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU01.RM2261.Zone_Supply_Air_Temp .

bldg:VAVRM2262 a brick:VAV ;
    brick:feeds bldg:RM2262 ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2262.Zone_Air_Temp,
        bldg:DH.ZONE.AHU01.RM2262.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU01.RM2262.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU01.RM2262.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU01.RM2262.Zone_Supply_Air_Temp .

bldg:VAVRM2263 a brick:VAV ;
    brick:feeds bldg:RM2263 ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM2263.Zone_Air_Temp,
        bldg:DH.ZONE.AHU01.RM2263.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU01.RM2263.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU01.RM2263.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU01.RM2263.Zone_Supply_Air_Temp .

bldg:VAVRM300B a brick:VAV ;
    brick:feeds bldg:RM300B ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM300B.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM300B.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM300B.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM300B.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM300B.Zone_Supply_Air_Temp .

bldg:VAVRM3100 a brick:VAV ;
    brick:feeds bldg:RM3100 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3100.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM3100.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM3100.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM3100.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM3100.Zone_Supply_Air_Temp .

bldg:VAVRM3104 a brick:VAV ;
    brick:feeds bldg:RM3104 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3104.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM3104.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM3104.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM3104.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM3104.Zone_Supply_Air_Temp .

bldg:VAVRM3106 a brick:VAV ;
    brick:feeds bldg:RM3106 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3106.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM3106.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM3106.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM3106.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM3106.Zone_Supply_Air_Temp .

bldg:VAVRM3109 a brick:VAV ;
    brick:feeds bldg:RM3109 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3109.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM3109.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM3109.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM3109.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM3109.Zone_Supply_Air_Temp .

bldg:VAVRM3112 a brick:VAV ;
    brick:feeds bldg:RM3112 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3112.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM3112.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM3112.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM3112.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM3112.Zone_Supply_Air_Temp .

bldg:VAVRM3114 a brick:VAV ;
    brick:feeds bldg:RM3114 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3114.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM3114.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM3114.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM3114.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM3114.Zone_Supply_Air_Temp .

bldg:VAVRM3128 a brick:VAV ;
    brick:feeds bldg:RM3128 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3128.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM3128.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM3128.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM3128.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM3128.Zone_Supply_Air_Temp .

bldg:VAVRM3134 a brick:VAV ;
    brick:feeds bldg:RM3134 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3134.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM3134.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM3134.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM3134.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM3134.Zone_Supply_Air_Temp .

bldg:VAVRM3135 a brick:VAV ;
    brick:feeds bldg:RM3135 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3135.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM3135.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM3135.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM3135.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM3135.Zone_Supply_Air_Temp .

bldg:VAVRM3138 a brick:VAV ;
    brick:feeds bldg:RM3138 ;
    brick:hasPoint bldg:DH.ZONE.AHU02.RM3138.Zone_Air_Temp,
        bldg:DH.ZONE.AHU02.RM3138.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU02.RM3138.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU02.RM3138.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU02.RM3138.Zone_Supply_Air_Temp .

bldg:VAVRM3201 a brick:VAV ;
    brick:feeds bldg:RM3201 ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM3201.Zone_Air_Temp,
        bldg:DH.ZONE.AHU01.RM3201.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU01.RM3201.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU01.RM3201.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU01.RM3201.Zone_Supply_Air_Temp .

bldg:VAVRM3204 a brick:VAV ;
    brick:feeds bldg:RM3204 ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM3204.Zone_Air_Temp,
        bldg:DH.ZONE.AHU01.RM3204.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU01.RM3204.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU01.RM3204.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU01.RM3204.Zone_Supply_Air_Temp .

bldg:VAVRM3216 a brick:VAV ;
    brick:feeds bldg:RM3216 ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM3216.Zone_Air_Temp,
        bldg:DH.ZONE.AHU01.RM3216.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU01.RM3216.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU01.RM3216.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU01.RM3216.Zone_Supply_Air_Temp .

bldg:VAVRM3218 a brick:VAV ;
    brick:feeds bldg:RM3218 ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM3218.Zone_Air_Temp,
        bldg:DH.ZONE.AHU01.RM3218.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU01.RM3218.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU01.RM3218.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU01.RM3218.Zone_Supply_Air_Temp .

bldg:VAVRM3220 a brick:VAV ;
    brick:feeds bldg:RM3220 ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM3220.Zone_Air_Temp,
        bldg:DH.ZONE.AHU01.RM3220.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU01.RM3220.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU01.RM3220.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU01.RM3220.Zone_Supply_Air_Temp .

bldg:VAVRM3230 a brick:VAV ;
    brick:feeds bldg:RM3230 ;
    brick:hasPoint bldg:DH.ZONE.AHU01.RM3230.Zone_Air_Temp,
        bldg:DH.ZONE.AHU01.RM3230.Zone_Air_Temp_Setpoint,
        bldg:DH.ZONE.AHU01.RM3230.Zone_Reheat_Valve_Command,
        bldg:DH.ZONE.AHU01.RM3230.Zone_Supply_Air_Flow,
        bldg:DH.ZONE.AHU01.RM3230.Zone_Supply_Air_Temp .

bldg:chiller a brick:Chiller ;
    brick:hasPoint bldg:DH.CHW.Building_Chilled_Water_Flow,
        bldg:DH.CHW.Building_Chilled_Water_Return_Temp,
        bldg:DH.CHW.Building_Chilled_Water_Delta_Temp,
        bldg:DH.CHW.Building_Chilled_Water_Supply_Temp,
        bldg:DH.CHW.Building_Chilled_Water_Supply_Temp_Setpoint,
        bldg:DH.CHW.ECONOMIZER,
        bldg:DH.CHW.Enable,
        bldg:DH.CHW.LOOP_DP,
        bldg:DH.CHW.Loop_Chilled_Water_Flow,
        bldg:DH.CHW.Loop_Chilled_Water_Return_Temp,
        bldg:DH.CHW.Loop_Chilled_Water_Return_Temp_Setpoint,
        bldg:DH.CHW.Loop_Chilled_Water_Supply_Temp,
        bldg:DH.CHW.Loop_Chilled_Water_Supply_Temp_Setpoint,
        bldg:DH.CHW.OA_ENABLE,
        bldg:DH.CHW.Outside_Air_Temp,
        bldg:DH.CHW.PUMP_RET_PSI,
        bldg:DH.CHW.PUMP_SUP_PSI,
        bldg:DH.CHW.Pump1_SPEED,
        bldg:DH.CHW.Pump1_SPEED_FB,
        <http://buildsys.org/ontologies/DH#DH.CHW.Pump1_Start/Stop>,
        bldg:DH.CHW.Pump2_SPEED,
        bldg:DH.CHW.Pump2_SPEED_FB,
        <http://buildsys.org/ontologies/DH#DH.CHW.Pump2_Start/Stop> .

