@prefix bldg: <http://buildsys.org/ontologies/GBSF#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix unit: <http://qudt.org/vocab/unit/> .

bldg:AHU01 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1-2603B,
        bldg:VAVRM1-3501,
        bldg:VAVRM1018,
        bldg:VAVRM1111,
        bldg:VAVRM1113,
        bldg:VAVRM1117-1,
        bldg:VAVRM1117-2,
        bldg:VAVRM1225,
        bldg:VAVRM1410B,
        bldg:VAVRM1608,
        bldg:VAVRM1703,
        bldg:VAVRM1715,
        bldg:VAVRM1719,
        bldg:VAVRM2-2603B,
        bldg:VAVRM2-3501,
        bldg:VAVRM2117-1,
        bldg:VAVRM2117-2,
        bldg:VAVRM2603,
        bldg:VAVRM2603A,
        bldg:VAVRM2603B,
        bldg:VAVRM2608,
        bldg:VAVRM2613,
        bldg:VAVRM2613A,
        bldg:VAVRM2619,
        bldg:VAVRM2619A,
        bldg:VAVRM3-3501,
        bldg:VAVRM3117-1,
        bldg:VAVRM3117-2,
        bldg:VAVRM3501A,
        bldg:VAVRM3501B,
        bldg:VAVRM3605,
        bldg:VAVRM3608,
        bldg:VAVRM3613,
        bldg:VAVRM3617,
        bldg:VAVRM3617A,
        bldg:VAVRM3619,
        bldg:VAVRM4117-1,
        bldg:VAVRM4117-2,
        bldg:VAVRM4501A,
        bldg:VAVRM4501B,
        bldg:VAVRM4605,
        bldg:VAVRM4608,
        bldg:VAVRM4613,
        bldg:VAVRM4617,
        bldg:VAVRM4617B,
        bldg:VAVRM4617C,
        bldg:VAVRM4619,
        bldg:VAVRM5117-1,
        bldg:VAVRM5117-2,
        bldg:VAVRM5501A,
        bldg:VAVRM5501B,
        bldg:VAVRM5501C,
        bldg:VAVRM5501D,
        bldg:VAVRM5605,
        bldg:VAVRM5605A,
        bldg:VAVRM5605B,
        bldg:VAVRM5605D,
        bldg:VAVRM5605E,
        bldg:VAVRM5605F,
        bldg:VAVRM5608,
        bldg:VAVRM5613,
        bldg:VAVRM5615,
        bldg:VAVRM5617,
        bldg:VAVRM5619,
        bldg:VAVRM6117-1,
        bldg:VAVRM6117-2,
        bldg:VAVRM6501A,
        bldg:VAVRM6501B,
        bldg:VAVRM6501C,
        bldg:VAVRM6505A,
        bldg:VAVRM6605,
        bldg:VAVRM6605A,
        bldg:VAVRM6605B,
        bldg:VAVRM6605C,
        bldg:VAVRM6605D,
        bldg:VAVRM6608,
        bldg:VAVRM6611,
        bldg:VAVRM6617,
        bldg:VAVRM6619 ;
    brick:hasPoint bldg:GBSF.AHU.AHU01.CCV,
        bldg:GBSF.AHU.AHU01.Cooling_Valve_Output,
        bldg:GBSF.AHU.AHU01.Heating_Valve_Output,
        bldg:GBSF.AHU.AHU01.Outside_Air_Temp,
        bldg:GBSF.AHU.AHU01.Supply_Air_Pressure,
        bldg:GBSF.AHU.AHU01.Supply_Air_Temp,
        bldg:GBSF.AHU.AHU01.Supply_Air_Temp_Setpoint,
        bldg:GBSF.AHU.AHU01.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU02 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1402,
        bldg:VAVRM1406,
        bldg:VAVRM1410,
        bldg:VAVRM1410A,
        bldg:VAVRM1414,
        bldg:VAVRM1414A,
        bldg:VAVRM1610A,
        bldg:VAVRM2111,
        bldg:VAVRM2225,
        bldg:VAVRM2402,
        bldg:VAVRM2402A,
        bldg:VAVRM2402B,
        bldg:VAVRM2404A,
        bldg:VAVRM2406,
        bldg:VAVRM2406A,
        bldg:VAVRM2406B,
        bldg:VAVRM2410,
        bldg:VAVRM2410A,
        bldg:VAVRM2410B,
        bldg:VAVRM2610,
        bldg:VAVRM3111,
        bldg:VAVRM3225,
        bldg:VAVRM3402,
        bldg:VAVRM3402A,
        bldg:VAVRM3402B,
        bldg:VAVRM3406,
        bldg:VAVRM3406A,
        bldg:VAVRM3406B,
        bldg:VAVRM3410,
        bldg:VAVRM3410A,
        bldg:VAVRM3410B,
        bldg:VAVRM3610,
        bldg:VAVRM4111,
        bldg:VAVRM4225,
        bldg:VAVRM4610,
        bldg:VAVRM5111,
        bldg:VAVRM5225,
        bldg:VAVRM5330A,
        bldg:VAVRM5402,
        bldg:VAVRM5404,
        bldg:VAVRM5404A,
        bldg:VAVRM5404B,
        bldg:VAVRM5408,
        bldg:VAVRM5412,
        bldg:VAVRM5610,
        bldg:VAVRM6111,
        bldg:VAVRM6225,
        bldg:VAVRM6402,
        bldg:VAVRM6404,
        bldg:VAVRM6404A,
        bldg:VAVRM6404B,
        bldg:VAVRM6404C,
        bldg:VAVRM6404D,
        bldg:VAVRM6406,
        bldg:VAVRM6408,
        bldg:VAVRM6410,
        bldg:VAVRM6412,
        bldg:VAVRM6610 ;
    brick:hasPoint bldg:GBSF.AHU.AHU02.CCV,
        bldg:GBSF.AHU.AHU02.Cooling_Valve_Output,
        bldg:GBSF.AHU.AHU02.Heating_Valve_Output,
        bldg:GBSF.AHU.AHU02.Supply_Air_Pressure,
        bldg:GBSF.AHU.AHU02.Supply_Air_Temp,
        bldg:GBSF.AHU.AHU02.Supply_Air_Temp_Setpoint,
        bldg:GBSF.AHU.AHU02.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU03 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1-1218A,
        bldg:VAVRM1-1226,
        bldg:VAVRM1105,
        bldg:VAVRM1212,
        bldg:VAVRM1212A,
        bldg:VAVRM1212B,
        bldg:VAVRM1212C,
        bldg:VAVRM1213,
        bldg:VAVRM1214,
        bldg:VAVRM1218,
        bldg:VAVRM1218B,
        bldg:VAVRM1220,
        bldg:VAVRM1222,
        bldg:VAVRM1226,
        bldg:VAVRM2-1218A,
        bldg:VAVRM2-1226,
        bldg:VAVRM2105,
        bldg:VAVRM2212,
        bldg:VAVRM2212A,
        bldg:VAVRM2216,
        bldg:VAVRM2216A,
        bldg:VAVRM2216B,
        bldg:VAVRM2217,
        bldg:VAVRM2220,
        bldg:VAVRM2220A,
        bldg:VAVRM2220B,
        bldg:VAVRM2221,
        bldg:VAVRM3105,
        bldg:VAVRM3212,
        bldg:VAVRM3212A,
        bldg:VAVRM3216,
        bldg:VAVRM3216B,
        bldg:VAVRM3217,
        bldg:VAVRM3220,
        bldg:VAVRM3220A,
        bldg:VAVRM3220B,
        bldg:VAVRM4105,
        bldg:VAVRM4210,
        bldg:VAVRM4212,
        bldg:VAVRM4212B,
        bldg:VAVRM4212C,
        bldg:VAVRM4216,
        bldg:VAVRM4217,
        bldg:VAVRM4218,
        bldg:VAVRM4301B,
        bldg:VAVRM4301C,
        bldg:VAVRM5105,
        bldg:VAVRM5210,
        bldg:VAVRM5212,
        bldg:VAVRM5212A,
        bldg:VAVRM5212B,
        bldg:VAVRM5212C,
        bldg:VAVRM5216,
        bldg:VAVRM5217,
        bldg:VAVRM5218,
        bldg:VAVRM5301B,
        bldg:VAVRM5301C,
        bldg:VAVRM6105,
        bldg:VAVRM6210,
        bldg:VAVRM6212,
        bldg:VAVRM6212A,
        bldg:VAVRM6212B,
        bldg:VAVRM6212C,
        bldg:VAVRM6215,
        bldg:VAVRM6216,
        bldg:VAVRM6217,
        bldg:VAVRM6218,
        bldg:VAVRM6301B ;
    brick:hasPoint bldg:GBSF.AHU.AHU03.CCV,
        bldg:GBSF.AHU.AHU03.Cooling_Valve_Output,
        bldg:GBSF.AHU.AHU03.Heating_Valve_Output,
        bldg:GBSF.AHU.AHU03.Outside_Air_Temp,
        bldg:GBSF.AHU.AHU03.Supply_Air_Pressure,
        bldg:GBSF.AHU.AHU03.Supply_Air_Temp,
        bldg:GBSF.AHU.AHU03.Supply_Air_Temp_Setpoint,
        bldg:GBSF.AHU.AHU03.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU04 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1-3530,
        bldg:VAVRM1010,
        bldg:VAVRM2-3530,
        bldg:VAVRM2409,
        bldg:VAVRM2409A,
        bldg:VAVRM2409B,
        bldg:VAVRM2413,
        bldg:VAVRM2413A,
        bldg:VAVRM2413B,
        bldg:VAVRM2417,
        bldg:VAVRM2417A,
        bldg:VAVRM2417B,
        bldg:VAVRM3407,
        bldg:VAVRM3409,
        bldg:VAVRM3409A,
        bldg:VAVRM3413,
        bldg:VAVRM3415,
        bldg:VAVRM3530A,
        bldg:VAVRM3530B,
        bldg:VAVRM3530C,
        bldg:VAVRM4407,
        bldg:VAVRM4409,
        bldg:VAVRM4409B,
        bldg:VAVRM4409C,
        bldg:VAVRM4409D,
        bldg:VAVRM4413,
        bldg:VAVRM4415,
        bldg:VAVRM4530A,
        bldg:VAVRM4530B,
        bldg:VAVRM4530C,
        bldg:VAVRM5409,
        bldg:VAVRM5409A,
        bldg:VAVRM5409C,
        bldg:VAVRM5413,
        bldg:VAVRM5415,
        bldg:VAVRM5415A,
        bldg:VAVRM5415B,
        bldg:VAVRM5417,
        bldg:VAVRM5530A,
        bldg:VAVRM6407,
        bldg:VAVRM6409,
        bldg:VAVRM6413,
        bldg:VAVRM6413A,
        bldg:VAVRM6413B,
        bldg:VAVRM6413C,
        bldg:VAVRM6415,
        bldg:VAVRM6530C,
        bldg:VAVRM6530D ;
    brick:hasPoint bldg:GBSF.AHU.AHU04.CCV,
        bldg:GBSF.AHU.AHU04.Cooling_Valve_Output,
        bldg:GBSF.AHU.AHU04.Heating_Valve_Output,
        bldg:GBSF.AHU.AHU04.Supply_Air_Pressure,
        bldg:GBSF.AHU.AHU04.Supply_Air_Temp,
        bldg:GBSF.AHU.AHU04.Supply_Air_Temp_Setpoint,
        bldg:GBSF.AHU.AHU04.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU05 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM2502,
        bldg:VAVRM2505,
        bldg:VAVRM2511,
        bldg:VAVRM2515,
        bldg:VAVRM2519,
        bldg:VAVRM3502,
        bldg:VAVRM3503,
        bldg:VAVRM3510,
        bldg:VAVRM3511,
        bldg:VAVRM3512,
        bldg:VAVRM3517,
        bldg:VAVRM4502,
        bldg:VAVRM4502_MIX,
        bldg:VAVRM4503,
        bldg:VAVRM4510,
        bldg:VAVRM4511,
        bldg:VAVRM4512,
        bldg:VAVRM4517,
        bldg:VAVRM5502,
        bldg:VAVRM5503,
        bldg:VAVRM5510,
        bldg:VAVRM5511,
        bldg:VAVRM5512,
        bldg:VAVRM5515,
        bldg:VAVRM5521,
        bldg:VAVRM6502,
        bldg:VAVRM6502_MIX,
        bldg:VAVRM6503,
        bldg:VAVRM6510,
        bldg:VAVRM6511,
        bldg:VAVRM6512,
        bldg:VAVRM6515,
        bldg:VAVRM6521,
        bldg:VAVRM6521_MIX ;
    brick:hasPoint bldg:GBSF.AHU.AHU05.CCV,
        bldg:GBSF.AHU.AHU05.Cooling_Valve_Output,
        bldg:GBSF.AHU.AHU05.Heating_Valve_Output,
        bldg:GBSF.AHU.AHU05.Mixed_Air_Temp,
        bldg:GBSF.AHU.AHU05.Mode,
        bldg:GBSF.AHU.AHU05.Outside_Air_Temp,
        bldg:GBSF.AHU.AHU05.Return_Air_Temp,
        bldg:GBSF.AHU.AHU05.SUPFLOW,
        bldg:GBSF.AHU.AHU05.Supply_Air_Pressure,
        bldg:GBSF.AHU.AHU05.Supply_Air_Temp,
        bldg:GBSF.AHU.AHU05.Supply_Air_Temp_Setpoint,
        bldg:GBSF.AHU.AHU05.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU06 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1109,
        bldg:VAVRM1300,
        bldg:VAVRM1311,
        bldg:VAVRM1313,
        bldg:VAVRM1314,
        bldg:VAVRM1319,
        bldg:VAVRM2303,
        bldg:VAVRM2306,
        bldg:VAVRM2311,
        bldg:VAVRM2312,
        bldg:VAVRM2317,
        bldg:VAVRM2317_MIX,
        bldg:VAVRM2319,
        bldg:VAVRM3302,
        bldg:VAVRM3303,
        bldg:VAVRM3311,
        bldg:VAVRM3313,
        bldg:VAVRM3313_MIX,
        bldg:VAVRM3315,
        bldg:VAVRM3321,
        bldg:VAVRM4302,
        bldg:VAVRM4303,
        bldg:VAVRM4310,
        bldg:VAVRM4311,
        bldg:VAVRM4312,
        bldg:VAVRM4319,
        bldg:VAVRM4321,
        bldg:VAVRM4330,
        bldg:VAVRM4330_MIX,
        bldg:VAVRM4332,
        bldg:VAVRM4333,
        bldg:VAVRM4336,
        bldg:VAVRM4337,
        bldg:VAVRM4340,
        bldg:VAVRM5302,
        bldg:VAVRM5302_MIX,
        bldg:VAVRM5303,
        bldg:VAVRM5310,
        bldg:VAVRM5311,
        bldg:VAVRM5312,
        bldg:VAVRM5315,
        bldg:VAVRM5321,
        bldg:VAVRM6302,
        bldg:VAVRM6303,
        bldg:VAVRM6310,
        bldg:VAVRM6311,
        bldg:VAVRM6312,
        bldg:VAVRM6315,
        bldg:VAVRM6321 ;
    brick:hasPoint bldg:GBSF.AHU.AHU06.Cooling_Valve_Output,
        bldg:GBSF.AHU.AHU06.Heating_Valve_Output,
        bldg:GBSF.AHU.AHU06.Mixed_Air_Temp,
        bldg:GBSF.AHU.AHU06.Outside_Air_Temp,
        bldg:GBSF.AHU.AHU06.Return_Air_Temp,
        bldg:GBSF.AHU.AHU06.SUPFLOW,
        bldg:GBSF.AHU.AHU06.Supply_Air_Pressure,
        bldg:GBSF.AHU.AHU06.Supply_Air_Temp,
        bldg:GBSF.AHU.AHU06.Supply_Air_Temp_Setpoint,
        bldg:GBSF.AHU.AHU06.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU07 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1103,
        bldg:VAVRM1202,
        bldg:VAVRM1202A,
        bldg:VAVRM1202_MIX,
        bldg:VAVRM2103,
        bldg:VAVRM2202,
        bldg:VAVRM3103,
        bldg:VAVRM3202,
        bldg:VAVRM3206,
        bldg:VAVRM4103,
        bldg:VAVRM4202,
        bldg:VAVRM5103,
        bldg:VAVRM5202,
        bldg:VAVRM5206,
        bldg:VAVRM6103,
        bldg:VAVRM6202 ;
    brick:hasPoint bldg:GBSF.AHU.AHU07.CCV,
        bldg:GBSF.AHU.AHU07.Cooling_Valve_Output,
        bldg:GBSF.AHU.AHU07.Heating_Valve_Output,
        bldg:GBSF.AHU.AHU07.Mixed_Air_Temp,
        bldg:GBSF.AHU.AHU07.Outside_Air_Temp,
        bldg:GBSF.AHU.AHU07.Return_Air_Temp,
        bldg:GBSF.AHU.AHU07.SUPFLOW,
        bldg:GBSF.AHU.AHU07.Supply_Air_Pressure,
        bldg:GBSF.AHU.AHU07.Supply_Air_Temp,
        bldg:GBSF.AHU.AHU07.Supply_Air_Temp_Setpoint,
        bldg:GBSF.AHU.AHU07.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU08 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1002,
        bldg:VAVRM1005-1,
        bldg:VAVRM1005-2 ;
    brick:hasPoint bldg:GBSF.AHU.AHU08.CCV,
        bldg:GBSF.AHU.AHU08.Cooling_Valve_Output,
        bldg:GBSF.AHU.AHU08.Heating_Valve_Output,
        bldg:GBSF.AHU.AHU08.Mixed_Air_Temp,
        bldg:GBSF.AHU.AHU08.Outside_Air_Temp,
        bldg:GBSF.AHU.AHU08.Return_Air_Temp,
        bldg:GBSF.AHU.AHU08.SUPFLOW,
        bldg:GBSF.AHU.AHU08.Supply_Air_Pressure,
        bldg:GBSF.AHU.AHU08.Supply_Air_Temp,
        bldg:GBSF.AHU.AHU08.Supply_Air_Temp_Setpoint,
        bldg:GBSF.AHU.AHU08.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU09 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM0101,
        bldg:VAVRM0111,
        bldg:VAVRM0202A,
        bldg:VAVRM0210,
        bldg:VAVRM0301,
        bldg:VAVRM0302,
        bldg:VAVRM0303,
        bldg:VAVRM0304,
        bldg:VAVRM0307,
        bldg:VAVRM0308,
        bldg:VAVRM0311,
        bldg:VAVRM0404A,
        bldg:VAVRM0406,
        bldg:VAVRM0600,
        bldg:VAVRM0605,
        bldg:VAVRM0609,
        bldg:VAVRM0613,
        bldg:VAVRM0620,
        bldg:VAVRM0620A,
        bldg:VAVRM0621,
        bldg:VAVRM0622,
        bldg:VAVRM0623,
        bldg:VAVRM0624,
        bldg:VAVRM0624B,
        bldg:VAVRM0634A,
        bldg:VAVRM0645,
        bldg:VAVRM0650,
        bldg:VAVRM0652,
        bldg:VAVRM0656,
        bldg:VAVRM1-0603,
        bldg:VAVRM1-0611,
        bldg:VAVRM1-0613,
        bldg:VAVRM1-0626,
        bldg:VAVRM1-0628,
        bldg:VAVRM1-0645A,
        bldg:VAVRM2-0605,
        bldg:VAVRM2-0611,
        bldg:VAVRM4-0605,
        bldg:VAVRM410 ;
    brick:hasPoint bldg:GBSF.AHU.AHU09.CCV,
        bldg:GBSF.AHU.AHU09.Cooling_Valve_Output,
        bldg:GBSF.AHU.AHU09.Heating_Valve_Output,
        bldg:GBSF.AHU.AHU09.Supply_Air_Pressure,
        bldg:GBSF.AHU.AHU09.Supply_Air_Temp,
        bldg:GBSF.AHU.AHU09.Supply_Air_Temp_Setpoint,
        bldg:GBSF.AHU.AHU09.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU10 a brick:Air_Handler_Unit ;
    brick:hasPoint bldg:GBSF.AHU.AHU10.Cooling_Valve_Output,
        bldg:GBSF.AHU.AHU10.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU11 a brick:Air_Handler_Unit ;
    brick:hasPoint bldg:GBSF.AHU.AHU11.CCV,
        bldg:GBSF.AHU.AHU11.Cooling_Valve_Output,
        bldg:GBSF.AHU.AHU11.Heating_Valve_Output,
        bldg:GBSF.AHU.AHU11.Outside_Air_Temp,
        bldg:GBSF.AHU.AHU11.Supply_Air_Temp,
        bldg:GBSF.AHU.AHU11.Supply_Air_Temp_Setpoint,
        bldg:GBSF.AHU.AHU11.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:GBSF a brick:Building ;
    brick:area [ brick:hasUnits unit:FT_2 ;
            brick:value 228431 ] .

bldg:GBSF_ChilledWater_Demand_kBtu a brick:Electric_Meter ;
    rdfs:label "GBSF_ChilledWater_Demand_kBtu" ;
    brick:isPointOf bldg:chiller ;
    brick:timeseries [ brick:hasTimeseriesId "4d5dc3f1-91d5-3b3a-aafe-1e7779ba8b8b" ] .

bldg:GBSF_Electricity_Demand_kBtu a brick:Building_Electric_Meter ;
    rdfs:label "GBSF_Electricity_Demand_kBtu" ;
    brick:timeseries [ brick:hasTimeseriesId "95afc8e4-e78c-3dc2-a65f-9cbc4d2be5f8" ] .

bldg:damperVAVRM1002 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU08.RM1002.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1002 .

bldg:damperVAVRM1005-1 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU08.RM1005-1.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1005-1 .

bldg:damperVAVRM1005-2 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU08.RM1005-2.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1005-2 .

bldg:damperVAVRM1103 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM1103.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1103 .

bldg:damperVAVRM1109 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM1109.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1109 .

bldg:damperVAVRM1202 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM1202.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1202 .

bldg:damperVAVRM1300 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM1300.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1300 .

bldg:damperVAVRM1311 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM1311.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1311 .

bldg:damperVAVRM1313 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM1313.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1313 .

bldg:damperVAVRM1314 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM1314.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1314 .

bldg:damperVAVRM1319 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM1319.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1319 .

bldg:damperVAVRM2103 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM2103.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2103 .

bldg:damperVAVRM2202 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM2202.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2202 .

bldg:damperVAVRM2303 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM2303.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2303 .

bldg:damperVAVRM2306 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM2306.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2306 .

bldg:damperVAVRM2311 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM2311.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2311 .

bldg:damperVAVRM2312 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM2312.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2312 .

bldg:damperVAVRM2317 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM2317.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2317 .

bldg:damperVAVRM2319 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM2319.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2319 .

bldg:damperVAVRM2502 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM2502.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2502 .

bldg:damperVAVRM2505 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM2505.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2505 .

bldg:damperVAVRM2511 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM2511.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2511 .

bldg:damperVAVRM2515 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM2515.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2515 .

bldg:damperVAVRM2519 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM2519.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2519 .

bldg:damperVAVRM3103 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM3103.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3103 .

bldg:damperVAVRM3202 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM3202.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3202 .

bldg:damperVAVRM3206 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM3206.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3206 .

bldg:damperVAVRM3302 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM3302.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3302 .

bldg:damperVAVRM3303 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM3303.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3303 .

bldg:damperVAVRM3311 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM3311.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3311 .

bldg:damperVAVRM3313 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM3313.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3313 .

bldg:damperVAVRM3315 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM3315.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3315 .

bldg:damperVAVRM3321 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM3321.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3321 .

bldg:damperVAVRM3502 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM3502.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3502 .

bldg:damperVAVRM3503 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM3503.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3503 .

bldg:damperVAVRM3510 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM3510.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3510 .

bldg:damperVAVRM3511 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM3511.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3511 .

bldg:damperVAVRM3512 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM3512.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3512 .

bldg:damperVAVRM3517 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM3517.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3517 .

bldg:damperVAVRM4103 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM4103.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4103 .

bldg:damperVAVRM4202 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM4202.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4202 .

bldg:damperVAVRM4302 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM4302.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4302 .

bldg:damperVAVRM4303 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM4303.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4303 .

bldg:damperVAVRM4310 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM4310.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4310 .

bldg:damperVAVRM4311 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM4311.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4311 .

bldg:damperVAVRM4312 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM4312.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4312 .

bldg:damperVAVRM4319 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM4319.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4319 .

bldg:damperVAVRM4321 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM4321.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4321 .

bldg:damperVAVRM4330 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM4330.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4330 .

bldg:damperVAVRM4332 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM4332.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4332 .

bldg:damperVAVRM4333 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM4333.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4333 .

bldg:damperVAVRM4336 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM4336.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4336 .

bldg:damperVAVRM4337 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM4337.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4337 .

bldg:damperVAVRM4340 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM4340.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4340 .

bldg:damperVAVRM4502 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM4502.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4502 .

bldg:damperVAVRM4503 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM4503.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4503 .

bldg:damperVAVRM4510 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM4510.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4510 .

bldg:damperVAVRM4511 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM4511.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4511 .

bldg:damperVAVRM4512 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM4512.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4512 .

bldg:damperVAVRM4517 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM4517.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4517 .

bldg:damperVAVRM5103 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM5103.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5103 .

bldg:damperVAVRM5202 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM5202.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5202 .

bldg:damperVAVRM5206 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM5206.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5206 .

bldg:damperVAVRM5302 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM5302.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5302 .

bldg:damperVAVRM5303 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM5303.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5303 .

bldg:damperVAVRM5310 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM5310.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5310 .

bldg:damperVAVRM5311 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM5311.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5311 .

bldg:damperVAVRM5312 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM5312.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5312 .

bldg:damperVAVRM5315 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM5315.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5315 .

bldg:damperVAVRM5321 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM5321.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5321 .

bldg:damperVAVRM5502 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM5502.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5502 .

bldg:damperVAVRM5503 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM5503.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5503 .

bldg:damperVAVRM5510 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM5510.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5510 .

bldg:damperVAVRM5511 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM5511.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5511 .

bldg:damperVAVRM5512 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM5512.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5512 .

bldg:damperVAVRM5515 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM5515.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5515 .

bldg:damperVAVRM5521 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM5521.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5521 .

bldg:damperVAVRM6103 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM6103.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM6103 .

bldg:damperVAVRM6202 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM6202.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM6202 .

bldg:damperVAVRM6302 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM6302.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM6302 .

bldg:damperVAVRM6303 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM6303.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM6303 .

bldg:damperVAVRM6310 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM6310.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM6310 .

bldg:damperVAVRM6311 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM6311.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM6311 .

bldg:damperVAVRM6312 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM6312.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM6312 .

bldg:damperVAVRM6315 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM6315.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM6315 .

bldg:damperVAVRM6321 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM6321.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM6321 .

bldg:damperVAVRM6502 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM6502.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM6502 .

bldg:damperVAVRM6503 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM6503.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM6503 .

bldg:damperVAVRM6510 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM6510.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM6510 .

bldg:damperVAVRM6511 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM6511.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM6511 .

bldg:damperVAVRM6512 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM6512.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM6512 .

bldg:damperVAVRM6515 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM6515.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM6515 .

bldg:damperVAVRM6521 a brick:Damper ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM6521.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM6521 .

bldg:floor0 a brick:Floor ;
    brick:hasPart bldg:RM0101_room,
        bldg:RM0111_room,
        bldg:RM0202A_room,
        bldg:RM0210_room,
        bldg:RM0301_room,
        bldg:RM0302_room,
        bldg:RM0303_room,
        bldg:RM0304_room,
        bldg:RM0307_room,
        bldg:RM0308_room,
        bldg:RM0311_room,
        bldg:RM0404A_room,
        bldg:RM0406_room,
        bldg:RM0600_room,
        bldg:RM0605_room,
        bldg:RM0609_room,
        bldg:RM0613_room,
        bldg:RM0620A_room,
        bldg:RM0620_room,
        bldg:RM0621_room,
        bldg:RM0622_room,
        bldg:RM0623_room,
        bldg:RM0624B_room,
        bldg:RM0624_room,
        bldg:RM0634A_room,
        bldg:RM0645_room,
        bldg:RM0650_room,
        bldg:RM0652_room,
        bldg:RM0656_room .

bldg:floor1 a brick:Floor ;
    brick:hasPart bldg:RM1-0603_room,
        bldg:RM1-0611_room,
        bldg:RM1-0613_room,
        bldg:RM1-0626_room,
        bldg:RM1-0628_room,
        bldg:RM1-0645A_room,
        bldg:RM1-1218A_room,
        bldg:RM1-1226_room,
        bldg:RM1-2603B_room,
        bldg:RM1-3501_room,
        bldg:RM1-3530_room,
        bldg:RM1002_room,
        bldg:RM1005-1_room,
        bldg:RM1005-2_room,
        bldg:RM1010_room,
        bldg:RM1018_room,
        bldg:RM1103_room,
        bldg:RM1105_room,
        bldg:RM1109_room,
        bldg:RM1111_room,
        bldg:RM1113_room,
        bldg:RM1117-1_room,
        bldg:RM1117-2_room,
        bldg:RM1202A_room,
        bldg:RM1202_MIX_room,
        bldg:RM1202_room,
        bldg:RM1212A_room,
        bldg:RM1212B_room,
        bldg:RM1212C_room,
        bldg:RM1212_room,
        bldg:RM1213_room,
        bldg:RM1214_room,
        bldg:RM1218B_room,
        bldg:RM1218_room,
        bldg:RM1220_room,
        bldg:RM1222_room,
        bldg:RM1225_room,
        bldg:RM1226_room,
        bldg:RM1300_room,
        bldg:RM1311_room,
        bldg:RM1313_room,
        bldg:RM1314_room,
        bldg:RM1319_room,
        bldg:RM1402_room,
        bldg:RM1406_room,
        bldg:RM1410A_room,
        bldg:RM1410B_room,
        bldg:RM1410_room,
        bldg:RM1414A_room,
        bldg:RM1414_room,
        bldg:RM1608_room,
        bldg:RM1610A_room,
        bldg:RM1703_room,
        bldg:RM1715_room,
        bldg:RM1719_room .

bldg:floor2 a brick:Floor ;
    brick:hasPart bldg:RM2-0605_room,
        bldg:RM2-0611_room,
        bldg:RM2-1218A_room,
        bldg:RM2-1226_room,
        bldg:RM2-2603B_room,
        bldg:RM2-3501_room,
        bldg:RM2-3530_room,
        bldg:RM2103_room,
        bldg:RM2105_room,
        bldg:RM2111_room,
        bldg:RM2117-1_room,
        bldg:RM2117-2_room,
        bldg:RM2202_room,
        bldg:RM2212A_room,
        bldg:RM2212_room,
        bldg:RM2216A_room,
        bldg:RM2216B_room,
        bldg:RM2216_room,
        bldg:RM2217_room,
        bldg:RM2220A_room,
        bldg:RM2220B_room,
        bldg:RM2220_room,
        bldg:RM2221_room,
        bldg:RM2225_room,
        bldg:RM2303_room,
        bldg:RM2306_room,
        bldg:RM2311_room,
        bldg:RM2312_room,
        bldg:RM2317_MIX_room,
        bldg:RM2317_room,
        bldg:RM2319_room,
        bldg:RM2402A_room,
        bldg:RM2402B_room,
        bldg:RM2402_room,
        bldg:RM2404A_room,
        bldg:RM2406A_room,
        bldg:RM2406B_room,
        bldg:RM2406_room,
        bldg:RM2409A_room,
        bldg:RM2409B_room,
        bldg:RM2409_room,
        bldg:RM2410A_room,
        bldg:RM2410B_room,
        bldg:RM2410_room,
        bldg:RM2413A_room,
        bldg:RM2413B_room,
        bldg:RM2413_room,
        bldg:RM2417A_room,
        bldg:RM2417B_room,
        bldg:RM2417_room,
        bldg:RM2502_room,
        bldg:RM2505_room,
        bldg:RM2511_room,
        bldg:RM2515_room,
        bldg:RM2519_room,
        bldg:RM2603A_room,
        bldg:RM2603B_room,
        bldg:RM2603_room,
        bldg:RM2608_room,
        bldg:RM2610_room,
        bldg:RM2613A_room,
        bldg:RM2613_room,
        bldg:RM2619A_room,
        bldg:RM2619_room .

bldg:floor3 a brick:Floor ;
    brick:hasPart bldg:RM3-3501_room,
        bldg:RM3103_room,
        bldg:RM3105_room,
        bldg:RM3111_room,
        bldg:RM3117-1_room,
        bldg:RM3117-2_room,
        bldg:RM3202_room,
        bldg:RM3206_room,
        bldg:RM3212A_room,
        bldg:RM3212_room,
        bldg:RM3216B_room,
        bldg:RM3216_room,
        bldg:RM3217_room,
        bldg:RM3220A_room,
        bldg:RM3220B_room,
        bldg:RM3220_room,
        bldg:RM3225_room,
        bldg:RM3302_room,
        bldg:RM3303_room,
        bldg:RM3311_room,
        bldg:RM3313_MIX_room,
        bldg:RM3313_room,
        bldg:RM3315_room,
        bldg:RM3321_room,
        bldg:RM3402A_room,
        bldg:RM3402B_room,
        bldg:RM3402_room,
        bldg:RM3406A_room,
        bldg:RM3406B_room,
        bldg:RM3406_room,
        bldg:RM3407_room,
        bldg:RM3409A_room,
        bldg:RM3409_room,
        bldg:RM3410A_room,
        bldg:RM3410B_room,
        bldg:RM3410_room,
        bldg:RM3413_room,
        bldg:RM3415_room,
        bldg:RM3501A_room,
        bldg:RM3501B_room,
        bldg:RM3502_room,
        bldg:RM3503_room,
        bldg:RM3510_room,
        bldg:RM3511_room,
        bldg:RM3512_room,
        bldg:RM3517_room,
        bldg:RM3530A_room,
        bldg:RM3530B_room,
        bldg:RM3530C_room,
        bldg:RM3605_room,
        bldg:RM3608_room,
        bldg:RM3610_room,
        bldg:RM3613_room,
        bldg:RM3617A_room,
        bldg:RM3617_room,
        bldg:RM3619_room .

bldg:floor4 a brick:Floor ;
    brick:hasPart bldg:RM4-0605_room,
        bldg:RM4103_room,
        bldg:RM4105_room,
        bldg:RM410_room,
        bldg:RM4111_room,
        bldg:RM4117-1_room,
        bldg:RM4117-2_room,
        bldg:RM4202_room,
        bldg:RM4210_room,
        bldg:RM4212B_room,
        bldg:RM4212C_room,
        bldg:RM4212_room,
        bldg:RM4216_room,
        bldg:RM4217_room,
        bldg:RM4218_room,
        bldg:RM4225_room,
        bldg:RM4301B_room,
        bldg:RM4301C_room,
        bldg:RM4302_room,
        bldg:RM4303_room,
        bldg:RM4310_room,
        bldg:RM4311_room,
        bldg:RM4312_room,
        bldg:RM4319_room,
        bldg:RM4321_room,
        bldg:RM4330_MIX_room,
        bldg:RM4330_room,
        bldg:RM4332_room,
        bldg:RM4333_room,
        bldg:RM4336_room,
        bldg:RM4337_room,
        bldg:RM4340_room,
        bldg:RM4407_room,
        bldg:RM4409B_room,
        bldg:RM4409C_room,
        bldg:RM4409D_room,
        bldg:RM4409_room,
        bldg:RM4413_room,
        bldg:RM4415_room,
        bldg:RM4501A_room,
        bldg:RM4501B_room,
        bldg:RM4502_MIX_room,
        bldg:RM4502_room,
        bldg:RM4503_room,
        bldg:RM4510_room,
        bldg:RM4511_room,
        bldg:RM4512_room,
        bldg:RM4517_room,
        bldg:RM4530A_room,
        bldg:RM4530B_room,
        bldg:RM4530C_room,
        bldg:RM4605_room,
        bldg:RM4608_room,
        bldg:RM4610_room,
        bldg:RM4613_room,
        bldg:RM4617B_room,
        bldg:RM4617C_room,
        bldg:RM4617_room,
        bldg:RM4619_room .

bldg:floor5 a brick:Floor ;
    brick:hasPart bldg:RM5103_room,
        bldg:RM5105_room,
        bldg:RM5111_room,
        bldg:RM5117-1_room,
        bldg:RM5117-2_room,
        bldg:RM5202_room,
        bldg:RM5206_room,
        bldg:RM5210_room,
        bldg:RM5212A_room,
        bldg:RM5212B_room,
        bldg:RM5212C_room,
        bldg:RM5212_room,
        bldg:RM5216_room,
        bldg:RM5217_room,
        bldg:RM5218_room,
        bldg:RM5225_room,
        bldg:RM5301B_room,
        bldg:RM5301C_room,
        bldg:RM5302_MIX_room,
        bldg:RM5302_room,
        bldg:RM5303_room,
        bldg:RM5310_room,
        bldg:RM5311_room,
        bldg:RM5312_room,
        bldg:RM5315_room,
        bldg:RM5321_room,
        bldg:RM5330A_room,
        bldg:RM5402_room,
        bldg:RM5404A_room,
        bldg:RM5404B_room,
        bldg:RM5404_room,
        bldg:RM5408_room,
        bldg:RM5409A_room,
        bldg:RM5409C_room,
        bldg:RM5409_room,
        bldg:RM5412_room,
        bldg:RM5413_room,
        bldg:RM5415A_room,
        bldg:RM5415B_room,
        bldg:RM5415_room,
        bldg:RM5417_room,
        bldg:RM5501A_room,
        bldg:RM5501B_room,
        bldg:RM5501C_room,
        bldg:RM5501D_room,
        bldg:RM5502_room,
        bldg:RM5503_room,
        bldg:RM5510_room,
        bldg:RM5511_room,
        bldg:RM5512_room,
        bldg:RM5515_room,
        bldg:RM5521_room,
        bldg:RM5530A_room,
        bldg:RM5605A_room,
        bldg:RM5605B_room,
        bldg:RM5605D_room,
        bldg:RM5605E_room,
        bldg:RM5605F_room,
        bldg:RM5605_room,
        bldg:RM5608_room,
        bldg:RM5610_room,
        bldg:RM5613_room,
        bldg:RM5615_room,
        bldg:RM5617_room,
        bldg:RM5619_room .

bldg:floor6 a brick:Floor ;
    brick:hasPart bldg:RM6103_room,
        bldg:RM6105_room,
        bldg:RM6111_room,
        bldg:RM6117-1_room,
        bldg:RM6117-2_room,
        bldg:RM6202_room,
        bldg:RM6210_room,
        bldg:RM6212A_room,
        bldg:RM6212B_room,
        bldg:RM6212C_room,
        bldg:RM6212_room,
        bldg:RM6215_room,
        bldg:RM6216_room,
        bldg:RM6217_room,
        bldg:RM6218_room,
        bldg:RM6225_room,
        bldg:RM6301B_room,
        bldg:RM6302_room,
        bldg:RM6303_room,
        bldg:RM6310_room,
        bldg:RM6311_room,
        bldg:RM6312_room,
        bldg:RM6315_room,
        bldg:RM6321_room,
        bldg:RM6402_room,
        bldg:RM6404A_room,
        bldg:RM6404B_room,
        bldg:RM6404C_room,
        bldg:RM6404D_room,
        bldg:RM6404_room,
        bldg:RM6406_room,
        bldg:RM6407_room,
        bldg:RM6408_room,
        bldg:RM6409_room,
        bldg:RM6410_room,
        bldg:RM6412_room,
        bldg:RM6413A_room,
        bldg:RM6413B_room,
        bldg:RM6413C_room,
        bldg:RM6413_room,
        bldg:RM6415_room,
        bldg:RM6501A_room,
        bldg:RM6501B_room,
        bldg:RM6501C_room,
        bldg:RM6502_MIX_room,
        bldg:RM6502_room,
        bldg:RM6503_room,
        bldg:RM6505A_room,
        bldg:RM6510_room,
        bldg:RM6511_room,
        bldg:RM6512_room,
        bldg:RM6515_room,
        bldg:RM6521_MIX_room,
        bldg:RM6521_room,
        bldg:RM6530C_room,
        bldg:RM6530D_room,
        bldg:RM6605A_room,
        bldg:RM6605B_room,
        bldg:RM6605C_room,
        bldg:RM6605D_room,
        bldg:RM6605_room,
        bldg:RM6608_room,
        bldg:RM6610_room,
        bldg:RM6611_room,
        bldg:RM6617_room,
        bldg:RM6619_room .

bldg:GBSF.AHU.AHU01.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GBSF.AHU.AHU01.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "6e27a469-64c3-3d11-a9fc-e08674c628c8" ] .

bldg:GBSF.AHU.AHU01.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GBSF.AHU.AHU01.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "b9c19a73-165b-3ca2-b7b8-570b71526c8c" ] .

bldg:GBSF.AHU.AHU01.Heating_Valve_Output a brick:Command ;
    rdfs:label "GBSF.AHU.AHU01.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "90ecf181-bf35-3848-b1a3-4c38592ea7a7" ] .

bldg:GBSF.AHU.AHU01.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU01.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "74436077-352b-3e54-b50a-ea2dadabf853" ] .

bldg:GBSF.AHU.AHU01.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "GBSF.AHU.AHU01.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "2dc23b0e-d6af-3ddb-a202-6a409ad9eb90" ] .

bldg:GBSF.AHU.AHU01.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU01.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5e8e5c0f-a57e-3a31-af00-ed5bdc19fb58" ] .

bldg:GBSF.AHU.AHU01.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.AHU.AHU01.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2469f178-80cb-350a-8d0c-dd9464e4497d" ] .

bldg:GBSF.AHU.AHU01.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU01.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3c0d7ffe-286b-32f0-8536-9a8cccffb94e" ] .

bldg:GBSF.AHU.AHU02.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GBSF.AHU.AHU02.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "f212d420-5c45-31f3-9a92-94a53c512701" ] .

bldg:GBSF.AHU.AHU02.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GBSF.AHU.AHU02.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "b5561cc7-7baa-3242-8310-fca94b6eda6d" ] .

bldg:GBSF.AHU.AHU02.Heating_Valve_Output a brick:Command ;
    rdfs:label "GBSF.AHU.AHU02.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "e81aa938-9b4f-3bf5-a602-3a9e8f31186e" ] .

bldg:GBSF.AHU.AHU02.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "GBSF.AHU.AHU02.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "d5d324ec-f5fb-3424-876d-15ecb84c37af" ] .

bldg:GBSF.AHU.AHU02.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU02.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e7047dd7-c65a-3ae0-9b9d-09dda03d1a18" ] .

bldg:GBSF.AHU.AHU02.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.AHU.AHU02.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4ad23922-e48c-3431-bc12-2744bdef347f" ] .

bldg:GBSF.AHU.AHU02.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU02.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e5e564b2-fdf4-3ca6-b5bd-bb0db4342ab9" ] .

bldg:GBSF.AHU.AHU03.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GBSF.AHU.AHU03.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "af5e6791-a4e0-3b22-bdeb-764c33fd9498" ] .

bldg:GBSF.AHU.AHU03.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GBSF.AHU.AHU03.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "0a866bd4-f559-3386-b65d-bb302728a922" ] .

bldg:GBSF.AHU.AHU03.Heating_Valve_Output a brick:Command ;
    rdfs:label "GBSF.AHU.AHU03.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "844c6f7e-41ea-3649-b2bd-3fc1accff383" ] .

bldg:GBSF.AHU.AHU03.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU03.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "01723a41-f25d-3b35-bac4-5d32017df7af" ] .

bldg:GBSF.AHU.AHU03.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "GBSF.AHU.AHU03.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "fcea6658-3d64-30b0-9e6a-c9f520148de8" ] .

bldg:GBSF.AHU.AHU03.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU03.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d9734431-8767-3774-954f-69b2134dcfa2" ] .

bldg:GBSF.AHU.AHU03.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.AHU.AHU03.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8f363178-ab00-3ad9-995c-c9136c086e41" ] .

bldg:GBSF.AHU.AHU03.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU03.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cb07d48e-ee4f-3fff-acb1-dae7862f7f6f" ] .

bldg:GBSF.AHU.AHU04.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GBSF.AHU.AHU04.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "0315a689-0006-3fd5-89c0-79b0b2b47e08" ] .

bldg:GBSF.AHU.AHU04.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GBSF.AHU.AHU04.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "3180794c-0f5b-3cbb-b1f8-05d676fc07d3" ] .

bldg:GBSF.AHU.AHU04.Heating_Valve_Output a brick:Command ;
    rdfs:label "GBSF.AHU.AHU04.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "99aff72b-d6bb-32a2-b73c-366af42995a0" ] .

bldg:GBSF.AHU.AHU04.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "GBSF.AHU.AHU04.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "ce67a062-0c60-318c-8a35-8c002a032db1" ] .

bldg:GBSF.AHU.AHU04.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU04.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "00afdac3-d4dc-3579-8851-ef014fc362ee" ] .

bldg:GBSF.AHU.AHU04.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.AHU.AHU04.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f30e8570-8f5f-302c-ad01-62e35826c652" ] .

bldg:GBSF.AHU.AHU04.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU04.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "747174bd-9fee-3ef4-a83e-e0e6f29f4417" ] .

bldg:GBSF.AHU.AHU05.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GBSF.AHU.AHU05.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "baecebb0-87fd-3481-b6d8-c4f6bd7ee1ea" ] .

bldg:GBSF.AHU.AHU05.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GBSF.AHU.AHU05.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "45b1934d-8f86-37a1-bb04-443128910cee" ] .

bldg:GBSF.AHU.AHU05.Heating_Valve_Output a brick:Command ;
    rdfs:label "GBSF.AHU.AHU05.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "b9e23ca7-2f4e-3b84-b2b3-7a4e079cc60b" ] .

bldg:GBSF.AHU.AHU05.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU05.Mixed Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "395220a2-75b8-35eb-932b-12af67893664" ] .

bldg:GBSF.AHU.AHU05.Mode a brick:Mode ;
    rdfs:label "GBSF.AHU.AHU05.Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "b4d1af8c-ca88-3fbb-bfe1-46cdd8c13245" ] .

bldg:GBSF.AHU.AHU05.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU05.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4821292c-86fb-3362-a89a-576f26020328" ] .

bldg:GBSF.AHU.AHU05.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU05.Return Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fd881fb9-8054-32f9-950e-41c031e053e2" ] .

bldg:GBSF.AHU.AHU05.SUPFLOW a brick:Supply_Air_flow ;
    rdfs:label "GBSF.AHU.AHU05.SUPFLOW" ;
    brick:timeseries [ brick:hasTimeseriesId "8bf48e0d-ecba-3c98-af90-b2915e04bd2f" ] .

bldg:GBSF.AHU.AHU05.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "GBSF.AHU.AHU05.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "0eaf4924-7cea-36f0-aaee-e6ae3f108bae" ] .

bldg:GBSF.AHU.AHU05.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU05.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c9f52233-0283-30fa-a8c9-a4c28825fd1f" ] .

bldg:GBSF.AHU.AHU05.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.AHU.AHU05.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d8a7c13b-7f8a-3b9d-8b94-808fe2307a92" ] .

bldg:GBSF.AHU.AHU05.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU05.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "56a93b1d-8db0-3fba-9f5e-5692e5f7be18" ] .

bldg:GBSF.AHU.AHU06.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GBSF.AHU.AHU06.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "3c0d842b-dcfd-39cd-ab41-b27f821df9b7" ] .

bldg:GBSF.AHU.AHU06.Heating_Valve_Output a brick:Command ;
    rdfs:label "GBSF.AHU.AHU06.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "9669b79f-4463-3e4b-bea5-d75b59edf0dd" ] .

bldg:GBSF.AHU.AHU06.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU06.Mixed Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d2ae347f-807c-3fd7-909e-8b3a3737a05d" ] .

bldg:GBSF.AHU.AHU06.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU06.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "26c14d31-1b4b-380d-8f9d-dae48fb5251f" ] .

bldg:GBSF.AHU.AHU06.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU06.Return Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ec335273-aa5c-39f7-a6c2-772d3c961326" ] .

bldg:GBSF.AHU.AHU06.SUPFLOW a brick:Supply_Air_flow ;
    rdfs:label "GBSF.AHU.AHU06.SUPFLOW" ;
    brick:timeseries [ brick:hasTimeseriesId "8ae56e97-750b-3662-9996-ceb641477925" ] .

bldg:GBSF.AHU.AHU06.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "GBSF.AHU.AHU06.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "99faa791-4cc0-3310-8899-bf33e63691d4" ] .

bldg:GBSF.AHU.AHU06.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU06.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "98e2b2b5-9398-38a1-8d77-5dd9c7c302a1" ] .

bldg:GBSF.AHU.AHU06.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.AHU.AHU06.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e14eb52c-390c-33a5-8de7-09dd2cd84951" ] .

bldg:GBSF.AHU.AHU06.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU06.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9d24565a-40f8-38d7-9f58-7c2f88498227" ] .

bldg:GBSF.AHU.AHU07.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GBSF.AHU.AHU07.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "5795cfad-0047-3653-b9c5-716669d25e6b" ] .

bldg:GBSF.AHU.AHU07.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GBSF.AHU.AHU07.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "781b6cea-27a4-3267-81e1-ec74ac91747e" ] .

bldg:GBSF.AHU.AHU07.Heating_Valve_Output a brick:Command ;
    rdfs:label "GBSF.AHU.AHU07.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "350959e5-dc3b-361e-9357-e81f17e8d73c" ] .

bldg:GBSF.AHU.AHU07.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU07.Mixed Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7ccc01d5-6ce1-32da-a1ad-97b41016e07a" ] .

bldg:GBSF.AHU.AHU07.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU07.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "47e2df09-443b-3fe0-8a10-8213d4acbfb8" ] .

bldg:GBSF.AHU.AHU07.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU07.Return Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7ce6601c-574a-3de0-bb16-4b21217f65d5" ] .

bldg:GBSF.AHU.AHU07.SUPFLOW a brick:Supply_Air_flow ;
    rdfs:label "GBSF.AHU.AHU07.SUPFLOW" ;
    brick:timeseries [ brick:hasTimeseriesId "fedfb7db-a10a-3c03-888c-30367726f958" ] .

bldg:GBSF.AHU.AHU07.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "GBSF.AHU.AHU07.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "c2d6c229-8734-3604-ba86-2fda26f4cdcf" ] .

bldg:GBSF.AHU.AHU07.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU07.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "754fe6e0-16be-3cdb-aa47-fe8f2d555a58" ] .

bldg:GBSF.AHU.AHU07.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.AHU.AHU07.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d972fc53-0c06-3733-aac8-65f4c549f2ac" ] .

bldg:GBSF.AHU.AHU07.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU07.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "30c4ae66-a2b4-3bbe-bb49-403c0406cf21" ] .

bldg:GBSF.AHU.AHU08.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GBSF.AHU.AHU08.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "ecf6d9de-2c97-3b1e-84ab-b0552e871598" ] .

bldg:GBSF.AHU.AHU08.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GBSF.AHU.AHU08.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "1dcd1b44-eb5b-390a-9838-f69d3a998e63" ] .

bldg:GBSF.AHU.AHU08.Heating_Valve_Output a brick:Command ;
    rdfs:label "GBSF.AHU.AHU08.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "714bef61-aeb7-3500-895d-762f3e8b3da4" ] .

bldg:GBSF.AHU.AHU08.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU08.Mixed Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "086091f1-07ad-3e01-b03b-2f47229304fb" ] .

bldg:GBSF.AHU.AHU08.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU08.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8b9256a9-c6c7-39f4-87e2-a5d646697ba1" ] .

bldg:GBSF.AHU.AHU08.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU08.Return Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "14f7f046-ea42-39ec-af9c-bb158d8b1706" ] .

bldg:GBSF.AHU.AHU08.SUPFLOW a brick:Supply_Air_flow ;
    rdfs:label "GBSF.AHU.AHU08.SUPFLOW" ;
    brick:timeseries [ brick:hasTimeseriesId "757a4f69-5055-3126-b0ee-e52850fa11cd" ] .

bldg:GBSF.AHU.AHU08.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "GBSF.AHU.AHU08.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "4b442a33-21ea-3728-a7cb-4d79836f0b3c" ] .

bldg:GBSF.AHU.AHU08.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU08.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4f66bef7-d46b-315a-aaf9-2c7c55cbc717" ] .

bldg:GBSF.AHU.AHU08.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.AHU.AHU08.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6fd61e7e-638d-3d13-8825-e197a0d36a5a" ] .

bldg:GBSF.AHU.AHU08.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU08.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "70a2e2e5-0c20-3f4d-9b21-b71224cc1ad1" ] .

bldg:GBSF.AHU.AHU09.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GBSF.AHU.AHU09.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "47e21726-7d34-3237-913a-1107e8f491f7" ] .

bldg:GBSF.AHU.AHU09.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GBSF.AHU.AHU09.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "1ad15b9e-4780-318c-acd6-dfb6b6398194" ] .

bldg:GBSF.AHU.AHU09.Heating_Valve_Output a brick:Command ;
    rdfs:label "GBSF.AHU.AHU09.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "d83e2670-81d3-3f1a-92b2-93b017ea75c0" ] .

bldg:GBSF.AHU.AHU09.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "GBSF.AHU.AHU09.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "3345fe8f-9eea-3506-b8d5-1a93bf066b2d" ] .

bldg:GBSF.AHU.AHU09.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU09.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7597e198-f897-3380-9282-af18c35b48db" ] .

bldg:GBSF.AHU.AHU09.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.AHU.AHU09.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6ab8e23d-6cdb-3ca1-aa57-50f1b129ce91" ] .

bldg:GBSF.AHU.AHU09.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU09.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "252f3c8a-cc4a-30eb-afa6-484bb49eb889" ] .

bldg:GBSF.AHU.AHU10.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GBSF.AHU.AHU10.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "63ce1643-803c-330f-9527-6113feb18d1e" ] .

bldg:GBSF.AHU.AHU10.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU10.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4193111d-23ea-31d1-9ef9-b4bb49e30822" ] .

bldg:GBSF.AHU.AHU11.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GBSF.AHU.AHU11.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "610a1d5e-a6e8-3ea4-8f4e-96f634c8b2ee" ] .

bldg:GBSF.AHU.AHU11.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GBSF.AHU.AHU11.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "a718def8-56fe-3c8a-acd2-14e83298aeaf" ] .

bldg:GBSF.AHU.AHU11.Heating_Valve_Output a brick:Command ;
    rdfs:label "GBSF.AHU.AHU11.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "95e2b475-1e2a-3468-9d4e-3896b2f39823" ] .

bldg:GBSF.AHU.AHU11.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU11.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "45a2a5b4-4f7f-380b-827e-808d4d2c1567" ] .

bldg:GBSF.AHU.AHU11.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU11.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ac9457f2-d511-320c-b24c-322e9a963eec" ] .

bldg:GBSF.AHU.AHU11.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.AHU.AHU11.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6d3317de-14ee-3816-9ec1-a2bff49b6df5" ] .

bldg:GBSF.AHU.AHU11.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.AHU.AHU11.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "eb88583a-82f0-3a94-91a5-2a039671ebe2" ] .

bldg:GBSF.CHW.Building_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;
    rdfs:label "GBSF.CHW.Building Chilled Water Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9f8e6def-01ac-3cfe-8d75-20f01d258111" ] .

bldg:GBSF.CHW.Building_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "GBSF.CHW.Building Chilled Water Return Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3c2f17f3-1d75-3c1c-b857-ac30b56675a4" ] .

bldg:GBSF.CHW.Building_Chilled_Water_Delta_Temp a brick:Chilled_Water_Differential_Temperature_Sensor ;
    rdfs:label "GBSF.CHW.Building Chilled Water Delta Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "be2f7311-e6d9-3469-ad59-6a17b91f0de6" ] .

bldg:GBSF.CHW.Building_Chilled_Water_Return_Temp_Setpoint a brick:Chilled_Water_Return_Temperature_Setpoint ;
    rdfs:label "GBSF.CHW.Building Chilled Water Return Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "41747255-81dc-3061-a2df-2df8f660854a" ] .

bldg:GBSF.CHW.Building_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "GBSF.CHW.Building Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "de993205-fec4-3adb-8f1d-a34b9ac6c16b" ] .

bldg:GBSF.CHW.Building_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "GBSF.CHW.Building Chilled Water Supply Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "095d6d95-9355-3135-abf2-ff4a6ba5906f" ] .

bldg:GBSF.CHW.Building_Chilled_Water_Supply_Temp_Sp_2 a brick:Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "GBSF.CHW.Building Chilled Water Supply Temp Sp 2" ;
    brick:timeseries [ brick:hasTimeseriesId "3250f395-09f3-3e9c-b3ec-3f505ad2a784" ] .

bldg:GBSF.CHW.ECONOMIZER a brick:Damper_Position_Command ;
    rdfs:label "GBSF.CHW.ECONOMIZER" ;
    brick:timeseries [ brick:hasTimeseriesId "df6b7b16-267d-3784-a615-e7e4c4239893" ] .

bldg:GBSF.CHW.Enable a brick:Enable_Command ;
    rdfs:label "GBSF.CHW.Enable" ;
    brick:timeseries [ brick:hasTimeseriesId "e72d98e2-07f4-331e-b943-b9d94ea8a3e1" ] .

bldg:GBSF.CHW.Loop_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;
    rdfs:label "GBSF.CHW.Loop Chilled Water Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a5ae4cfd-89c4-3be5-b805-8e923d9abe13" ] .

bldg:GBSF.CHW.Loop_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "GBSF.CHW.Loop Chilled Water Return Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "45a3381c-7720-34bc-8428-ee99d458ca65" ] .

bldg:GBSF.CHW.Loop_Chilled_Water_Return_Temp_Setpoint a brick:Chilled_Water_Return_Temperature_Setpoint ;
    rdfs:label "GBSF.CHW.Loop Chilled Water Return Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ce946ad2-c426-3f90-b290-3df5aed600ea" ] .

bldg:GBSF.CHW.Loop_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "GBSF.CHW.Loop Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e5367d34-8d68-314e-a241-890d5c0962a7" ] .

bldg:GBSF.CHW.Loop_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "GBSF.CHW.Loop Chilled Water Supply Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2c803c66-b37b-30a0-aacc-0566f46f46f5" ] .

bldg:GBSF.CHW.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "GBSF.CHW.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d3280252-5cfc-3188-bf26-53ef2b6ba586" ] .

bldg:GBSF.CHW.Pump1_SPEED a brick:Speed_Status ;
    rdfs:label "GBSF.CHW.Pump1_SPEED" ;
    brick:timeseries [ brick:hasTimeseriesId "66cbc708-64b4-3aa2-b9d4-56b40fb3c8fb" ] .

<http://buildsys.org/ontologies/GBSF#GBSF.CHW.Pump1_Start/Stop> a brick:Start_Stop_Command ;
    rdfs:label "GBSF.CHW.Pump1_Start/Stop" ;
    brick:timeseries [ brick:hasTimeseriesId "91009f6b-9fd8-394b-9e77-710eec1efd62" ] .

bldg:GBSF.CHW.Pump2_SPEED a brick:Speed_Status ;
    rdfs:label "GBSF.CHW.Pump2_SPEED" ;
    brick:timeseries [ brick:hasTimeseriesId "bdee151f-e399-3703-970a-d305011d9406" ] .

<http://buildsys.org/ontologies/GBSF#GBSF.CHW.Pump2_Start/Stop> a brick:Start_Stop_Command ;
    rdfs:label "GBSF.CHW.Pump2_Start/Stop" ;
    brick:timeseries [ brick:hasTimeseriesId "a3eb648e-6864-314f-ae12-1c05f5039cc5" ] .

bldg:GBSF.ZONE.AHU01.RM1-2603B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM1-2603B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0be3578c-d797-318d-8aa4-9613d995042e" ] .

bldg:GBSF.ZONE.AHU01.RM1-3501.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM1-3501.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "697c19c6-2251-324f-82e7-5c6e23456adf" ] .

bldg:GBSF.ZONE.AHU01.RM1018.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM1018.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "e92ce61e-ff30-382e-b43f-6eb64f406ffe" ] .

bldg:GBSF.ZONE.AHU01.RM1018.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM1018.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "94093f8c-8e9b-3d72-9d59-7370339ed2f0" ] .

bldg:GBSF.ZONE.AHU01.RM1018.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM1018.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d7fd9951-b800-372f-b300-ec0d420ecf3d" ] .

bldg:GBSF.ZONE.AHU01.RM1111.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM1111.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "f7a76210-8ade-3fe7-9b60-adc7b6a2b610" ] .

bldg:GBSF.ZONE.AHU01.RM1111.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM1111.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "eb30e5ad-94ca-38fa-8971-61087c523276" ] .

bldg:GBSF.ZONE.AHU01.RM1111.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM1111.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4b3e165e-bfc1-3184-adda-15d787739e01" ] .

bldg:GBSF.ZONE.AHU01.RM1113.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM1113.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "221c8864-1b82-377a-a71b-94890cb93745" ] .

bldg:GBSF.ZONE.AHU01.RM1113.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM1113.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "79439762-a49f-31b9-81c2-f5545d4206dc" ] .

bldg:GBSF.ZONE.AHU01.RM1113.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM1113.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "46af7cb2-e1bb-322a-b702-ba0aa1a0d486" ] .

bldg:GBSF.ZONE.AHU01.RM1117-1.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM1117-1.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "f61ad531-3678-3241-a6d2-d81e53324db5" ] .

bldg:GBSF.ZONE.AHU01.RM1117-1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM1117-1.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d0d01a63-b625-3854-a9df-3e66fef82555" ] .

bldg:GBSF.ZONE.AHU01.RM1117-1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM1117-1.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1d6df6d7-1c17-35a4-9ccc-64523f8385bd" ] .

bldg:GBSF.ZONE.AHU01.RM1117-2.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM1117-2.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "d1816b03-bc69-3745-9c61-abb3671e8027" ] .

bldg:GBSF.ZONE.AHU01.RM1117-2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM1117-2.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "daaa1401-cce1-3fcd-aca2-c0a5bf7e9c51" ] .

bldg:GBSF.ZONE.AHU01.RM1117-2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM1117-2.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4a0f624b-a5c0-35a8-8909-741b445488b9" ] .

bldg:GBSF.ZONE.AHU01.RM1225.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM1225.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "576cf94a-ee99-3cfe-a878-034706dc05a2" ] .

bldg:GBSF.ZONE.AHU01.RM1225.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM1225.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e9552263-775c-3432-8084-4db58f43463d" ] .

bldg:GBSF.ZONE.AHU01.RM1225.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM1225.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b80ea9ab-6b30-3e3a-a4dd-74c03f21b45b" ] .

bldg:GBSF.ZONE.AHU01.RM1410B.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM1410B.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "e27cd7f7-371b-3b20-8a61-6aa404172c8b" ] .

bldg:GBSF.ZONE.AHU01.RM1410B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM1410B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "abc8d60a-a23e-39b0-b988-d0ca05bac959" ] .

bldg:GBSF.ZONE.AHU01.RM1410B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM1410B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b5de6d63-6028-32d8-85a0-4d241f32f9f5" ] .

bldg:GBSF.ZONE.AHU01.RM1608.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM1608.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "92cd913c-ea95-37d0-814a-48b26a1a2e3b" ] .

bldg:GBSF.ZONE.AHU01.RM1703.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM1703.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "2d5bff40-da41-392d-8f40-93fa1f7b520b" ] .

bldg:GBSF.ZONE.AHU01.RM1703.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM1703.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "87a28dbd-e739-3eac-8b5b-9576ca05f607" ] .

bldg:GBSF.ZONE.AHU01.RM1703.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM1703.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1d3d9298-e865-3817-baa7-2e06e70f509d" ] .

bldg:GBSF.ZONE.AHU01.RM1715.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM1715.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "480323cf-620c-387d-9f0a-845631517661" ] .

bldg:GBSF.ZONE.AHU01.RM1715.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM1715.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e002eece-f642-357d-804f-03fa4493d88a" ] .

bldg:GBSF.ZONE.AHU01.RM1715.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM1715.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "40349008-c8ac-3e81-91a2-f6091ebef009" ] .

bldg:GBSF.ZONE.AHU01.RM1719.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM1719.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b75e4737-eec7-3d01-874d-6fb416c33dbd" ] .

bldg:GBSF.ZONE.AHU01.RM2-2603B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM2-2603B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fa95403d-c4ae-39a7-a674-c7c132369e96" ] .

bldg:GBSF.ZONE.AHU01.RM2-3501.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM2-3501.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6b8ceb38-49dd-3738-9be9-4006ae383566" ] .

bldg:GBSF.ZONE.AHU01.RM2117-1.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM2117-1.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "9aac9d5f-2141-3598-ac6c-1be96689f39a" ] .

bldg:GBSF.ZONE.AHU01.RM2117-1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM2117-1.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a11d4af5-3c96-3a72-86c6-466afa8aa87b" ] .

bldg:GBSF.ZONE.AHU01.RM2117-1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM2117-1.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "451c78dd-8241-3896-9429-c2030a274db9" ] .

bldg:GBSF.ZONE.AHU01.RM2117-2.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM2117-2.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "faa8fc64-2f28-3aec-a286-e0ac0e936bb6" ] .

bldg:GBSF.ZONE.AHU01.RM2117-2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM2117-2.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7073a136-a3b7-3ecf-88fc-ab092ec24c7f" ] .

bldg:GBSF.ZONE.AHU01.RM2117-2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM2117-2.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "845d7825-3869-395a-9853-1462c863b649" ] .

bldg:GBSF.ZONE.AHU01.RM2603.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM2603.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b20cb7eb-5f69-3621-aab6-a4bff1f8e6eb" ] .

bldg:GBSF.ZONE.AHU01.RM2603A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM2603A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "436bdab8-7492-313a-a7a0-4509ddb3f469" ] .

bldg:GBSF.ZONE.AHU01.RM2603B.VS_1_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM2603B.VS 1 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "13977b21-5615-35ce-8c9b-5c2b82e87b86" ] .

bldg:GBSF.ZONE.AHU01.RM2603B.VS_2_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM2603B.VS 2 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "4ecbe8ee-8034-3702-8f10-8ff4c254cb3e" ] .

bldg:GBSF.ZONE.AHU01.RM2603B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM2603B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ebfd3a33-4861-33ab-b3e0-179aae3e7139" ] .

bldg:GBSF.ZONE.AHU01.RM2608.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM2608.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d4b18d50-d882-370c-93ee-02e84c8a5bd6" ] .

bldg:GBSF.ZONE.AHU01.RM2613.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM2613.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f263e33d-5733-3905-8153-6076ade1805f" ] .

bldg:GBSF.ZONE.AHU01.RM2613A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM2613A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6d7a3f72-83af-371f-af6f-34f29ba5bb55" ] .

bldg:GBSF.ZONE.AHU01.RM2619.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM2619.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "26f72ac4-b625-37fb-b748-1e8295340b90" ] .

bldg:GBSF.ZONE.AHU01.RM2619A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM2619A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "31541219-d299-3750-bb03-2d599ee2e736" ] .

bldg:GBSF.ZONE.AHU01.RM3-3501.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM3-3501.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a832902f-991e-3253-a4f6-b470595a3289" ] .

bldg:GBSF.ZONE.AHU01.RM3117-1.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM3117-1.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "ffab9527-3507-39d6-88b2-e7ab752fdc77" ] .

bldg:GBSF.ZONE.AHU01.RM3117-1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM3117-1.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c87b1ffa-9973-3074-af0e-f187492f3e19" ] .

bldg:GBSF.ZONE.AHU01.RM3117-1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM3117-1.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "dc82e73e-8621-3a51-a06a-469e5b4b0811" ] .

bldg:GBSF.ZONE.AHU01.RM3117-2.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM3117-2.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "133e7b3a-6a2a-367e-b130-cb09b393c3b6" ] .

bldg:GBSF.ZONE.AHU01.RM3117-2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM3117-2.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ce82bd21-285f-3866-bb9a-b00d7e62064c" ] .

bldg:GBSF.ZONE.AHU01.RM3117-2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM3117-2.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6f722412-0243-316b-8040-0fc24b659bfb" ] .

bldg:GBSF.ZONE.AHU01.RM3501A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM3501A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "20f77336-a210-3f4b-a0fb-f7f41259b34a" ] .

bldg:GBSF.ZONE.AHU01.RM3501B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM3501B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f65b3769-3dec-3788-993e-9d10a865c151" ] .

bldg:GBSF.ZONE.AHU01.RM3605.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM3605.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "011ba92c-5525-3362-a5bf-f0b87a749ff3" ] .

bldg:GBSF.ZONE.AHU01.RM3608.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM3608.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9186179b-6616-3ff8-87f2-f6693b5557a4" ] .

bldg:GBSF.ZONE.AHU01.RM3613.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM3613.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e2a5679d-c138-386b-a816-5bfcf9c14cf2" ] .

bldg:GBSF.ZONE.AHU01.RM3617.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM3617.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "14b9fbeb-870e-32dc-a6d8-5813c0db16a0" ] .

bldg:GBSF.ZONE.AHU01.RM3617A.VS_1_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM3617A.VS 1 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "68dc36a8-0d1e-3c67-a80b-42278ba8fc85" ] .

bldg:GBSF.ZONE.AHU01.RM3617A.VS_1_Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM3617A.VS 1 Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d52fb772-0bda-35c1-9fd9-11750fbf9d26" ] .

bldg:GBSF.ZONE.AHU01.RM3617A.VS_2_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM3617A.VS 2 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "7de2f73e-5f10-3bce-8ecc-5f112bea684f" ] .

bldg:GBSF.ZONE.AHU01.RM3617A.VS_2_Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM3617A.VS 2 Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "70a0c0ad-2a31-3932-85cb-ff1a904dde01" ] .

bldg:GBSF.ZONE.AHU01.RM3617A.VS_3_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM3617A.VS 3 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "75971297-ba87-3b8b-955b-0db7695b927c" ] .

bldg:GBSF.ZONE.AHU01.RM3617A.VS_3_Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM3617A.VS 3 Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6ce0a396-f1f0-39f1-bdb2-59aad83e08be" ] .

bldg:GBSF.ZONE.AHU01.RM3619.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM3619.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dac61eff-ea11-3885-b858-5db6263c2ea2" ] .

bldg:GBSF.ZONE.AHU01.RM4117-1.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM4117-1.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "ca6221f9-1381-3a8f-89c6-f25ca4309c5e" ] .

bldg:GBSF.ZONE.AHU01.RM4117-1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM4117-1.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ef7c4f05-6f3c-3739-a6b3-badf901f1c81" ] .

bldg:GBSF.ZONE.AHU01.RM4117-1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM4117-1.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "18def09a-b76b-3b3d-a648-77e1c4917f11" ] .

bldg:GBSF.ZONE.AHU01.RM4117-2.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM4117-2.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "cc0c087d-6139-3243-b2b4-06f12eba0152" ] .

bldg:GBSF.ZONE.AHU01.RM4117-2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM4117-2.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "928c9be6-6704-3fd5-ab6d-9a2c00badb62" ] .

bldg:GBSF.ZONE.AHU01.RM4117-2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM4117-2.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6c84bae3-2e9f-362f-9883-4fdcc7112719" ] .

bldg:GBSF.ZONE.AHU01.RM4501A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM4501A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b0ac07d8-fae0-36af-99cc-5f029b70618e" ] .

bldg:GBSF.ZONE.AHU01.RM4501B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM4501B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d6f8f2dd-be2e-3b51-8da2-c3fdbc29042e" ] .

bldg:GBSF.ZONE.AHU01.RM4605.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM4605.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "10e12f55-a896-30b2-836f-dc9a947467be" ] .

bldg:GBSF.ZONE.AHU01.RM4608.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM4608.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bbdd381a-d342-3b67-a25d-0f8804f76075" ] .

bldg:GBSF.ZONE.AHU01.RM4613.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM4613.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "991ac972-5990-3181-9f07-629fb53ae486" ] .

bldg:GBSF.ZONE.AHU01.RM4617.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM4617.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f6ff4318-b576-37cc-adb4-c84b8fb873d9" ] .

bldg:GBSF.ZONE.AHU01.RM4617B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM4617B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3c889029-f424-3f8f-9c50-e0b5434694c1" ] .

bldg:GBSF.ZONE.AHU01.RM4617C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM4617C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "79fc85d8-d47e-38f5-821d-b8c55548d411" ] .

bldg:GBSF.ZONE.AHU01.RM4619.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM4619.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "63fd49dd-c0ef-31fa-830d-d025d88709f4" ] .

bldg:GBSF.ZONE.AHU01.RM5117-1.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM5117-1.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "440d9aa2-a67b-35a2-87b8-d21ed8c8459f" ] .

bldg:GBSF.ZONE.AHU01.RM5117-1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM5117-1.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "75875d37-0a03-3663-8843-54789fa0a7ca" ] .

bldg:GBSF.ZONE.AHU01.RM5117-1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM5117-1.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1418f9c3-6f7e-3a8e-b5b5-15ea47fb9922" ] .

bldg:GBSF.ZONE.AHU01.RM5117-2.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM5117-2.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "fb2acb3d-21e9-3d69-86b3-63f1fe6c4db6" ] .

bldg:GBSF.ZONE.AHU01.RM5117-2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM5117-2.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ce3a934a-41a8-3ab9-a52f-e81cfaaeaabf" ] .

bldg:GBSF.ZONE.AHU01.RM5117-2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM5117-2.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5b3a361c-8a72-305d-99df-9a37cb0b27fe" ] .

bldg:GBSF.ZONE.AHU01.RM5501A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM5501A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f6a5951b-6492-3d47-a500-92e7650db3c1" ] .

bldg:GBSF.ZONE.AHU01.RM5501B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM5501B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1f881b8f-00de-3f3e-9696-5390076fb6fb" ] .

bldg:GBSF.ZONE.AHU01.RM5501C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM5501C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "244f394e-f2d5-3f8c-99b2-36ba42de74f6" ] .

bldg:GBSF.ZONE.AHU01.RM5501D.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM5501D.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "56a40a96-c6cd-3c3b-ad29-c45428a4871c" ] .

bldg:GBSF.ZONE.AHU01.RM5605.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM5605.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2a6629df-3280-3a75-a359-9387751a4541" ] .

bldg:GBSF.ZONE.AHU01.RM5605.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM5605.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "00d078ce-235a-3fd2-a80b-ce14bfc490b3" ] .

bldg:GBSF.ZONE.AHU01.RM5605A.VS_1_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM5605A.VS 1 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "79a78df9-7162-3b22-b9bf-291be41293e0" ] .

bldg:GBSF.ZONE.AHU01.RM5605A.VS_2_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM5605A.VS 2 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "0df4833d-4a30-3f6d-bd94-35d78a1d665f" ] .

bldg:GBSF.ZONE.AHU01.RM5605A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM5605A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "93728482-b3ae-34cf-ac25-415b10a66184" ] .

bldg:GBSF.ZONE.AHU01.RM5605B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM5605B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "17559c6f-32c7-3a0c-9888-7b8f09cd75bf" ] .

bldg:GBSF.ZONE.AHU01.RM5605B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM5605B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ee637d4d-3f9f-33b6-ab0b-170bc66863e6" ] .

bldg:GBSF.ZONE.AHU01.RM5605D.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM5605D.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6a4a6209-1add-3099-8af3-bb59019e758f" ] .

bldg:GBSF.ZONE.AHU01.RM5605D.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM5605D.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b34e2d60-1aaa-3a92-88fc-34275a0a652f" ] .

bldg:GBSF.ZONE.AHU01.RM5605E.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM5605E.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1b7817e0-c246-376d-935c-73797a9a292a" ] .

bldg:GBSF.ZONE.AHU01.RM5605E.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM5605E.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2291dc01-2a98-3b98-be9c-117a447ad8c9" ] .

bldg:GBSF.ZONE.AHU01.RM5605F.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM5605F.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c0b70649-8d30-3793-95f1-2735ce3e3e00" ] .

bldg:GBSF.ZONE.AHU01.RM5605F.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM5605F.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d4553dce-2902-3cce-868c-307ae1068cd7" ] .

bldg:GBSF.ZONE.AHU01.RM5608.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM5608.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f5ef1c25-c740-3f6e-a8b1-9f2e3e785cde" ] .

bldg:GBSF.ZONE.AHU01.RM5608.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM5608.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3fe4c59f-8f65-36b8-8e4f-1665736d998f" ] .

bldg:GBSF.ZONE.AHU01.RM5613.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM5613.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fc70c792-9a56-3b90-a7e9-b18584d5310b" ] .

bldg:GBSF.ZONE.AHU01.RM5613.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM5613.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0fa6a869-b5fa-32a0-a057-56da23f80a72" ] .

bldg:GBSF.ZONE.AHU01.RM5615.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM5615.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c421b77e-88c5-3c24-a478-9d97726a3ada" ] .

bldg:GBSF.ZONE.AHU01.RM5615.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM5615.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2b713490-41cc-3806-9df5-be28e4e501bf" ] .

bldg:GBSF.ZONE.AHU01.RM5617.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM5617.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "aa01fafd-25a2-3646-9962-bb908492568b" ] .

bldg:GBSF.ZONE.AHU01.RM5617.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM5617.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "edb2e244-2494-3b4c-90fb-ee7d6239fdc3" ] .

bldg:GBSF.ZONE.AHU01.RM5619.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM5619.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6b723940-d282-3d35-a06e-8c50014ba964" ] .

bldg:GBSF.ZONE.AHU01.RM5619.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM5619.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b7c2e154-b546-3152-96e1-a10b9ccfa4be" ] .

bldg:GBSF.ZONE.AHU01.RM6117-1.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM6117-1.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "b4790323-dabc-3158-9154-17cf54dae560" ] .

bldg:GBSF.ZONE.AHU01.RM6117-1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM6117-1.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3380ea4a-95ce-37e2-8371-0daadead4693" ] .

bldg:GBSF.ZONE.AHU01.RM6117-1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM6117-1.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0dedb842-cc84-3da7-8744-94d1e4bff9b3" ] .

bldg:GBSF.ZONE.AHU01.RM6117-2.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM6117-2.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "3a8d171d-0c31-3675-9eff-76a2beabf871" ] .

bldg:GBSF.ZONE.AHU01.RM6117-2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM6117-2.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d010bdfa-3564-3738-bfb2-03010c5f77c8" ] .

bldg:GBSF.ZONE.AHU01.RM6117-2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM6117-2.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "626fb379-dbd6-33b6-911b-19ff7b5aaac8" ] .

bldg:GBSF.ZONE.AHU01.RM6501A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM6501A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5dc82d94-b80e-3aea-bb28-e26230656c6e" ] .

bldg:GBSF.ZONE.AHU01.RM6501B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM6501B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "be4013be-b2ba-3be6-9d3e-4d91c94d706d" ] .

bldg:GBSF.ZONE.AHU01.RM6501C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM6501C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3531baa6-a220-3513-8130-4a2e7fe8046f" ] .

bldg:GBSF.ZONE.AHU01.RM6501C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM6501C.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b8943884-32f5-3a6b-b6b2-14571e224832" ] .

bldg:GBSF.ZONE.AHU01.RM6505A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM6505A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5fae0808-eb7f-37ec-8484-83a78e2af33a" ] .

bldg:GBSF.ZONE.AHU01.RM6605.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM6605.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5465a510-4acb-30d9-b2da-a81a65a546ee" ] .

bldg:GBSF.ZONE.AHU01.RM6605.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM6605.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "25b3fae5-5476-3e8d-a043-66d792a6d6b7" ] .

bldg:GBSF.ZONE.AHU01.RM6605A.VS_1_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM6605A.VS 1 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "7e44ed64-3fdc-3a84-9459-a293ecc9644c" ] .

bldg:GBSF.ZONE.AHU01.RM6605A.VS_2_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM6605A.VS 2 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "9ac70cfd-a3e4-3930-a039-f4c6f25a789c" ] .

bldg:GBSF.ZONE.AHU01.RM6605A.VS_3_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU01.RM6605A.VS 3 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "279e8ebb-a996-36c8-ab48-cf51d19b6a28" ] .

bldg:GBSF.ZONE.AHU01.RM6605B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM6605B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c393e04f-7d57-3841-a079-4bc28846f7e0" ] .

bldg:GBSF.ZONE.AHU01.RM6605B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM6605B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d5f3e749-2892-3f04-9996-9ecffb090d2b" ] .

bldg:GBSF.ZONE.AHU01.RM6605C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM6605C.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a51e2cba-44af-3040-870d-b7b2e8f6c120" ] .

bldg:GBSF.ZONE.AHU01.RM6605D.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM6605D.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "aac74de7-8f5c-3b2b-93bc-3998c0036ea3" ] .

bldg:GBSF.ZONE.AHU01.RM6608.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM6608.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "33b19d9b-e61e-3c99-b0dc-8b71b9f8ba8d" ] .

bldg:GBSF.ZONE.AHU01.RM6608.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM6608.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f55a8fc7-dee3-3af0-bb1a-8c5ec3f92277" ] .

bldg:GBSF.ZONE.AHU01.RM6611.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM6611.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "04c1b90c-d540-38cb-bc6a-7becf080c130" ] .

bldg:GBSF.ZONE.AHU01.RM6617.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM6617.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "902881ce-067b-3e0c-8f16-183fbf141e4a" ] .

bldg:GBSF.ZONE.AHU01.RM6617.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM6617.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f952fe9b-3726-3f46-9479-0e0b042882ad" ] .

bldg:GBSF.ZONE.AHU01.RM6619.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU01.RM6619.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "13afdbe7-3b6e-3423-9f2f-a5f57e17f021" ] .

bldg:GBSF.ZONE.AHU01.RM6619.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU01.RM6619.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "44eac0d3-e5d6-3021-8018-f972871c2a6c" ] .

bldg:GBSF.ZONE.AHU02.RM1402.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM1402.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "372055f5-965c-3cfa-8715-e12e480dc8ad" ] .

bldg:GBSF.ZONE.AHU02.RM1406.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM1406.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6777e160-3591-322b-a157-9bbb16fd4466" ] .

bldg:GBSF.ZONE.AHU02.RM1410.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM1410.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "67358859-d78d-3c1b-9841-daa37b565994" ] .

bldg:GBSF.ZONE.AHU02.RM1410A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM1410A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6f03556c-c5f5-3dd1-b1f9-0708df741afd" ] .

bldg:GBSF.ZONE.AHU02.RM1414.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM1414.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e678e013-34a0-3d5e-aea8-34bd9264aa42" ] .

bldg:GBSF.ZONE.AHU02.RM1414A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM1414A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "75a422f8-1bb9-37f5-8569-8e1fc34a59d8" ] .

bldg:GBSF.ZONE.AHU02.RM1610A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM1610A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6e9e82ff-b967-3482-814b-cec365940ac6" ] .

bldg:GBSF.ZONE.AHU02.RM2111.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU02.RM2111.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "516eaa39-a83e-3e61-9d27-d1f1e4d651dd" ] .

bldg:GBSF.ZONE.AHU02.RM2111.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM2111.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "83d09822-bebf-3138-abdc-b87610d45d1f" ] .

bldg:GBSF.ZONE.AHU02.RM2111.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU02.RM2111.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8289040d-4ba8-307a-9d3d-9add50c50a55" ] .

bldg:GBSF.ZONE.AHU02.RM2225.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU02.RM2225.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "ab581292-5ab3-34ea-b27f-a2cf37c8bb64" ] .

bldg:GBSF.ZONE.AHU02.RM2225.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM2225.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "81f49c4d-e86a-3c3a-a560-874ed7dc4934" ] .

bldg:GBSF.ZONE.AHU02.RM2225.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU02.RM2225.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "423ef21b-ed44-3839-ac1d-3c0e857166db" ] .

bldg:GBSF.ZONE.AHU02.RM2402.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM2402.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d56d98ee-66b1-33dd-aeaf-a3bbf61efc4c" ] .

bldg:GBSF.ZONE.AHU02.RM2402A.VS_1_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU02.RM2402A.VS 1 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "fe57ac84-c013-3917-9ce3-8c0f9a52b1d0" ] .

bldg:GBSF.ZONE.AHU02.RM2402A.VS_2_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU02.RM2402A.VS 2 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "68bbda8e-3302-3ebc-bcd2-a8f18844f721" ] .

bldg:GBSF.ZONE.AHU02.RM2402A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM2402A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "57f2fbbb-c499-3baa-9b32-6e03d993fdc6" ] .

bldg:GBSF.ZONE.AHU02.RM2402B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM2402B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c7aaff56-7b93-3cb7-926e-6894d31bc6af" ] .

bldg:GBSF.ZONE.AHU02.RM2404A.VS_3_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU02.RM2404A.VS 3 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "66f31563-a23d-3dae-bdbb-bc28c9160c40" ] .

bldg:GBSF.ZONE.AHU02.RM2406.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM2406.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5d808506-cff3-34da-a573-1105bdbfc1d8" ] .

bldg:GBSF.ZONE.AHU02.RM2406A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM2406A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "24df3654-d5a1-31b9-bc6a-41e9fb2cf732" ] .

bldg:GBSF.ZONE.AHU02.RM2406B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM2406B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "14b2e4b1-c678-39fe-8d27-c981164e9156" ] .

bldg:GBSF.ZONE.AHU02.RM2410.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM2410.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5d3a8e3e-0d97-3662-b8b2-18e827bedbeb" ] .

bldg:GBSF.ZONE.AHU02.RM2410A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM2410A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d9837918-82d7-36e0-a8e8-b6f3d214627c" ] .

bldg:GBSF.ZONE.AHU02.RM2410B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM2410B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f07f74e8-fcb4-395d-b095-265f2df527fa" ] .

bldg:GBSF.ZONE.AHU02.RM2610.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM2610.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "46022b3a-602a-32dd-842d-2528820bda45" ] .

bldg:GBSF.ZONE.AHU02.RM3111.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU02.RM3111.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "01cdde65-32e6-395d-9498-1fd628dfb6e2" ] .

bldg:GBSF.ZONE.AHU02.RM3111.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM3111.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "403389d0-f519-37b7-83eb-e9a770dd932a" ] .

bldg:GBSF.ZONE.AHU02.RM3111.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU02.RM3111.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3f0ddbd5-d29c-37fe-8128-d8f2ad50422c" ] .

bldg:GBSF.ZONE.AHU02.RM3225.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU02.RM3225.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "596995f5-c97c-3c5e-bd63-1dc96216fa21" ] .

bldg:GBSF.ZONE.AHU02.RM3225.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM3225.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cc527a9e-9e29-3ab9-abc0-a306720252ab" ] .

bldg:GBSF.ZONE.AHU02.RM3225.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU02.RM3225.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "26a9cf4e-72e9-359a-baf3-f22ae451ecd6" ] .

bldg:GBSF.ZONE.AHU02.RM3402.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM3402.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2751db64-499e-3425-874d-6bc784be1d83" ] .

bldg:GBSF.ZONE.AHU02.RM3402A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM3402A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f031b262-1112-3270-8fbe-3843d333a292" ] .

bldg:GBSF.ZONE.AHU02.RM3402B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM3402B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8892a530-15d6-3338-a83f-741bd9ebdf19" ] .

bldg:GBSF.ZONE.AHU02.RM3406.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM3406.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "72d79bdf-6a44-3314-83b1-35196b2d958e" ] .

bldg:GBSF.ZONE.AHU02.RM3406A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM3406A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a0528562-55c1-300b-b66d-bf6820b91fde" ] .

bldg:GBSF.ZONE.AHU02.RM3406B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM3406B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4496a249-f87e-3e4a-9864-c238f7c57187" ] .

bldg:GBSF.ZONE.AHU02.RM3410.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM3410.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "df2dc1f7-5be5-3c74-ab2f-330fadaf7166" ] .

bldg:GBSF.ZONE.AHU02.RM3410A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM3410A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a6068ba4-bc88-3c44-ad24-78749d7a8463" ] .

bldg:GBSF.ZONE.AHU02.RM3410B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM3410B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6d7d1f07-837c-3d54-b58d-b9d83ca443be" ] .

bldg:GBSF.ZONE.AHU02.RM3610.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM3610.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "205a66ad-611f-3a0a-be59-78b0a3aa5a9f" ] .

bldg:GBSF.ZONE.AHU02.RM4111.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU02.RM4111.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "6fdedbda-2f16-3866-83c0-00695a8c708a" ] .

bldg:GBSF.ZONE.AHU02.RM4111.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM4111.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "20cf85cc-8b9d-3bb5-a76b-bfb127534165" ] .

bldg:GBSF.ZONE.AHU02.RM4111.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU02.RM4111.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c79ade79-c38f-3f17-9889-d1439178fbd4" ] .

bldg:GBSF.ZONE.AHU02.RM4225.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU02.RM4225.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "2bde81c9-c3cb-394c-8dd3-5addea619ded" ] .

bldg:GBSF.ZONE.AHU02.RM4225.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM4225.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fd609523-b257-379e-abf0-ec94a59961f3" ] .

bldg:GBSF.ZONE.AHU02.RM4225.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU02.RM4225.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6e38634f-a266-327c-b2f7-692c89ed2fcb" ] .

bldg:GBSF.ZONE.AHU02.RM4610.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM4610.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fecda96a-4551-3b0c-8a0d-f5b8ea8dd9e3" ] .

bldg:GBSF.ZONE.AHU02.RM5111.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU02.RM5111.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "ff610a17-a97d-3ac6-be06-6b3b727114a0" ] .

bldg:GBSF.ZONE.AHU02.RM5111.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM5111.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b1e8fa2d-d9bd-3098-b430-1dee55e5fea6" ] .

bldg:GBSF.ZONE.AHU02.RM5111.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU02.RM5111.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "19639f8d-f0ea-3758-a3de-af39ad11fd1f" ] .

bldg:GBSF.ZONE.AHU02.RM5225.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU02.RM5225.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "de0f5a4c-71d8-37f4-87e9-55cf20e20356" ] .

bldg:GBSF.ZONE.AHU02.RM5225.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM5225.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "80038429-8798-378b-8ef7-686e902eaf19" ] .

bldg:GBSF.ZONE.AHU02.RM5225.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU02.RM5225.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ee0e0118-f759-30b3-b597-3169bbc1007a" ] .

bldg:GBSF.ZONE.AHU02.RM5330A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM5330A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5fa4dede-696e-3b91-9a02-604c8c1048ad" ] .

bldg:GBSF.ZONE.AHU02.RM5402.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM5402.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "243f4dc5-431a-3c57-944d-7e507e099b70" ] .

bldg:GBSF.ZONE.AHU02.RM5402.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU02.RM5402.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1e15c97b-17a2-3b79-a118-326f9637729e" ] .

bldg:GBSF.ZONE.AHU02.RM5404.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM5404.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1d010fff-86b0-3864-b039-28d2df54a28a" ] .

bldg:GBSF.ZONE.AHU02.RM5404.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU02.RM5404.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f9ea1e47-7644-3289-9f7c-92610b6008be" ] .

bldg:GBSF.ZONE.AHU02.RM5404A.VS_1_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU02.RM5404A.VS 1 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "90cfe10b-e6e2-32c0-8c15-7f8bb923051c" ] .

bldg:GBSF.ZONE.AHU02.RM5404A.VS_2_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU02.RM5404A.VS 2 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "02a88765-8005-3012-a904-bd1ab1ea52b0" ] .

bldg:GBSF.ZONE.AHU02.RM5404A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU02.RM5404A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a0fa407e-8199-3ecb-a327-f77ae4a4e153" ] .

bldg:GBSF.ZONE.AHU02.RM5404B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM5404B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "abf6b3cc-0720-36fe-ac92-697fb37c2b5a" ] .

bldg:GBSF.ZONE.AHU02.RM5404B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU02.RM5404B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "25334a0e-bd16-3591-8609-6fe343f6534c" ] .

bldg:GBSF.ZONE.AHU02.RM5408.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU02.RM5408.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c634be7c-f912-3fb4-82a1-d2333fcab47c" ] .

bldg:GBSF.ZONE.AHU02.RM5412.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM5412.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e7c9c091-618b-3c05-9395-69adb54e807d" ] .

bldg:GBSF.ZONE.AHU02.RM5412.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU02.RM5412.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9ef8c25a-4230-3a74-86ae-cbbf49c1710d" ] .

bldg:GBSF.ZONE.AHU02.RM5610.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM5610.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "367754e8-454c-3c51-b803-8b5eb0ecaf81" ] .

bldg:GBSF.ZONE.AHU02.RM5610.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU02.RM5610.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "525a1caa-e19e-3170-9dc9-b381178380ba" ] .

bldg:GBSF.ZONE.AHU02.RM6111.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU02.RM6111.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "1cef5086-422c-359f-80d1-60f84c78185e" ] .

bldg:GBSF.ZONE.AHU02.RM6111.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM6111.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "699f03e7-6e5b-35c1-b457-0348c8bd1771" ] .

bldg:GBSF.ZONE.AHU02.RM6111.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU02.RM6111.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "46d28726-b694-3f27-bab3-fbaf6d7bfc3b" ] .

bldg:GBSF.ZONE.AHU02.RM6225.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU02.RM6225.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "dc4cf040-4303-3396-9f4d-16eac35731cc" ] .

bldg:GBSF.ZONE.AHU02.RM6225.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM6225.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0a127eae-3c28-3117-a1cf-2cb2028484a1" ] .

bldg:GBSF.ZONE.AHU02.RM6225.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU02.RM6225.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "adcc9313-c6da-3eea-814e-9d9b55199012" ] .

bldg:GBSF.ZONE.AHU02.RM6402.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM6402.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "214625ac-17e1-3f9c-8811-7c8ee866fc9f" ] .

bldg:GBSF.ZONE.AHU02.RM6402.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU02.RM6402.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7c5ebdd1-065f-36ff-833c-26c1127f7121" ] .

bldg:GBSF.ZONE.AHU02.RM6404.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM6404.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "84c1e01e-f52e-3dfa-abac-f80702f3cdae" ] .

bldg:GBSF.ZONE.AHU02.RM6404.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU02.RM6404.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a597a91d-75a7-31fa-bb5a-6689a858f903" ] .

bldg:GBSF.ZONE.AHU02.RM6404A.VS_1_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU02.RM6404A.VS 1 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "7af88f45-5472-3eb0-9007-f6b711c3bb31" ] .

bldg:GBSF.ZONE.AHU02.RM6404A.VS_2_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU02.RM6404A.VS 2 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "49bf2cf8-c00f-3ceb-a1ee-949e4033b006" ] .

bldg:GBSF.ZONE.AHU02.RM6404A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU02.RM6404A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e67f82a0-f33d-34e4-b06f-bfd9d9a828a9" ] .

bldg:GBSF.ZONE.AHU02.RM6404B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU02.RM6404B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6c6c1985-e9c7-3042-bad4-ba7a4c244f1d" ] .

bldg:GBSF.ZONE.AHU02.RM6404C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU02.RM6404C.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "73695853-bd3b-3044-8e2d-7a96abb7c23f" ] .

bldg:GBSF.ZONE.AHU02.RM6404D.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU02.RM6404D.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c6423b21-9cd5-33d3-89c1-5de8300b98bd" ] .

bldg:GBSF.ZONE.AHU02.RM6406.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU02.RM6406.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "3794b340-3daa-3a57-be80-c50405f1e7ae" ] .

bldg:GBSF.ZONE.AHU02.RM6406.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM6406.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "11ae210d-6ac3-3e2e-acc1-2c28c6930503" ] .

bldg:GBSF.ZONE.AHU02.RM6406.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU02.RM6406.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "849efcd5-77cb-3460-b6ad-361ef4547b83" ] .

bldg:GBSF.ZONE.AHU02.RM6408.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM6408.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "06b4db83-6817-34e0-8114-98ab3d3077bf" ] .

bldg:GBSF.ZONE.AHU02.RM6408.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU02.RM6408.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "84f81bcc-4977-362d-a501-9ddd9dce3942" ] .

bldg:GBSF.ZONE.AHU02.RM6410.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM6410.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "be4fd20f-ab97-3a3f-909a-99a7939c4aeb" ] .

bldg:GBSF.ZONE.AHU02.RM6410.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU02.RM6410.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e58a227d-37d1-3b89-9ddf-00807a8106a3" ] .

bldg:GBSF.ZONE.AHU02.RM6412.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM6412.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2d4718a8-69cd-3092-aeb7-03ad26c05c6b" ] .

bldg:GBSF.ZONE.AHU02.RM6412.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU02.RM6412.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8900d3a0-5e4f-3fc6-8b92-42d872f1c330" ] .

bldg:GBSF.ZONE.AHU02.RM6610.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU02.RM6610.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "776f074c-612f-3f99-b7cb-f1bb18893225" ] .

bldg:GBSF.ZONE.AHU02.RM6610.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU02.RM6610.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b8a8e96a-9054-3b81-84c7-b6d75ac545f1" ] .

bldg:GBSF.ZONE.AHU03.RM1-1218A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM1-1218A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "df32a049-caa4-3e71-b932-7bd7accf3492" ] .

bldg:GBSF.ZONE.AHU03.RM1-1226.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM1-1226.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "13d6826e-77e5-3d36-890c-dbf221d4b0f5" ] .

bldg:GBSF.ZONE.AHU03.RM1105.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU03.RM1105.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "4acf497e-baa1-3964-9eb1-e44e24246384" ] .

bldg:GBSF.ZONE.AHU03.RM1105.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM1105.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2526e831-1e93-32ed-83b7-2c76fdea60cf" ] .

bldg:GBSF.ZONE.AHU03.RM1105.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM1105.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c080b548-a41d-384d-9690-078317f338f4" ] .

bldg:GBSF.ZONE.AHU03.RM1212.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM1212.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "101178fe-d218-35b0-b854-fb98430ff619" ] .

bldg:GBSF.ZONE.AHU03.RM1212A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM1212A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cf3ec69d-afb9-3987-9d22-1e8f2cb1a5e0" ] .

bldg:GBSF.ZONE.AHU03.RM1212B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM1212B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ffad0f6a-a393-3fa2-bc30-bb5bc5454d30" ] .

bldg:GBSF.ZONE.AHU03.RM1212C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM1212C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8affe6e3-dcb7-3f1c-b60a-8f2f113c9c9b" ] .

bldg:GBSF.ZONE.AHU03.RM1213.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM1213.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "295ea24e-2b3d-383c-954a-5641c83e0aaa" ] .

bldg:GBSF.ZONE.AHU03.RM1214.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM1214.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1bc24498-1b20-3673-aa35-f7c03bd60dc4" ] .

bldg:GBSF.ZONE.AHU03.RM1214.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM1214.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "24e0036e-8388-3f96-9ed6-5ed96d4acce1" ] .

bldg:GBSF.ZONE.AHU03.RM1218.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM1218.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "80363e9f-9a9c-39e5-a289-30aa91b66bcc" ] .

bldg:GBSF.ZONE.AHU03.RM1218B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM1218B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ed1fa758-f0f6-3a6f-a68b-4eee5c3c7da9" ] .

bldg:GBSF.ZONE.AHU03.RM1220.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU03.RM1220.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "22325c72-2214-3b98-878b-c48dcfab5b3b" ] .

bldg:GBSF.ZONE.AHU03.RM1220.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM1220.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "03a6462f-cb1b-3ace-b779-4df70f42be30" ] .

bldg:GBSF.ZONE.AHU03.RM1220.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM1220.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "05f07ca3-7be5-32ae-a2cf-d2bae43ccd32" ] .

bldg:GBSF.ZONE.AHU03.RM1222.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM1222.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "30cc7033-bab1-3083-976e-2a84360b8e29" ] .

bldg:GBSF.ZONE.AHU03.RM1222.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM1222.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "df394893-e238-31a8-8745-3b58e7d16ce0" ] .

bldg:GBSF.ZONE.AHU03.RM1226.VS_1_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU03.RM1226.VS 1 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "caf0b61b-deea-3cdc-871a-fe0e7a925b66" ] .

bldg:GBSF.ZONE.AHU03.RM1226.VS_2_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU03.RM1226.VS 2 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "9d0fdb82-f718-3149-9e69-1b2f9edb31af" ] .

bldg:GBSF.ZONE.AHU03.RM2-1218A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM2-1218A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b478c10b-16fe-319f-a70d-650f33f08f55" ] .

bldg:GBSF.ZONE.AHU03.RM2-1226.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM2-1226.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2f9b73f2-66e1-399c-acbd-bfb6c22d7229" ] .

bldg:GBSF.ZONE.AHU03.RM2105.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU03.RM2105.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "b53955ec-bde2-3cab-9536-e413c6061766" ] .

bldg:GBSF.ZONE.AHU03.RM2105.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM2105.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "16bd9c49-8e4f-3ded-8664-2b6b6da6b7ee" ] .

bldg:GBSF.ZONE.AHU03.RM2105.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM2105.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d6e93c72-f5f8-3b93-96aa-de1457772b9a" ] .

bldg:GBSF.ZONE.AHU03.RM2212.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM2212.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9f5fba3f-fcfd-35bc-a4c9-cbefa9cbb0ee" ] .

bldg:GBSF.ZONE.AHU03.RM2212A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM2212A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "eac34a64-6868-37a1-b8da-59867dc590e3" ] .

bldg:GBSF.ZONE.AHU03.RM2216.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM2216.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5db719e1-3cbb-3ea3-89f8-7ad06cef8bc8" ] .

bldg:GBSF.ZONE.AHU03.RM2216A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM2216A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "73d22608-d653-390b-9601-d38cd3f24512" ] .

bldg:GBSF.ZONE.AHU03.RM2216B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM2216B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3272a376-2628-3feb-9019-6b567e7af2cf" ] .

bldg:GBSF.ZONE.AHU03.RM2217.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU03.RM2217.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "0dc5d9e1-2d37-3d47-a52f-7bd15194bd7a" ] .

bldg:GBSF.ZONE.AHU03.RM2217.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM2217.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "492a3804-dca8-394a-b95f-ca1903b3c985" ] .

bldg:GBSF.ZONE.AHU03.RM2217.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM2217.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "10dd98a6-7bf3-3d6d-924d-59b9c50e2103" ] .

bldg:GBSF.ZONE.AHU03.RM2220.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM2220.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "509fe54b-a9a9-34bd-8fd3-5084a39c4a21" ] .

bldg:GBSF.ZONE.AHU03.RM2220A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM2220A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7d5aa383-6275-35d8-80b1-754d9db1e9a7" ] .

bldg:GBSF.ZONE.AHU03.RM2220B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM2220B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6ea9a459-04e4-362b-9985-2b0bac6f482e" ] .

bldg:GBSF.ZONE.AHU03.RM2221.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM2221.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f6d348c9-de63-3cbb-9313-1d32e52a218b" ] .

bldg:GBSF.ZONE.AHU03.RM3105.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU03.RM3105.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "46387fac-acb4-34f7-97b3-60746c2c93f1" ] .

bldg:GBSF.ZONE.AHU03.RM3105.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM3105.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1d5fe9c1-c116-37be-a4da-ef7656548b65" ] .

bldg:GBSF.ZONE.AHU03.RM3105.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM3105.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "26d048cb-3da6-369c-bd97-3c177c74a946" ] .

bldg:GBSF.ZONE.AHU03.RM3212.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM3212.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e819045b-5410-34d8-9c0a-e7aa5c0ce174" ] .

bldg:GBSF.ZONE.AHU03.RM3212A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM3212A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "77218cff-d51c-3057-a178-ae606e64a676" ] .

bldg:GBSF.ZONE.AHU03.RM3216.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM3216.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3dda702a-6811-3f18-8419-ace0463a4af6" ] .

bldg:GBSF.ZONE.AHU03.RM3216B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM3216B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "570d58c4-1f45-3bf3-89d1-c8463a464dc0" ] .

bldg:GBSF.ZONE.AHU03.RM3217.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU03.RM3217.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "bfedd2be-26a7-377a-b9ca-4120c85052e8" ] .

bldg:GBSF.ZONE.AHU03.RM3217.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM3217.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0ea6882e-fd44-31e1-9530-d62367b45b5b" ] .

bldg:GBSF.ZONE.AHU03.RM3217.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM3217.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9c66ed2e-95c6-3e89-baec-078c3c5ab2f2" ] .

bldg:GBSF.ZONE.AHU03.RM3220.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM3220.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f8287a58-5974-3327-897f-fbb95d89660d" ] .

bldg:GBSF.ZONE.AHU03.RM3220A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM3220A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4ea4e658-8558-3e5c-ba56-1e977b6a538d" ] .

bldg:GBSF.ZONE.AHU03.RM3220B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM3220B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "24eba7d0-74a8-3e80-96a5-c32ffc5028f8" ] .

bldg:GBSF.ZONE.AHU03.RM4105.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU03.RM4105.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "2338e226-7de3-35b3-b26f-f4aad3eca150" ] .

bldg:GBSF.ZONE.AHU03.RM4105.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM4105.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4b19a1b5-f838-3e3b-b315-f156b65a41b3" ] .

bldg:GBSF.ZONE.AHU03.RM4105.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM4105.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a709e3f8-c626-38e7-92e2-7f49fec5bbeb" ] .

bldg:GBSF.ZONE.AHU03.RM4210.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM4210.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "185f8162-53c0-37ab-9d8b-6a311f9bc084" ] .

bldg:GBSF.ZONE.AHU03.RM4212.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM4212.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "84a48bd3-ce27-3dcb-a622-2a56f00c84f7" ] .

bldg:GBSF.ZONE.AHU03.RM4212B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM4212B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c8243c9e-bc82-3948-9ae1-46fc1c0f3b24" ] .

bldg:GBSF.ZONE.AHU03.RM4212C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM4212C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dbcdc00c-1a9e-3778-89fe-0fd9b7cf5932" ] .

bldg:GBSF.ZONE.AHU03.RM4216.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM4216.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "be4e063e-504a-3447-901c-1f9a2e7639d6" ] .

bldg:GBSF.ZONE.AHU03.RM4217.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU03.RM4217.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "07bbe948-90c9-356e-b044-e874cddc5d78" ] .

bldg:GBSF.ZONE.AHU03.RM4217.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM4217.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e2d31de9-6a1c-3cba-aa65-53a7d547d532" ] .

bldg:GBSF.ZONE.AHU03.RM4217.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM4217.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "243b93ae-154d-3f65-bf5e-5d4291c8934d" ] .

bldg:GBSF.ZONE.AHU03.RM4218.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM4218.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a1338752-60c1-389c-a8b9-a7675fd444be" ] .

bldg:GBSF.ZONE.AHU03.RM4301B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM4301B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e12ccbcf-1026-3f02-aaf6-b89e4ebf9565" ] .

bldg:GBSF.ZONE.AHU03.RM4301C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM4301C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "60fc8bcb-492b-358f-bb3b-5a17895e28cb" ] .

bldg:GBSF.ZONE.AHU03.RM5105.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU03.RM5105.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "e9b1f7ef-f7dd-37c7-a0b1-3ab0fb7f0bf2" ] .

bldg:GBSF.ZONE.AHU03.RM5105.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM5105.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ec686b2a-9e26-3027-bd93-e099ed950dd9" ] .

bldg:GBSF.ZONE.AHU03.RM5105.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM5105.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "23a93c5f-f4b2-3d93-82dd-38898f994d9b" ] .

bldg:GBSF.ZONE.AHU03.RM5210.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM5210.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cf3da4b4-8872-3ea6-8c75-94442fb04357" ] .

bldg:GBSF.ZONE.AHU03.RM5210.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM5210.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c0fa1e2d-d94a-3af3-9e25-6845f552a172" ] .

bldg:GBSF.ZONE.AHU03.RM5212.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM5212.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b73b4ba7-3f0d-33e7-af61-d8d2cc4820c0" ] .

bldg:GBSF.ZONE.AHU03.RM5212.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM5212.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fce4d37f-5d87-3f2c-9656-aed6c281b841" ] .

bldg:GBSF.ZONE.AHU03.RM5212A.VS_1_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU03.RM5212A.VS 1 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "a9c54a2d-252b-3e34-a274-f4d0c2e20c68" ] .

bldg:GBSF.ZONE.AHU03.RM5212A.VS_2_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU03.RM5212A.VS 2 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "9087ddd4-38c0-35a3-81e7-53471e340158" ] .

bldg:GBSF.ZONE.AHU03.RM5212A.VS_3_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU03.RM5212A.VS 3 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "6c1f5211-e110-3387-ac84-1985784c6529" ] .

bldg:GBSF.ZONE.AHU03.RM5212A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM5212A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4acee4e1-94b5-38e6-b3bb-44c54d1c5b16" ] .

bldg:GBSF.ZONE.AHU03.RM5212B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM5212B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "07161178-ab74-311e-a373-7bab0d7dab77" ] .

bldg:GBSF.ZONE.AHU03.RM5212B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM5212B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6adfe04f-992c-3f75-a631-ab845ca1e7a3" ] .

bldg:GBSF.ZONE.AHU03.RM5212C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM5212C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fbdfe890-dc23-3a05-9c35-8ccabdef6dea" ] .

bldg:GBSF.ZONE.AHU03.RM5212C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM5212C.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7e61f971-9bb7-37ff-b55a-ec4f1c20d307" ] .

bldg:GBSF.ZONE.AHU03.RM5216.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM5216.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fc51d034-91a6-3a1d-9061-4160665b2e8e" ] .

bldg:GBSF.ZONE.AHU03.RM5216.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM5216.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2bf2c701-b90f-33ad-b51c-60d7f0883050" ] .

bldg:GBSF.ZONE.AHU03.RM5217.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU03.RM5217.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "1949fa75-25c6-393a-916c-12da0c246baa" ] .

bldg:GBSF.ZONE.AHU03.RM5217.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM5217.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "de7e648b-1302-394b-9b1c-89add6795b75" ] .

bldg:GBSF.ZONE.AHU03.RM5217.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM5217.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d4cbc9fd-09ab-32ea-9e55-437b6b6f54bc" ] .

bldg:GBSF.ZONE.AHU03.RM5218.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM5218.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7cdd6baf-bbfe-329a-8061-801bc9060027" ] .

bldg:GBSF.ZONE.AHU03.RM5218.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM5218.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8af19e43-0cd4-36fc-83f0-1beb9ebf36f3" ] .

bldg:GBSF.ZONE.AHU03.RM5301B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM5301B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8b7c5655-1e53-37b5-8ca9-cd5c6efe06aa" ] .

bldg:GBSF.ZONE.AHU03.RM5301C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM5301C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fe6b90c8-1b92-3402-a76c-5d7360265299" ] .

bldg:GBSF.ZONE.AHU03.RM6105.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU03.RM6105.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "d1b86a3e-fbec-3fe2-91bb-0aed9eeeba53" ] .

bldg:GBSF.ZONE.AHU03.RM6105.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM6105.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "14da58a1-941f-374b-9623-eea5a33ae99c" ] .

bldg:GBSF.ZONE.AHU03.RM6105.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM6105.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f2266b2a-4643-3215-835f-4e693c5a1bb9" ] .

bldg:GBSF.ZONE.AHU03.RM6210.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM6210.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7d51d5c1-cde4-3614-a8ac-b72b73b6ec7d" ] .

bldg:GBSF.ZONE.AHU03.RM6210.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM6210.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "072814c9-badf-30d0-9b87-83522f235e93" ] .

bldg:GBSF.ZONE.AHU03.RM6212.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM6212.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0c398982-2b71-3679-b6e8-4aed99cd0c9e" ] .

bldg:GBSF.ZONE.AHU03.RM6212.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM6212.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "72f6574e-2e59-31ae-a6e6-c04010037769" ] .

bldg:GBSF.ZONE.AHU03.RM6212A.VS_1_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU03.RM6212A.VS 1 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "741a4083-9f3c-3450-b570-6ce1f40ebff2" ] .

bldg:GBSF.ZONE.AHU03.RM6212A.VS_2_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU03.RM6212A.VS 2 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "2bb3e078-0d39-3ec1-b5e7-1900449af376" ] .

bldg:GBSF.ZONE.AHU03.RM6212A.VS_3_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU03.RM6212A.VS 3 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "f3b3595f-797e-3ca3-88ab-44952bbd1e6b" ] .

bldg:GBSF.ZONE.AHU03.RM6212A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM6212A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "88d3049f-bab0-3ca6-bd5d-4e6be778408f" ] .

bldg:GBSF.ZONE.AHU03.RM6212B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM6212B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4692be2a-56d0-330b-b484-4d3291cd024c" ] .

bldg:GBSF.ZONE.AHU03.RM6212B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM6212B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5e8880a2-be0c-34ed-8dba-a4bdf552feef" ] .

bldg:GBSF.ZONE.AHU03.RM6212C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM6212C.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4ecd2740-99b5-3c09-8fc9-7ad91f7ea9dd" ] .

bldg:GBSF.ZONE.AHU03.RM6215.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU03.RM6215.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "4648b1a1-a6a8-328d-9161-303ecf65a617" ] .

bldg:GBSF.ZONE.AHU03.RM6215.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM6215.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "11e53937-0fe0-32ba-8f58-e2cca1f019a3" ] .

bldg:GBSF.ZONE.AHU03.RM6215.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM6215.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2a5b21ae-ff79-3250-b9c1-02df44a0f89d" ] .

bldg:GBSF.ZONE.AHU03.RM6216.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM6216.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ea70f7d3-5c13-37c4-9545-2576f2204526" ] .

bldg:GBSF.ZONE.AHU03.RM6216.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM6216.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "609c9a35-a7e4-3233-b6c9-7c7ddef64155" ] .

bldg:GBSF.ZONE.AHU03.RM6217.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU03.RM6217.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "f41f57ab-5c81-3edd-bcf2-e28183152d4b" ] .

bldg:GBSF.ZONE.AHU03.RM6217.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM6217.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b798c471-90c5-3366-ac92-1ed1a358818c" ] .

bldg:GBSF.ZONE.AHU03.RM6217.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM6217.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d14021a6-f4ad-325f-870e-e64e1b587463" ] .

bldg:GBSF.ZONE.AHU03.RM6218.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM6218.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c673254d-070f-310d-b01a-b8d56bc62fb2" ] .

bldg:GBSF.ZONE.AHU03.RM6218.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU03.RM6218.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1060948b-5c9f-368e-818b-1599b33618df" ] .

bldg:GBSF.ZONE.AHU03.RM6301B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU03.RM6301B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a31578a0-b879-34d1-ba19-ef5049706baa" ] .

bldg:GBSF.ZONE.AHU04.RM1-3530.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM1-3530.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3cfa5d6a-d7f3-3752-bdb3-90c6ab26054b" ] .

bldg:GBSF.ZONE.AHU04.RM1010.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM1010.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5707c88f-f962-3a46-8699-f495a4d6c4ec" ] .

bldg:GBSF.ZONE.AHU04.RM2-3530.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM2-3530.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bf6b967c-da06-30e8-8f85-b273ebf37fbe" ] .

bldg:GBSF.ZONE.AHU04.RM2409.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM2409.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6968735d-9085-3a05-a0b4-a5817d8b3f6b" ] .

bldg:GBSF.ZONE.AHU04.RM2409A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM2409A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ab15af78-912b-3637-9533-bbb619af6a9b" ] .

bldg:GBSF.ZONE.AHU04.RM2409B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM2409B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1ef9f24f-6be1-3171-91ec-59ae82de031b" ] .

bldg:GBSF.ZONE.AHU04.RM2413.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM2413.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "540dabcc-5120-368a-84ad-e8169862205a" ] .

bldg:GBSF.ZONE.AHU04.RM2413A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM2413A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f832b66f-5910-33b4-b52e-83e59a0d7884" ] .

bldg:GBSF.ZONE.AHU04.RM2413B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM2413B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ac6fbd39-7bc9-31f9-8a5d-51fec76994c6" ] .

bldg:GBSF.ZONE.AHU04.RM2417.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM2417.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b64336a9-85e6-3621-bace-9d3d59e8b42b" ] .

bldg:GBSF.ZONE.AHU04.RM2417A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM2417A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "74653e45-7ca8-3d1a-af0b-fb5317860561" ] .

bldg:GBSF.ZONE.AHU04.RM2417B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM2417B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3a6ac6be-2ec3-3164-9733-e6bdd3e18836" ] .

bldg:GBSF.ZONE.AHU04.RM3407.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM3407.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a956dcea-5c1b-3c8d-800a-97c93ec6948c" ] .

bldg:GBSF.ZONE.AHU04.RM3409.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM3409.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2896a0cb-a144-3d4b-94b8-a914b2025d6c" ] .

bldg:GBSF.ZONE.AHU04.RM3409A.VS_1_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU04.RM3409A.VS 1 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "3e366ac9-abd7-3265-9857-b6d8b87e01d1" ] .

bldg:GBSF.ZONE.AHU04.RM3409A.VS_1_Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM3409A.VS 1 Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b4b46488-3c10-37e1-976d-584d73626aa3" ] .

bldg:GBSF.ZONE.AHU04.RM3409A.VS_2_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU04.RM3409A.VS 2 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "55235b9d-80b3-3e8a-a992-0b65b9e0ef8a" ] .

bldg:GBSF.ZONE.AHU04.RM3409A.VS_2_Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM3409A.VS 2 Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "31d7a245-1444-3f7f-9a0a-e5d9627d4761" ] .

bldg:GBSF.ZONE.AHU04.RM3413.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM3413.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d3472f14-9e33-34c1-addc-d711810cd0d9" ] .

bldg:GBSF.ZONE.AHU04.RM3415.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM3415.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bbfa51c5-a9b5-36a2-9769-c21956f75dd4" ] .

bldg:GBSF.ZONE.AHU04.RM3530A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM3530A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ccf3e5fe-f2ad-3da7-90c8-b329db523081" ] .

bldg:GBSF.ZONE.AHU04.RM3530B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM3530B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4e1a57ab-0aab-3625-aec7-08b1f97b30fe" ] .

bldg:GBSF.ZONE.AHU04.RM3530C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM3530C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2e2b2fe9-433e-38a6-b816-ce90261f6cc1" ] .

bldg:GBSF.ZONE.AHU04.RM4407.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM4407.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4c1ef495-e10e-3aab-b4a3-33afcba5cc87" ] .

bldg:GBSF.ZONE.AHU04.RM4409.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM4409.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "224e9ba4-663f-3c32-acfe-1ce8f045b7df" ] .

bldg:GBSF.ZONE.AHU04.RM4409B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM4409B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8cb90aa7-4876-36f5-866c-f0ea67118ee0" ] .

bldg:GBSF.ZONE.AHU04.RM4409C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM4409C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "02046f0f-31dd-332e-aeb4-10d2c44c05bf" ] .

bldg:GBSF.ZONE.AHU04.RM4409D.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM4409D.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "88bf5b20-2879-3e5b-8cb7-3664d809e2d3" ] .

bldg:GBSF.ZONE.AHU04.RM4413.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM4413.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "06e9da8f-a653-3b8b-a501-2e3c4436e6c1" ] .

bldg:GBSF.ZONE.AHU04.RM4415.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM4415.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8bf9888b-64d0-3e1d-a866-331a953cec41" ] .

bldg:GBSF.ZONE.AHU04.RM4530A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM4530A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7ec3a5b5-36d5-3efe-88ce-561c9803d04a" ] .

bldg:GBSF.ZONE.AHU04.RM4530B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM4530B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "225a3e16-da6d-379b-828a-5f42a6c6bdfb" ] .

bldg:GBSF.ZONE.AHU04.RM4530C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM4530C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a50f91f5-0ae0-3b50-b809-87d48572cb9a" ] .

bldg:GBSF.ZONE.AHU04.RM5409.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM5409.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1cb55adf-5227-3363-91b3-53b747005815" ] .

bldg:GBSF.ZONE.AHU04.RM5409.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU04.RM5409.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "085b3333-72c8-3980-8942-eecc8bfa3580" ] .

bldg:GBSF.ZONE.AHU04.RM5409A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM5409A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "eb92f248-0ceb-3d77-ba94-5dd9e894993e" ] .

bldg:GBSF.ZONE.AHU04.RM5409A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU04.RM5409A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1c653bee-f0fd-309e-bb91-5ba9cd09df3a" ] .

bldg:GBSF.ZONE.AHU04.RM5409C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM5409C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6800a1d8-1bc3-3dc4-ad45-78476ea0408f" ] .

bldg:GBSF.ZONE.AHU04.RM5409C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU04.RM5409C.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "88df7225-1ed8-3589-b144-007e140d2358" ] .

bldg:GBSF.ZONE.AHU04.RM5413.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM5413.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "52ea265d-6fec-3a76-a83a-2a135eee0e6d" ] .

bldg:GBSF.ZONE.AHU04.RM5413.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU04.RM5413.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "aa493d42-f332-3e5d-88a7-f06e20fb06b9" ] .

bldg:GBSF.ZONE.AHU04.RM5415.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM5415.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "66e3fd0b-7811-3fd9-8b01-546d21e1b302" ] .

bldg:GBSF.ZONE.AHU04.RM5415.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU04.RM5415.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f6afd070-c05e-3af0-9949-d2efb91c1ec0" ] .

bldg:GBSF.ZONE.AHU04.RM5415A.VS_1_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU04.RM5415A.VS 1 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "d406109c-9ec6-3302-941c-1b451101613c" ] .

bldg:GBSF.ZONE.AHU04.RM5415A.VS_2_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU04.RM5415A.VS 2 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "8bfffdce-9d63-3981-acdf-1623dbc3ce9b" ] .

bldg:GBSF.ZONE.AHU04.RM5415A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU04.RM5415A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7d09517e-9ddb-3757-a911-b79c1eaad88a" ] .

bldg:GBSF.ZONE.AHU04.RM5415B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM5415B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e011f8f6-086f-30a8-ac13-8f307bb574fe" ] .

bldg:GBSF.ZONE.AHU04.RM5415B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU04.RM5415B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "646aa410-a165-3da8-9319-b2f1e4bc2d5f" ] .

bldg:GBSF.ZONE.AHU04.RM5417.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM5417.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4e7b19f4-d365-3e21-8ce8-c98413b3b70a" ] .

bldg:GBSF.ZONE.AHU04.RM5417.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU04.RM5417.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "388f3063-453e-352f-9ad5-9c2a0de5ee6d" ] .

bldg:GBSF.ZONE.AHU04.RM5530A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM5530A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d05d7609-25ae-34cb-96f3-f1f63fa0c848" ] .

bldg:GBSF.ZONE.AHU04.RM6407.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM6407.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7ee3ba7a-d392-3de8-b24a-574ec8cb003b" ] .

bldg:GBSF.ZONE.AHU04.RM6407.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU04.RM6407.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "aa17d3b1-06e7-3139-91ab-2eee97ac8e8f" ] .

bldg:GBSF.ZONE.AHU04.RM6409.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM6409.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4a842d6c-4fe5-3233-939e-5dcb8ffa4751" ] .

bldg:GBSF.ZONE.AHU04.RM6409.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU04.RM6409.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "990ca0e7-1b11-3cc0-b0ff-403eadc1261b" ] .

bldg:GBSF.ZONE.AHU04.RM6413.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM6413.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ab199715-d37c-34e3-9791-8a4c864b050f" ] .

bldg:GBSF.ZONE.AHU04.RM6413.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU04.RM6413.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8244756a-8b2c-3d8d-b73e-33a94dbfcd2e" ] .

bldg:GBSF.ZONE.AHU04.RM6413A.VS_1_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU04.RM6413A.VS 1 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "db990038-c5d8-37f2-9df3-af640045ac12" ] .

bldg:GBSF.ZONE.AHU04.RM6413A.VS_2_REHEAT a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU04.RM6413A.VS 2 REHEAT" ;
    brick:timeseries [ brick:hasTimeseriesId "544d9111-89aa-34bb-b501-26672e387d21" ] .

bldg:GBSF.ZONE.AHU04.RM6413A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU04.RM6413A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a12cbb02-e4dc-38e9-87ff-2ac5577662df" ] .

bldg:GBSF.ZONE.AHU04.RM6413B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU04.RM6413B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0d9907b6-0b57-3fa0-b082-c3c73a0b89f2" ] .

bldg:GBSF.ZONE.AHU04.RM6413C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM6413C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ce4b12cd-4382-3cdb-aab0-7d3bd4667ffa" ] .

bldg:GBSF.ZONE.AHU04.RM6413C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU04.RM6413C.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "375d8084-66e5-35c8-9ae5-7dc9d6f22bb0" ] .

bldg:GBSF.ZONE.AHU04.RM6415.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM6415.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "36b542e6-a37a-3c98-8ab3-7eecb5791e3f" ] .

bldg:GBSF.ZONE.AHU04.RM6415.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU04.RM6415.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2cbf588f-865d-35fb-bf23-717e42480ba9" ] .

bldg:GBSF.ZONE.AHU04.RM6530C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM6530C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9924e224-9c08-37fb-a90a-3a037ffaf835" ] .

bldg:GBSF.ZONE.AHU04.RM6530D.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU04.RM6530D.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d7838ec2-0a73-32e6-b7ed-25a13a203af9" ] .

bldg:GBSF.ZONE.AHU05.RM2502.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM2502.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3ca5b0a6-92e2-3c1c-acc9-a8d7533d8e41" ] .

bldg:GBSF.ZONE.AHU05.RM2502.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM2502.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bdc5d4b3-48d7-3c4b-b972-7a2c79efcabb" ] .

bldg:GBSF.ZONE.AHU05.RM2502.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM2502.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ed4b92a8-5cf7-3f34-b6a0-61a57692a24d" ] .

bldg:GBSF.ZONE.AHU05.RM2502.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM2502.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0c03de44-501e-3da5-9df6-96d4c4e28105" ] .

bldg:GBSF.ZONE.AHU05.RM2502.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM2502.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "cab3f51d-0cdc-3587-a7da-52d2030bcf51" ] .

bldg:GBSF.ZONE.AHU05.RM2502.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM2502.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7c0a7b8d-cc72-3a3a-9d8e-786a298d7e36" ] .

bldg:GBSF.ZONE.AHU05.RM2502.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM2502.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9371d093-0d23-361e-9b8e-2c0e83dbbfed" ] .

bldg:GBSF.ZONE.AHU05.RM2505.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM2505.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "48af69df-2358-37b7-93fa-bec2426fb227" ] .

bldg:GBSF.ZONE.AHU05.RM2505.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM2505.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8e6e2850-4955-34ac-9fd3-47a282e27c55" ] .

bldg:GBSF.ZONE.AHU05.RM2505.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM2505.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8b47a18c-e4ac-3305-ad95-3e3d2c391d4c" ] .

bldg:GBSF.ZONE.AHU05.RM2505.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM2505.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6d45738d-a10f-3f05-b40b-11b5205fff6e" ] .

bldg:GBSF.ZONE.AHU05.RM2505.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM2505.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8e7b3108-843b-3dc4-954e-69e26b73e003" ] .

bldg:GBSF.ZONE.AHU05.RM2505.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM2505.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9b7e0809-4cfa-37ff-b389-29c7a70cb7b3" ] .

bldg:GBSF.ZONE.AHU05.RM2505.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM2505.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "974fd8ca-eab1-3353-b1d4-30c6ccabcbbb" ] .

bldg:GBSF.ZONE.AHU05.RM2511.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM2511.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9d71375d-7521-335f-92bb-d7b2cec9751a" ] .

bldg:GBSF.ZONE.AHU05.RM2511.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM2511.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b9600cfc-a064-3e4c-ad78-cef303d39a20" ] .

bldg:GBSF.ZONE.AHU05.RM2511.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM2511.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d75a0eb8-8438-3c7d-87bd-ea285fd2a8a4" ] .

bldg:GBSF.ZONE.AHU05.RM2511.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM2511.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "bd4b24c0-7686-3910-8d28-51fe57d14a1a" ] .

bldg:GBSF.ZONE.AHU05.RM2511.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM2511.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "24d8dac5-7f91-3c64-8e0c-2f76f6f78963" ] .

bldg:GBSF.ZONE.AHU05.RM2511.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM2511.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5bdb0bd9-b3fa-3b03-b61c-a605d1d351da" ] .

bldg:GBSF.ZONE.AHU05.RM2511.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM2511.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dadb6180-8d1b-3dd8-b832-9308b28fef08" ] .

bldg:GBSF.ZONE.AHU05.RM2515.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM2515.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f39a427f-70d7-3c24-b7bc-4828e878ebe8" ] .

bldg:GBSF.ZONE.AHU05.RM2515.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM2515.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8e4d9c3e-3836-3d3c-a9da-0b439af63caf" ] .

bldg:GBSF.ZONE.AHU05.RM2515.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM2515.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d6ace0a1-cb95-3c48-82d5-035f9d8be6cf" ] .

bldg:GBSF.ZONE.AHU05.RM2515.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM2515.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c683be84-0b1a-33c8-a002-fd764dd2713c" ] .

bldg:GBSF.ZONE.AHU05.RM2515.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM2515.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ec3a0830-9fbd-3441-a3b5-8dc56ba5c475" ] .

bldg:GBSF.ZONE.AHU05.RM2515.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM2515.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c961b2de-c949-32b4-819b-ea14c9895170" ] .

bldg:GBSF.ZONE.AHU05.RM2515.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM2515.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6de00769-e517-3a85-8134-f88029be0736" ] .

bldg:GBSF.ZONE.AHU05.RM2519.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM2519.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "928c3570-34db-34ff-9a28-28d887acd633" ] .

bldg:GBSF.ZONE.AHU05.RM2519.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM2519.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "43d5b995-48d8-3846-947b-9bc14df39dc3" ] .

bldg:GBSF.ZONE.AHU05.RM2519.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM2519.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2f777296-e338-3cc1-8333-7bda0f887248" ] .

bldg:GBSF.ZONE.AHU05.RM2519.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM2519.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "30189d27-6909-3041-8aeb-d662cbc3e8e7" ] .

bldg:GBSF.ZONE.AHU05.RM2519.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM2519.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "78b54003-878e-3e84-a211-2509fcba1fef" ] .

bldg:GBSF.ZONE.AHU05.RM2519.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM2519.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "dda08d12-e5b2-32b7-8775-e466ca68d80f" ] .

bldg:GBSF.ZONE.AHU05.RM2519.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM2519.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1ed32df5-3c32-3afd-bd1f-a37b8dd16b92" ] .

bldg:GBSF.ZONE.AHU05.RM3502.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM3502.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c6f93275-d210-3b71-b469-95487c3faed7" ] .

bldg:GBSF.ZONE.AHU05.RM3502.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM3502.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "91dfb6bf-f043-35e8-93ee-97f43d548f38" ] .

bldg:GBSF.ZONE.AHU05.RM3502.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM3502.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "791f01e7-931a-372f-8cea-7de333b055c5" ] .

bldg:GBSF.ZONE.AHU05.RM3502.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM3502.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "111a2fd5-6919-362c-8f3d-c60833201ec4" ] .

bldg:GBSF.ZONE.AHU05.RM3502.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM3502.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f03326fb-878f-319f-967b-1c6d6ad01988" ] .

bldg:GBSF.ZONE.AHU05.RM3502.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM3502.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ec935a50-c49a-3e63-8475-de3e9e4a90ff" ] .

bldg:GBSF.ZONE.AHU05.RM3502.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM3502.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "232aec98-7515-3ed1-9231-bab5960e4406" ] .

bldg:GBSF.ZONE.AHU05.RM3503.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM3503.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c4d036e3-c785-3e24-adc6-e5982198c88e" ] .

bldg:GBSF.ZONE.AHU05.RM3503.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM3503.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0a98b0aa-878f-35c8-a857-b6f12f92f2a9" ] .

bldg:GBSF.ZONE.AHU05.RM3503.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM3503.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2eb115a5-66ac-388e-a9a5-d53089bd29e8" ] .

bldg:GBSF.ZONE.AHU05.RM3503.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM3503.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f0092200-6e44-3273-acfe-93adcaac4a36" ] .

bldg:GBSF.ZONE.AHU05.RM3503.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM3503.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "78469a28-1b00-39d0-8fb1-1e84c02912a8" ] .

bldg:GBSF.ZONE.AHU05.RM3503.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM3503.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f3a208f4-0748-3a46-ab19-1d265f4a2777" ] .

bldg:GBSF.ZONE.AHU05.RM3503.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM3503.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0d789abd-fbd9-3736-98c8-9ef239a80a8d" ] .

bldg:GBSF.ZONE.AHU05.RM3510.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM3510.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7fbd5925-ec5e-3c64-a9f4-f8d9cb13159e" ] .

bldg:GBSF.ZONE.AHU05.RM3510.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM3510.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "013ef5e0-1bee-3f9b-a66c-cb51ef39a819" ] .

bldg:GBSF.ZONE.AHU05.RM3510.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM3510.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4b6dc71e-b3ca-3189-aab3-1814b0e6f80f" ] .

bldg:GBSF.ZONE.AHU05.RM3510.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM3510.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "06436e7e-c4c6-346b-9d5b-82832dd2e708" ] .

bldg:GBSF.ZONE.AHU05.RM3510.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM3510.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f1f768a7-0794-3865-9d6b-43eca9921949" ] .

bldg:GBSF.ZONE.AHU05.RM3510.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM3510.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1cf277ef-df92-34ce-bebc-5222b9e7fbdc" ] .

bldg:GBSF.ZONE.AHU05.RM3510.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM3510.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "375f6ccf-1ccf-3f8b-8953-5c9355b290c3" ] .

bldg:GBSF.ZONE.AHU05.RM3511.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM3511.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "33acf552-dc05-3d40-8e33-4242a40879a9" ] .

bldg:GBSF.ZONE.AHU05.RM3511.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM3511.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4c80fdcc-2b1b-375a-9ff7-bf1f5f5c351e" ] .

bldg:GBSF.ZONE.AHU05.RM3511.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM3511.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "de390d46-8b69-381b-aa1d-ea4e43f10f2c" ] .

bldg:GBSF.ZONE.AHU05.RM3511.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM3511.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "36dfff8d-79d3-3d2d-a94d-be269eab5956" ] .

bldg:GBSF.ZONE.AHU05.RM3511.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM3511.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b3b22e46-a45b-36a3-b823-c26b4b550136" ] .

bldg:GBSF.ZONE.AHU05.RM3511.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM3511.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "65a7e6e4-47c6-3c7b-91a1-ef0b200d8222" ] .

bldg:GBSF.ZONE.AHU05.RM3511.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM3511.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "28a60e6c-a857-34a1-9639-ad458f388d79" ] .

bldg:GBSF.ZONE.AHU05.RM3512.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM3512.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "72b09385-d99e-3704-959f-dc518a394d7f" ] .

bldg:GBSF.ZONE.AHU05.RM3512.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM3512.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "716db431-3736-3b1c-90d9-3b3bfe42e9da" ] .

bldg:GBSF.ZONE.AHU05.RM3512.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM3512.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "16be7c76-ffc5-3dd0-8fd5-9e996f6a6666" ] .

bldg:GBSF.ZONE.AHU05.RM3512.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM3512.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c531e6ef-e52f-386d-ac67-b264dea1b1e3" ] .

bldg:GBSF.ZONE.AHU05.RM3512.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM3512.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9aeb7ebf-193c-3827-9e98-993914677f81" ] .

bldg:GBSF.ZONE.AHU05.RM3512.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM3512.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6709b839-79fc-3465-a79c-df1995d00fad" ] .

bldg:GBSF.ZONE.AHU05.RM3512.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM3512.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e3cfd944-0058-37ae-8b80-f19bc14699da" ] .

bldg:GBSF.ZONE.AHU05.RM3517.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM3517.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d5d4fef1-4403-3e31-ab74-f8dbc79ce8a9" ] .

bldg:GBSF.ZONE.AHU05.RM3517.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM3517.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e3315187-08af-32dd-9eef-c73fdacec8b0" ] .

bldg:GBSF.ZONE.AHU05.RM3517.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM3517.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4c62a374-d9d0-3dd7-95f5-f0eb4fcfab74" ] .

bldg:GBSF.ZONE.AHU05.RM3517.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM3517.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "03920007-08b6-3516-9abf-9c7f98143767" ] .

bldg:GBSF.ZONE.AHU05.RM3517.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM3517.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "002585a1-5de3-33d3-948c-d09384d81e76" ] .

bldg:GBSF.ZONE.AHU05.RM3517.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM3517.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7e2c70bd-6914-33b0-98f9-787f69de0109" ] .

bldg:GBSF.ZONE.AHU05.RM3517.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM3517.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "39de39c3-6206-3eb6-90c6-f4361c5e777f" ] .

bldg:GBSF.ZONE.AHU05.RM4502.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM4502.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "44f62318-16c6-32a3-a8ba-d0f39020e271" ] .

bldg:GBSF.ZONE.AHU05.RM4502.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM4502.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a4dc3240-5fb6-385c-a7ba-655646ebef02" ] .

bldg:GBSF.ZONE.AHU05.RM4502.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM4502.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6dc84b31-5a0f-3b36-bd79-355a861aa376" ] .

bldg:GBSF.ZONE.AHU05.RM4502.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM4502.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0af3609d-2de1-3750-b9ee-8548f97db86a" ] .

bldg:GBSF.ZONE.AHU05.RM4502.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM4502.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "65a587bc-9a1c-3b24-86ef-f6d8c0c8360f" ] .

bldg:GBSF.ZONE.AHU05.RM4502.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM4502.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "be36186d-7924-3fd9-b7c6-6c308f2ca672" ] .

bldg:GBSF.ZONE.AHU05.RM4502_MIX.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM4502_MIX.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b9cf7707-309d-37bd-a5e8-bd227760e11b" ] .

bldg:GBSF.ZONE.AHU05.RM4503.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM4503.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b2822e05-7a86-3434-b2b9-91c232d23f9a" ] .

bldg:GBSF.ZONE.AHU05.RM4503.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM4503.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0e42d366-5ff1-3c5a-aa66-92a939657b1d" ] .

bldg:GBSF.ZONE.AHU05.RM4503.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM4503.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "97eafed5-14f9-3849-bf50-f8c0b28fb0b9" ] .

bldg:GBSF.ZONE.AHU05.RM4503.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM4503.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ed047731-b25d-3c18-a2db-2d3a6df124d1" ] .

bldg:GBSF.ZONE.AHU05.RM4503.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM4503.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "60fb2f02-4746-355a-8854-05f77ba5cf3c" ] .

bldg:GBSF.ZONE.AHU05.RM4503.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM4503.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8aaacfdc-22db-3332-a93e-0fc891f2ae06" ] .

bldg:GBSF.ZONE.AHU05.RM4503.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM4503.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d4c1dada-8fe8-362b-9ad6-979c11ea96b8" ] .

bldg:GBSF.ZONE.AHU05.RM4510.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM4510.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "904cf2b1-cd0d-31f0-973e-17d0d98b4022" ] .

bldg:GBSF.ZONE.AHU05.RM4510.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM4510.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f7501302-e7fb-3b57-a878-bbc4221fdfab" ] .

bldg:GBSF.ZONE.AHU05.RM4510.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM4510.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8c6365cc-71e8-32c2-81af-ed6693c1c4b1" ] .

bldg:GBSF.ZONE.AHU05.RM4510.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM4510.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b42394b7-db83-3af4-aa2f-b14a050a01d9" ] .

bldg:GBSF.ZONE.AHU05.RM4510.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM4510.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ab10f575-9e63-3daf-b78c-1721be65f981" ] .

bldg:GBSF.ZONE.AHU05.RM4510.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM4510.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6f66fc2b-05f5-3f48-b014-7247e33e5d64" ] .

bldg:GBSF.ZONE.AHU05.RM4510.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM4510.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "59dba50e-7276-333e-8755-ba7e6623da4b" ] .

bldg:GBSF.ZONE.AHU05.RM4511.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM4511.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "52579230-a1b3-3c39-a221-fd98b33a9e86" ] .

bldg:GBSF.ZONE.AHU05.RM4511.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM4511.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c096e574-90fb-38bd-9be6-ff07be15877f" ] .

bldg:GBSF.ZONE.AHU05.RM4511.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM4511.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ce63cbe7-f72b-3934-98c6-db4ba4d6d62e" ] .

bldg:GBSF.ZONE.AHU05.RM4511.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM4511.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "723da5fe-df6a-383e-93a5-4dd661d9d81b" ] .

bldg:GBSF.ZONE.AHU05.RM4511.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM4511.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7035106e-4e6e-38e0-84ec-6d46dab0a27d" ] .

bldg:GBSF.ZONE.AHU05.RM4511.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM4511.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "13448a84-3c77-35b5-be9f-843cbc3b9f11" ] .

bldg:GBSF.ZONE.AHU05.RM4511.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM4511.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e4d6b9f5-122e-3e31-804b-74602324101d" ] .

bldg:GBSF.ZONE.AHU05.RM4512.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM4512.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d5b900a8-8ec1-3f0a-9354-747ef07a9fcd" ] .

bldg:GBSF.ZONE.AHU05.RM4512.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM4512.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "77487345-c7fb-3fc9-a2a0-c8423dfe53f9" ] .

bldg:GBSF.ZONE.AHU05.RM4512.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM4512.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "334c955d-e68b-3399-b6ba-3ad15cc23136" ] .

bldg:GBSF.ZONE.AHU05.RM4512.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM4512.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e7a0446b-d6e9-3aaf-97ac-02ea880a70b0" ] .

bldg:GBSF.ZONE.AHU05.RM4512.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM4512.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b8570435-96db-33d6-9bb0-df76e3939b62" ] .

bldg:GBSF.ZONE.AHU05.RM4512.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM4512.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7ad35f15-b6ad-339c-b23c-cdec3f42c66b" ] .

bldg:GBSF.ZONE.AHU05.RM4512.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM4512.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c7cb8378-01e6-3d0f-80f8-3b9840fcb48a" ] .

bldg:GBSF.ZONE.AHU05.RM4517.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM4517.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "80f507d0-06b3-3579-961e-67a8b34dc5ec" ] .

bldg:GBSF.ZONE.AHU05.RM4517.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM4517.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f578dca3-1a2f-350e-8a64-0ce33945771f" ] .

bldg:GBSF.ZONE.AHU05.RM4517.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM4517.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "93590602-4d80-3245-b234-392beec07986" ] .

bldg:GBSF.ZONE.AHU05.RM4517.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM4517.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "354088bb-ce56-35be-8c97-91c8fe7f0ee7" ] .

bldg:GBSF.ZONE.AHU05.RM4517.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM4517.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "adece054-e8ab-37d7-8663-cd540c1656f6" ] .

bldg:GBSF.ZONE.AHU05.RM4517.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM4517.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "fb484793-1ebc-33ae-9d28-fbdf3bd00cda" ] .

bldg:GBSF.ZONE.AHU05.RM4517.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM4517.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0c553859-c173-3d3d-b0f8-fb44012e77eb" ] .

bldg:GBSF.ZONE.AHU05.RM5502.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM5502.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b588101e-4b4f-383c-9d1a-d65eb91e0ce7" ] .

bldg:GBSF.ZONE.AHU05.RM5502.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM5502.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d4f6b198-e66d-3342-81b9-d5977636b17c" ] .

bldg:GBSF.ZONE.AHU05.RM5502.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM5502.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b4bd2ea6-1f96-374f-92fd-f92fe653774d" ] .

bldg:GBSF.ZONE.AHU05.RM5502.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM5502.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8cd2b934-50e0-3957-85a6-5b3f2f294b35" ] .

bldg:GBSF.ZONE.AHU05.RM5502.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM5502.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3792770b-c3cf-3d08-902f-e192d2dd7541" ] .

bldg:GBSF.ZONE.AHU05.RM5502.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM5502.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9e7369ea-19ad-3e1b-afd2-eb6a6b21a84b" ] .

bldg:GBSF.ZONE.AHU05.RM5502.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM5502.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5e0ac874-53ea-3db5-bac3-58348d89de9f" ] .

bldg:GBSF.ZONE.AHU05.RM5503.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM5503.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8bfa56d3-3ed7-3ec5-b7ae-62651b8a38da" ] .

bldg:GBSF.ZONE.AHU05.RM5503.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM5503.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0f7a6a56-092b-3134-b5eb-5b98aadd5aa3" ] .

bldg:GBSF.ZONE.AHU05.RM5503.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM5503.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4119db68-2b82-3fab-ab83-cc8e2992fbad" ] .

bldg:GBSF.ZONE.AHU05.RM5503.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM5503.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f340ad0d-ea0d-31c5-bdbe-bc2097b395f7" ] .

bldg:GBSF.ZONE.AHU05.RM5503.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM5503.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9d49738a-e267-36cb-bbab-786432688a0d" ] .

bldg:GBSF.ZONE.AHU05.RM5503.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM5503.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6fff9792-31c0-3edd-a6ac-585909134488" ] .

bldg:GBSF.ZONE.AHU05.RM5503.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM5503.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "086e2cfa-2503-3ab2-b5eb-50554f5c41e9" ] .

bldg:GBSF.ZONE.AHU05.RM5510.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM5510.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e7028579-0227-3313-91cc-16c4fc5040f0" ] .

bldg:GBSF.ZONE.AHU05.RM5510.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM5510.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "56b1ba98-60d1-376b-a84a-8a60536434f3" ] .

bldg:GBSF.ZONE.AHU05.RM5510.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM5510.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "409e2a20-dc4b-3d0a-9236-984e71f4e6c7" ] .

bldg:GBSF.ZONE.AHU05.RM5510.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM5510.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "60005558-477e-356c-8486-11b1183b07c4" ] .

bldg:GBSF.ZONE.AHU05.RM5510.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM5510.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d7d5501a-fbaa-3412-b693-563a14e83ee3" ] .

bldg:GBSF.ZONE.AHU05.RM5510.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM5510.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "fcfe83fa-3b30-304c-96e7-40176af6c12f" ] .

bldg:GBSF.ZONE.AHU05.RM5510.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM5510.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ece9230e-eeae-34a8-bbda-e23e18b57872" ] .

bldg:GBSF.ZONE.AHU05.RM5511.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM5511.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ac2ce3de-f305-3693-bc65-6e11ad91d80a" ] .

bldg:GBSF.ZONE.AHU05.RM5511.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM5511.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fa3277fc-87af-3f0d-93d7-8fa28ce23a62" ] .

bldg:GBSF.ZONE.AHU05.RM5511.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM5511.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "97f3da2c-8b3e-3a8a-88a3-dfebff2b6aa6" ] .

bldg:GBSF.ZONE.AHU05.RM5511.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM5511.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "845787f0-1b8b-3d1c-93fa-3ec10e3128ad" ] .

bldg:GBSF.ZONE.AHU05.RM5511.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM5511.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ca74d6eb-9796-3a83-87ea-7bb021ec2a8e" ] .

bldg:GBSF.ZONE.AHU05.RM5511.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM5511.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "af978819-4012-338c-a924-4c1161014ce5" ] .

bldg:GBSF.ZONE.AHU05.RM5511.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM5511.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7afd523f-8281-398a-95cc-dfaadcef662a" ] .

bldg:GBSF.ZONE.AHU05.RM5512.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM5512.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e8351a62-fde3-39d9-9089-8fe3317245ad" ] .

bldg:GBSF.ZONE.AHU05.RM5512.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM5512.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a521a28f-7ca3-3004-aa1c-8e153a42d233" ] .

bldg:GBSF.ZONE.AHU05.RM5512.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM5512.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "635a7940-c3d2-3084-8a47-6ce8c66c78a1" ] .

bldg:GBSF.ZONE.AHU05.RM5512.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM5512.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "891a901e-0642-388a-8f0a-2a127db23b3e" ] .

bldg:GBSF.ZONE.AHU05.RM5512.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM5512.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "884550bb-8ffe-3ae2-9fe2-eb0f71ac841f" ] .

bldg:GBSF.ZONE.AHU05.RM5512.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM5512.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9204fecb-73ee-3a49-b7db-af516105f56b" ] .

bldg:GBSF.ZONE.AHU05.RM5512.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM5512.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "88319924-3e31-3d08-8021-bf26733f1e98" ] .

bldg:GBSF.ZONE.AHU05.RM5515.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM5515.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f4c1a853-8323-3b77-b365-a0bf59361c6b" ] .

bldg:GBSF.ZONE.AHU05.RM5515.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM5515.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4ab299ea-6c6b-322e-a4af-556cae6ed5cc" ] .

bldg:GBSF.ZONE.AHU05.RM5515.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM5515.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "48c80719-06f4-3a78-8a47-d56ee4249b78" ] .

bldg:GBSF.ZONE.AHU05.RM5515.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM5515.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1304853c-83ec-3bd4-b35b-ddf3766e11f1" ] .

bldg:GBSF.ZONE.AHU05.RM5515.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM5515.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ae5554ae-60bc-3dd7-a32a-e33926b2fe49" ] .

bldg:GBSF.ZONE.AHU05.RM5515.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM5515.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "63ea020d-1d3f-376c-857b-f5c1848a731f" ] .

bldg:GBSF.ZONE.AHU05.RM5515.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM5515.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e390b190-178c-32f3-aa5d-997adfdb684a" ] .

bldg:GBSF.ZONE.AHU05.RM5521.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM5521.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ad770526-88a2-35ec-9dc9-c7d0880ce85f" ] .

bldg:GBSF.ZONE.AHU05.RM5521.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM5521.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "56b1aa98-fc5d-3733-9435-e297811943c2" ] .

bldg:GBSF.ZONE.AHU05.RM5521.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM5521.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d6b68440-fd30-3d6d-9948-e1a5e7b1f9ed" ] .

bldg:GBSF.ZONE.AHU05.RM5521.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM5521.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3ad820a3-f88c-3bef-8248-047c1f51c285" ] .

bldg:GBSF.ZONE.AHU05.RM5521.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM5521.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e630e828-3330-3b7c-a08b-801b4d32aaf2" ] .

bldg:GBSF.ZONE.AHU05.RM5521.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM5521.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d678d45c-749f-3c04-aefa-741e4973adc5" ] .

bldg:GBSF.ZONE.AHU05.RM5521.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM5521.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cb629824-94e9-376a-a273-251de8917b9c" ] .

bldg:GBSF.ZONE.AHU05.RM6502.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM6502.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "cc04b2e0-64a9-339b-bb2b-19e7d4b4c618" ] .

bldg:GBSF.ZONE.AHU05.RM6502.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6502.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fe643a2d-7288-341c-8dbc-7921fee0f39f" ] .

bldg:GBSF.ZONE.AHU05.RM6502.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM6502.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4288c18a-ea16-3d09-a62d-826735e69d48" ] .

bldg:GBSF.ZONE.AHU05.RM6502.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6502.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f44ba66b-7d74-3e40-933c-e185b7121e04" ] .

bldg:GBSF.ZONE.AHU05.RM6502.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM6502.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ca895c2c-9516-31de-bc41-c2852e4f7058" ] .

bldg:GBSF.ZONE.AHU05.RM6502.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6502.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a67c5e3e-e658-3c5c-adb8-5546a3825b58" ] .

bldg:GBSF.ZONE.AHU05.RM6502.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6502.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9bea6ef4-63ff-305e-a69e-85277e0040f2" ] .

bldg:GBSF.ZONE.AHU05.RM6502_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6502_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b6f8ad42-38da-3b51-bdf7-3cf9344e87a5" ] .

bldg:GBSF.ZONE.AHU05.RM6503.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM6503.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ca742717-8084-3a53-9995-9047154497db" ] .

bldg:GBSF.ZONE.AHU05.RM6503.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6503.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e4a90eba-ce51-39fb-accd-39d104cd3a2a" ] .

bldg:GBSF.ZONE.AHU05.RM6503.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM6503.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b3629612-8140-3a2a-af81-f1be95a4dc2f" ] .

bldg:GBSF.ZONE.AHU05.RM6503.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6503.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f9acd43e-3e5b-3f90-9b40-83d7794109ce" ] .

bldg:GBSF.ZONE.AHU05.RM6503.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM6503.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "10036609-0108-3cd0-8400-9bab13e787fd" ] .

bldg:GBSF.ZONE.AHU05.RM6503.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6503.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5caad030-db19-3a4e-adba-e044052385ce" ] .

bldg:GBSF.ZONE.AHU05.RM6503.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6503.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "02ecb666-905a-3610-9f97-2319aac02c62" ] .

bldg:GBSF.ZONE.AHU05.RM6510.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM6510.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3dfe0851-3521-378b-9380-4c93cde19da2" ] .

bldg:GBSF.ZONE.AHU05.RM6510.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6510.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a7d71b13-fc10-3659-bcd5-b3ee97c5e1bb" ] .

bldg:GBSF.ZONE.AHU05.RM6510.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM6510.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "758620a6-80c6-30aa-b275-1d80da0c0e52" ] .

bldg:GBSF.ZONE.AHU05.RM6510.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6510.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d23edeb6-29c3-316c-b95e-dbcb86b3e650" ] .

bldg:GBSF.ZONE.AHU05.RM6510.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM6510.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1605541c-45a5-3e0b-a5c8-c7d61adf8781" ] .

bldg:GBSF.ZONE.AHU05.RM6510.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6510.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "fd296648-e3fe-33d6-a1d4-00de0a56f640" ] .

bldg:GBSF.ZONE.AHU05.RM6510.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6510.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8ca9aac2-050c-370d-8b57-5a5f65a61072" ] .

bldg:GBSF.ZONE.AHU05.RM6511.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM6511.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7ff9e71f-7df2-3aa4-861e-78a009743137" ] .

bldg:GBSF.ZONE.AHU05.RM6511.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6511.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "25531fc1-4ad3-38fb-a1a3-419131b52103" ] .

bldg:GBSF.ZONE.AHU05.RM6511.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM6511.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "79a3841e-d724-3a39-852c-e523c4795136" ] .

bldg:GBSF.ZONE.AHU05.RM6511.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6511.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "cb1ff494-5129-3645-a8e8-ba37266a1772" ] .

bldg:GBSF.ZONE.AHU05.RM6511.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM6511.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3569c1dd-ffaf-3a85-9735-ca64b3ac2e1a" ] .

bldg:GBSF.ZONE.AHU05.RM6511.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6511.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "11de4c96-d120-39ee-a285-459b54d01f56" ] .

bldg:GBSF.ZONE.AHU05.RM6511.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6511.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "10d853c3-0c88-3651-bd52-f5599c508ea1" ] .

bldg:GBSF.ZONE.AHU05.RM6512.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM6512.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f9245aea-1610-380c-98f6-a33ca8bb9680" ] .

bldg:GBSF.ZONE.AHU05.RM6512.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6512.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5a490bfb-cc1a-3b3e-b373-9af95b07fb3c" ] .

bldg:GBSF.ZONE.AHU05.RM6512.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM6512.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "906bccbf-cc5d-37fb-b9c6-eea49d140a28" ] .

bldg:GBSF.ZONE.AHU05.RM6512.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6512.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0b45c9bd-771e-3273-b779-59a898dacb79" ] .

bldg:GBSF.ZONE.AHU05.RM6512.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM6512.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "bf18d83a-4a40-3cfd-ad9e-a4d7b048eab8" ] .

bldg:GBSF.ZONE.AHU05.RM6512.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6512.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "85542cac-90b5-3afb-9795-9c42d1c9f5d1" ] .

bldg:GBSF.ZONE.AHU05.RM6512.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6512.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c75eb035-ba96-3898-90c3-89521d395724" ] .

bldg:GBSF.ZONE.AHU05.RM6515.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM6515.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9bee3bee-b1e6-388b-b01e-960a6cfd37bc" ] .

bldg:GBSF.ZONE.AHU05.RM6515.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6515.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "23c835a0-6efb-35a0-9952-1da26886dec8" ] .

bldg:GBSF.ZONE.AHU05.RM6515.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM6515.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "033f32b4-f3d0-38ee-b7cb-2b18c74eda3c" ] .

bldg:GBSF.ZONE.AHU05.RM6515.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6515.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7e45243f-53fc-361b-a897-d6f7812e81c9" ] .

bldg:GBSF.ZONE.AHU05.RM6515.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM6515.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ae5af59b-6fb8-3618-9934-07f3d330387b" ] .

bldg:GBSF.ZONE.AHU05.RM6515.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6515.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e2db889a-205b-3a2b-99e9-7934eccf59eb" ] .

bldg:GBSF.ZONE.AHU05.RM6515.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6515.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3d6cf404-3fab-3f02-b3cf-07648c62548f" ] .

bldg:GBSF.ZONE.AHU05.RM6521.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM6521.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "79ea2048-bbbb-3edd-9805-84733d983970" ] .

bldg:GBSF.ZONE.AHU05.RM6521.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6521.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dac4aa31-402e-3f72-9c3e-debecf81dbdb" ] .

bldg:GBSF.ZONE.AHU05.RM6521.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6521.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a9a0abbb-299f-394a-97eb-d72bc0f6d94b" ] .

bldg:GBSF.ZONE.AHU05.RM6521.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU05.RM6521.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5a77cd4e-d3b5-3e83-b328-092579c2c2c2" ] .

bldg:GBSF.ZONE.AHU05.RM6521.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6521.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6e1f6881-a87c-3d5f-9e8d-c843ffb1386e" ] .

bldg:GBSF.ZONE.AHU05.RM6521.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU05.RM6521.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f21a21ff-c697-3077-a88c-c530663d8233" ] .

bldg:GBSF.ZONE.AHU05.RM6521_MIX.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU05.RM6521_MIX.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3bf02e38-550b-33d5-9548-d948396b391e" ] .

bldg:GBSF.ZONE.AHU06.RM1109.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM1109.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c7165c81-a372-39e4-a2f5-53551bca0408" ] .

bldg:GBSF.ZONE.AHU06.RM1109.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM1109.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5c85366b-e657-3798-866f-1061e72e4231" ] .

bldg:GBSF.ZONE.AHU06.RM1109.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM1109.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "02218bfb-b3c6-3ca8-a533-9afcbf0bf9c8" ] .

bldg:GBSF.ZONE.AHU06.RM1109.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM1109.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7c47c13c-d34a-3bcb-9878-fc4374915655" ] .

bldg:GBSF.ZONE.AHU06.RM1109.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM1109.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "65b31738-76a8-35aa-984f-34e178b89952" ] .

bldg:GBSF.ZONE.AHU06.RM1109.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM1109.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "31a201a3-14c4-3fe6-b069-1d8c0fa7e33e" ] .

bldg:GBSF.ZONE.AHU06.RM1109.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM1109.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1d644cb8-be1f-35c9-821a-036d66879130" ] .

bldg:GBSF.ZONE.AHU06.RM1300.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM1300.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "08e251a0-18e0-318e-b0cc-d1e98d358a30" ] .

bldg:GBSF.ZONE.AHU06.RM1300.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM1300.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "75be0618-5853-31f3-aafa-fdb59ba80f46" ] .

bldg:GBSF.ZONE.AHU06.RM1300.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM1300.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9cbb26b9-ea19-33c8-bb16-77dcf04d3682" ] .

bldg:GBSF.ZONE.AHU06.RM1300.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM1300.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "76b7b1ec-6f9e-3c8b-a5d6-4de821b42a1e" ] .

bldg:GBSF.ZONE.AHU06.RM1300.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM1300.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "23dd61c1-cb4c-31ef-aaac-6febf005d782" ] .

bldg:GBSF.ZONE.AHU06.RM1300.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM1300.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "44fa1f70-f740-39c0-a3ed-af100789f63e" ] .

bldg:GBSF.ZONE.AHU06.RM1300.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM1300.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "745d90cd-3a94-3dbe-9696-d00e74f48eea" ] .

bldg:GBSF.ZONE.AHU06.RM1311.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM1311.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "31a66623-e8ef-3a3f-a3d3-f12e018e77d3" ] .

bldg:GBSF.ZONE.AHU06.RM1311.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM1311.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "78df0b97-86d3-3312-8bbe-3b95516f4807" ] .

bldg:GBSF.ZONE.AHU06.RM1311.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM1311.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1041ad75-7691-389f-b926-9d010d0577f0" ] .

bldg:GBSF.ZONE.AHU06.RM1311.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM1311.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5b182554-42de-3272-988c-5544bc31c33b" ] .

bldg:GBSF.ZONE.AHU06.RM1311.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM1311.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "86fa3b48-a41e-3beb-9fd7-8630c39b3ea5" ] .

bldg:GBSF.ZONE.AHU06.RM1311.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM1311.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "dc7e7934-16a4-3b16-8b7a-a6eaf481684b" ] .

bldg:GBSF.ZONE.AHU06.RM1311.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM1311.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d4b490c2-4af8-3c6e-86ae-72bdf7238e28" ] .

bldg:GBSF.ZONE.AHU06.RM1313.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM1313.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "10c9400a-9a66-31da-8aac-cb6b95d8420d" ] .

bldg:GBSF.ZONE.AHU06.RM1313.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM1313.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7ffa408e-0626-335c-8319-2b09ece21acd" ] .

bldg:GBSF.ZONE.AHU06.RM1313.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM1313.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "43422c2b-0915-3670-af38-31562b47f6af" ] .

bldg:GBSF.ZONE.AHU06.RM1313.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM1313.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0e130050-1721-3572-9536-58d28acb1209" ] .

bldg:GBSF.ZONE.AHU06.RM1313.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM1313.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d4f34019-7b86-39c4-ab9e-fece4786d716" ] .

bldg:GBSF.ZONE.AHU06.RM1313.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM1313.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "608bbcf8-7076-32bb-af48-2da8087a83ef" ] .

bldg:GBSF.ZONE.AHU06.RM1313.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM1313.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2ea8168d-5b12-3ef7-8933-7022354f952c" ] .

bldg:GBSF.ZONE.AHU06.RM1314.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM1314.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "35a7ce4e-7292-3c12-a8d1-4834a1b486e6" ] .

bldg:GBSF.ZONE.AHU06.RM1314.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM1314.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "22d25da2-f92d-3e1a-8d7f-545d61a087b9" ] .

bldg:GBSF.ZONE.AHU06.RM1314.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM1314.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c8d12c7a-1a87-3e7c-a593-624b852f7bb1" ] .

bldg:GBSF.ZONE.AHU06.RM1314.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM1314.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "758d36ec-bd87-3bf7-8fa0-eacdc2363b79" ] .

bldg:GBSF.ZONE.AHU06.RM1314.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM1314.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "38fbd337-7431-347a-92bc-c5f1571f7ccd" ] .

bldg:GBSF.ZONE.AHU06.RM1314.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM1314.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7bedf1e5-d01b-3975-8ab2-5024bdb2a445" ] .

bldg:GBSF.ZONE.AHU06.RM1314.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM1314.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b8a1ba15-cf99-3896-91ec-26b7f1b25369" ] .

bldg:GBSF.ZONE.AHU06.RM1319.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM1319.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "aa29ef4b-cbff-3c34-8f97-6c4671beb388" ] .

bldg:GBSF.ZONE.AHU06.RM1319.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM1319.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "57fa09fe-9993-34c4-8713-2e48b1fae447" ] .

bldg:GBSF.ZONE.AHU06.RM1319.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM1319.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a1000d57-6887-3101-8c19-b6f078366b08" ] .

bldg:GBSF.ZONE.AHU06.RM1319.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM1319.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3e0a70b5-656a-3a4c-b8d2-b3cea62230a8" ] .

bldg:GBSF.ZONE.AHU06.RM1319.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM1319.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c55b1f15-8555-3202-b372-c5a71f02e4ec" ] .

bldg:GBSF.ZONE.AHU06.RM1319.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM1319.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3e35678f-ce1a-3e95-9ed1-d6dfd53002dd" ] .

bldg:GBSF.ZONE.AHU06.RM1319.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM1319.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c733ea72-a145-390d-8126-539817687201" ] .

bldg:GBSF.ZONE.AHU06.RM2303.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM2303.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d1069c2f-46d6-346c-bf2c-2fcbc9b6d37e" ] .

bldg:GBSF.ZONE.AHU06.RM2303.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM2303.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "307f2e76-e4b8-3386-a615-55d151ba331a" ] .

bldg:GBSF.ZONE.AHU06.RM2303.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM2303.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "89a9e2c5-b978-3879-9154-b960ea2917ef" ] .

bldg:GBSF.ZONE.AHU06.RM2303.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM2303.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "77a522b9-42fb-342a-bb8d-326df981a3e7" ] .

bldg:GBSF.ZONE.AHU06.RM2303.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM2303.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6239b9e5-4616-3f57-8c81-0f79eff89d8b" ] .

bldg:GBSF.ZONE.AHU06.RM2303.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM2303.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d0bba9eb-426d-3755-aedd-7bb4e3a7c2c3" ] .

bldg:GBSF.ZONE.AHU06.RM2303.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM2303.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3ed25e5f-7949-3748-94fd-71f4b6972cb5" ] .

bldg:GBSF.ZONE.AHU06.RM2306.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM2306.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "cd32ed42-db64-3f76-86c1-9affcb527724" ] .

bldg:GBSF.ZONE.AHU06.RM2306.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM2306.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ac5ade4c-c147-3895-a9c3-4797253556af" ] .

bldg:GBSF.ZONE.AHU06.RM2306.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM2306.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "88120a8c-da06-3112-a5f8-165d4289d95e" ] .

bldg:GBSF.ZONE.AHU06.RM2306.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM2306.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9974442a-fafc-3a3f-9d3c-a8f242d469df" ] .

bldg:GBSF.ZONE.AHU06.RM2306.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM2306.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "253178dc-a913-35d1-8f89-08285bff14e3" ] .

bldg:GBSF.ZONE.AHU06.RM2306.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM2306.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d399ae5f-06f2-316b-a386-5f26ab0bd633" ] .

bldg:GBSF.ZONE.AHU06.RM2306.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM2306.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f7342111-c8d3-30f5-9608-70fc03134d6f" ] .

bldg:GBSF.ZONE.AHU06.RM2311.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM2311.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "fc6c3e4f-3a67-3215-bf26-360bc3e7e129" ] .

bldg:GBSF.ZONE.AHU06.RM2311.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM2311.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "026c4f29-9226-3ced-9171-18ad20e7fe5d" ] .

bldg:GBSF.ZONE.AHU06.RM2311.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM2311.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3290e9b8-dbb1-3eb4-a23b-4c29b9892047" ] .

bldg:GBSF.ZONE.AHU06.RM2311.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM2311.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "fb9ebb22-240a-35ff-b7f7-d2dec9b211f5" ] .

bldg:GBSF.ZONE.AHU06.RM2311.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM2311.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "03afef65-3141-3185-a87b-728adf3b8c50" ] .

bldg:GBSF.ZONE.AHU06.RM2311.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM2311.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d4a935b6-94a1-3d75-b49c-981404227f55" ] .

bldg:GBSF.ZONE.AHU06.RM2311.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM2311.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b298d83e-89a0-3a3a-9f94-92cab4c771b1" ] .

bldg:GBSF.ZONE.AHU06.RM2312.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM2312.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "77957b47-e644-3375-9664-6185e96329e3" ] .

bldg:GBSF.ZONE.AHU06.RM2312.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM2312.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9faee8f4-19e6-3c6c-84f4-fb1108217cb1" ] .

bldg:GBSF.ZONE.AHU06.RM2312.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM2312.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cc6cf6f0-05b3-3554-bdde-095bb909e9f2" ] .

bldg:GBSF.ZONE.AHU06.RM2312.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM2312.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7d05d26d-0305-3a2f-905c-dfbdcaa6618f" ] .

bldg:GBSF.ZONE.AHU06.RM2312.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM2312.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "daa1c7fd-6583-33d3-be19-bca4323c6f0a" ] .

bldg:GBSF.ZONE.AHU06.RM2312.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM2312.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "227153dc-b3e0-36ae-b227-126c32d272a7" ] .

bldg:GBSF.ZONE.AHU06.RM2312.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM2312.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "72e42e06-6732-32e5-978f-af8c81b2cfa7" ] .

bldg:GBSF.ZONE.AHU06.RM2317.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM2317.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c75baf35-3175-3617-a96a-e3197157efd9" ] .

bldg:GBSF.ZONE.AHU06.RM2317.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM2317.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "790e0b28-689d-3c40-80cc-8b71d8875493" ] .

bldg:GBSF.ZONE.AHU06.RM2317.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM2317.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2ebbc99b-5a6e-3f6d-9ecd-ede5a876740d" ] .

bldg:GBSF.ZONE.AHU06.RM2317.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM2317.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5f739d0f-9331-370d-8e3b-4c833425c06e" ] .

bldg:GBSF.ZONE.AHU06.RM2317.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM2317.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "14723137-1855-3050-8010-81df9c378068" ] .

bldg:GBSF.ZONE.AHU06.RM2317.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM2317.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f8eec597-c05a-3619-8b55-124c87783a90" ] .

bldg:GBSF.ZONE.AHU06.RM2317.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM2317.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "625d143c-b0c9-3d40-9af3-8cbea99608e5" ] .

bldg:GBSF.ZONE.AHU06.RM2317_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM2317_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e08115c8-7548-312f-9b57-d8c28d7bddc9" ] .

bldg:GBSF.ZONE.AHU06.RM2319.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM2319.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "98d37a29-5a4c-3dd9-b760-ae465d8bd155" ] .

bldg:GBSF.ZONE.AHU06.RM2319.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM2319.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "13ec338f-bafa-3627-afbb-ef54987f870d" ] .

bldg:GBSF.ZONE.AHU06.RM2319.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM2319.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "774fc21c-65e7-310d-a2cb-e4c463d291db" ] .

bldg:GBSF.ZONE.AHU06.RM2319.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM2319.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "2074a93e-db02-3c00-bc20-9a5f00897257" ] .

bldg:GBSF.ZONE.AHU06.RM2319.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM2319.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8038ecae-917e-3dfc-b389-cec9ace4f99a" ] .

bldg:GBSF.ZONE.AHU06.RM2319.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM2319.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "709fa0de-540e-3821-9665-528821903b8d" ] .

bldg:GBSF.ZONE.AHU06.RM2319.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM2319.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "86d016c3-1dcf-3c65-9010-0504d437e94f" ] .

bldg:GBSF.ZONE.AHU06.RM3302.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM3302.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "27f5cff5-aad1-3b66-ba84-ab1b64656e19" ] .

bldg:GBSF.ZONE.AHU06.RM3302.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM3302.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a8de7303-3496-3750-996b-3b8ec76c23f0" ] .

bldg:GBSF.ZONE.AHU06.RM3302.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM3302.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5480f171-e2e3-3b47-a4ec-933f23af648a" ] .

bldg:GBSF.ZONE.AHU06.RM3302.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM3302.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e76c5b32-0785-354b-b273-27840c2eea46" ] .

bldg:GBSF.ZONE.AHU06.RM3302.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM3302.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "054083e5-5e20-3d61-80ad-60c7828c1309" ] .

bldg:GBSF.ZONE.AHU06.RM3302.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM3302.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "bf046315-b010-3d1f-a7a6-df2ea7bfc69c" ] .

bldg:GBSF.ZONE.AHU06.RM3302.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM3302.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d837f7f5-4420-3437-ac3d-f5518dc8ee1b" ] .

bldg:GBSF.ZONE.AHU06.RM3303.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM3303.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1633e612-67e7-3218-8cbc-c09561b56480" ] .

bldg:GBSF.ZONE.AHU06.RM3303.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM3303.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9322f9fd-cb0d-3a3c-8849-ca86d6aa7a64" ] .

bldg:GBSF.ZONE.AHU06.RM3303.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM3303.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "905cf8fe-ab75-3fab-bdb8-9d0462880108" ] .

bldg:GBSF.ZONE.AHU06.RM3303.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM3303.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "abb150ac-bbc8-3fe3-b60e-2325883cb846" ] .

bldg:GBSF.ZONE.AHU06.RM3303.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM3303.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "da76b405-ff0a-39f9-80ba-209d9df208bd" ] .

bldg:GBSF.ZONE.AHU06.RM3303.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM3303.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c7ef1ce9-d0af-3064-8621-ab28a22e0275" ] .

bldg:GBSF.ZONE.AHU06.RM3303.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM3303.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b01d27d5-56be-3cf6-b9f5-c19ff8b8e7f5" ] .

bldg:GBSF.ZONE.AHU06.RM3311.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM3311.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3d5cc3c6-2170-39ba-9fa3-ba268db5e15f" ] .

bldg:GBSF.ZONE.AHU06.RM3311.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM3311.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ab62d884-2767-3973-83d4-3d7afe3b712a" ] .

bldg:GBSF.ZONE.AHU06.RM3311.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM3311.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2f96542f-a5f0-3fc1-bec3-49a1c8848015" ] .

bldg:GBSF.ZONE.AHU06.RM3311.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM3311.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d5da0b61-8669-358b-88ed-767f511f9c21" ] .

bldg:GBSF.ZONE.AHU06.RM3311.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM3311.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e2155e2c-366e-301d-8a33-a1e188140609" ] .

bldg:GBSF.ZONE.AHU06.RM3311.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM3311.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d106fa15-41f7-3acb-a4de-fd939d4d6cbc" ] .

bldg:GBSF.ZONE.AHU06.RM3311.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM3311.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4b3025eb-2a39-3594-9247-664e8066403a" ] .

bldg:GBSF.ZONE.AHU06.RM3313.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM3313.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5255a4a8-8cc4-3bda-aa90-59a5fe75a02d" ] .

bldg:GBSF.ZONE.AHU06.RM3313.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM3313.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e65a5dc4-2325-342e-aca9-4225a7ce8f07" ] .

bldg:GBSF.ZONE.AHU06.RM3313.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM3313.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e1d77c4f-390b-3208-9d0f-ee9cf8f747c8" ] .

bldg:GBSF.ZONE.AHU06.RM3313.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM3313.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0aacb953-f74d-3659-8395-7adc243c1e01" ] .

bldg:GBSF.ZONE.AHU06.RM3313.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM3313.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c9677904-a9c6-32b7-8b75-eb9b0885ebc2" ] .

bldg:GBSF.ZONE.AHU06.RM3313.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM3313.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "99af0372-c971-3391-95ed-378a8ec93630" ] .

bldg:GBSF.ZONE.AHU06.RM3313.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM3313.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1389b75d-9dbb-38a6-97d7-c65f693e04c7" ] .

bldg:GBSF.ZONE.AHU06.RM3313_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM3313_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a75abf7d-d9c1-3c9d-8f7b-25b4a251e7e3" ] .

bldg:GBSF.ZONE.AHU06.RM3315.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM3315.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e9eee0cf-b1ba-356d-859a-8bca97ca9fe6" ] .

bldg:GBSF.ZONE.AHU06.RM3315.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM3315.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9bef0c22-e7a8-3089-9c61-775536c279c1" ] .

bldg:GBSF.ZONE.AHU06.RM3315.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM3315.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "73a5302d-fedc-3bcf-b903-26d8619ba0cd" ] .

bldg:GBSF.ZONE.AHU06.RM3315.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM3315.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ffb8697a-c215-3b2a-ab72-a705cb36401d" ] .

bldg:GBSF.ZONE.AHU06.RM3315.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM3315.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c58210aa-cc39-3363-93f7-cab0251fc80c" ] .

bldg:GBSF.ZONE.AHU06.RM3315.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM3315.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f201661e-d9f3-339e-bc0c-ce61c9c6f0c0" ] .

bldg:GBSF.ZONE.AHU06.RM3315.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM3315.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "afbd1e8c-696c-3aa6-9927-b62042d77f0a" ] .

bldg:GBSF.ZONE.AHU06.RM3321.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM3321.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "76fa017a-ccad-37e4-891e-46dc77ee167c" ] .

bldg:GBSF.ZONE.AHU06.RM3321.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM3321.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5eb8932e-302d-3b3f-b80e-8d2279b24764" ] .

bldg:GBSF.ZONE.AHU06.RM3321.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM3321.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "205fc220-40c8-331d-a803-f6c497f80aa3" ] .

bldg:GBSF.ZONE.AHU06.RM3321.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM3321.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "037a489a-6f46-38b2-9841-d351e8abdf22" ] .

bldg:GBSF.ZONE.AHU06.RM3321.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM3321.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5e390d92-6ee4-30d2-9398-60272d336340" ] .

bldg:GBSF.ZONE.AHU06.RM3321.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM3321.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "2e45d465-2196-3a0d-abcb-a0e3ef4c0fc5" ] .

bldg:GBSF.ZONE.AHU06.RM3321.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM3321.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7f06436c-a6f7-355b-807b-6d71c70577c3" ] .

bldg:GBSF.ZONE.AHU06.RM4302.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM4302.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "20f3e363-ecbb-3c24-98a7-8f3b5e45aec8" ] .

bldg:GBSF.ZONE.AHU06.RM4302.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4302.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5a0ad66e-8bff-36cc-a699-46dee9713de8" ] .

bldg:GBSF.ZONE.AHU06.RM4302.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM4302.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "73841d05-9939-3eca-9ef0-5b43f8cdf96b" ] .

bldg:GBSF.ZONE.AHU06.RM4302.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4302.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d8f69cc0-a93c-314a-84e9-35c66ac5f506" ] .

bldg:GBSF.ZONE.AHU06.RM4302.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM4302.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9922b038-297f-32d3-bc7b-1383c346763e" ] .

bldg:GBSF.ZONE.AHU06.RM4302.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4302.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0f0c74fb-0954-3dab-b5ce-1f4ef1cf7e2f" ] .

bldg:GBSF.ZONE.AHU06.RM4302.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4302.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ca78817a-ac79-3c77-86dc-85de8cc08e97" ] .

bldg:GBSF.ZONE.AHU06.RM4303.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM4303.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "94ec0278-6f52-3b33-a398-fc9e130c58d4" ] .

bldg:GBSF.ZONE.AHU06.RM4303.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4303.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0498350a-d7ad-3bbf-a476-096fa5fff149" ] .

bldg:GBSF.ZONE.AHU06.RM4303.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM4303.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9fc4ae57-74cb-3ad3-abdb-961b9623d255" ] .

bldg:GBSF.ZONE.AHU06.RM4303.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4303.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "35864a57-b216-32b9-8a1f-6d25f55c83ae" ] .

bldg:GBSF.ZONE.AHU06.RM4303.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM4303.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ee29d72d-c45b-3240-b24b-32559fb71c62" ] .

bldg:GBSF.ZONE.AHU06.RM4303.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4303.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "77d76a34-406c-3718-9115-bea19056b8cf" ] .

bldg:GBSF.ZONE.AHU06.RM4303.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4303.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6a9658e0-7cf2-3665-acae-f80a641f90ae" ] .

bldg:GBSF.ZONE.AHU06.RM4310.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM4310.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "eb32b735-41cc-350b-a036-00aba9b08752" ] .

bldg:GBSF.ZONE.AHU06.RM4310.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4310.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "804fd8b5-504e-37a4-b6d6-bd8197b8a2da" ] .

bldg:GBSF.ZONE.AHU06.RM4310.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM4310.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "44e224a6-de60-3025-af45-2f8f3eee64c8" ] .

bldg:GBSF.ZONE.AHU06.RM4310.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4310.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4c589941-e920-3075-96b1-8a4a2280644e" ] .

bldg:GBSF.ZONE.AHU06.RM4310.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM4310.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "edfe82ea-a24a-3b33-811b-1a6ac2ce1188" ] .

bldg:GBSF.ZONE.AHU06.RM4310.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4310.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "adbe0ffb-ef9c-38a0-9ae0-adb81a974496" ] .

bldg:GBSF.ZONE.AHU06.RM4310.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4310.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a3377aba-2f1a-388a-9f6a-cc99c6faa6dd" ] .

bldg:GBSF.ZONE.AHU06.RM4311.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM4311.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1468f861-ee89-3c45-8670-4fad5d9cda65" ] .

bldg:GBSF.ZONE.AHU06.RM4311.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4311.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "89ceaae5-8290-3a4f-bb14-8d9fda3064da" ] .

bldg:GBSF.ZONE.AHU06.RM4311.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM4311.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d8be6b1c-f296-3906-9a85-32a65640133a" ] .

bldg:GBSF.ZONE.AHU06.RM4311.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4311.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4fa5f221-fc63-359d-8312-48b701a1b308" ] .

bldg:GBSF.ZONE.AHU06.RM4311.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM4311.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a1107ca9-cd01-35f4-bcbe-ff0d6af7fdcb" ] .

bldg:GBSF.ZONE.AHU06.RM4311.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4311.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "939629b4-01e7-3784-b7d7-7db49e9c58d0" ] .

bldg:GBSF.ZONE.AHU06.RM4311.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4311.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fbb82348-7ebc-3211-a140-523d99a827ff" ] .

bldg:GBSF.ZONE.AHU06.RM4312.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM4312.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "cb8f2008-32e5-3d05-b8af-926e24223fc9" ] .

bldg:GBSF.ZONE.AHU06.RM4312.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4312.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ef82b5a1-65b9-3373-a2ab-ce8104b586e2" ] .

bldg:GBSF.ZONE.AHU06.RM4312.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM4312.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e332462a-8cc1-39e6-8409-c0911f00b331" ] .

bldg:GBSF.ZONE.AHU06.RM4312.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4312.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "54f98073-93db-3cad-8023-b8fbdde7739b" ] .

bldg:GBSF.ZONE.AHU06.RM4312.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM4312.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "173b982f-3ac9-36dc-81f5-8223adb4044b" ] .

bldg:GBSF.ZONE.AHU06.RM4312.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4312.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c4a87ac5-edd4-358c-b55c-b20fb6acfee8" ] .

bldg:GBSF.ZONE.AHU06.RM4312.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4312.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9a774ad2-059d-3e49-b586-7309d879ba23" ] .

bldg:GBSF.ZONE.AHU06.RM4319.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM4319.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1ed77f6d-2305-3401-84fc-a9260c1770fb" ] .

bldg:GBSF.ZONE.AHU06.RM4319.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4319.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6985e4b0-3c01-364f-a483-06760ae3124b" ] .

bldg:GBSF.ZONE.AHU06.RM4319.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM4319.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "810679e5-05e9-354a-9fc5-ce62fb11f2d5" ] .

bldg:GBSF.ZONE.AHU06.RM4319.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4319.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d541490a-613a-349f-9f95-de51c1c7a786" ] .

bldg:GBSF.ZONE.AHU06.RM4319.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM4319.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4fdb7653-ab79-32f0-b26c-1cee7255664b" ] .

bldg:GBSF.ZONE.AHU06.RM4319.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4319.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "21ec517c-f158-3966-8ff0-97c0d8d44225" ] .

bldg:GBSF.ZONE.AHU06.RM4319.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4319.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e134f6b2-1bf1-365a-b20d-26d8b6f518d7" ] .

bldg:GBSF.ZONE.AHU06.RM4321.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM4321.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "dc199d65-812a-328d-bead-585a7c7b2ae5" ] .

bldg:GBSF.ZONE.AHU06.RM4321.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4321.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0bec9638-c0f5-3d73-926d-95cc69df37d7" ] .

bldg:GBSF.ZONE.AHU06.RM4321.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM4321.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c5d9890f-fa97-3369-814c-89ef823819fe" ] .

bldg:GBSF.ZONE.AHU06.RM4321.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4321.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "989b91aa-0e95-3e68-affa-6b618714cadc" ] .

bldg:GBSF.ZONE.AHU06.RM4321.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM4321.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6f97d39b-5667-3713-834b-464ae1344ee8" ] .

bldg:GBSF.ZONE.AHU06.RM4321.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4321.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "bce2dd60-ae7d-325f-a736-8cc979eae2ab" ] .

bldg:GBSF.ZONE.AHU06.RM4321.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4321.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4caa418e-b96e-3113-97e8-1e7a87ebd0d8" ] .

bldg:GBSF.ZONE.AHU06.RM4330.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM4330.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "48561d14-39a9-340d-85de-abfaeecf65b1" ] .

bldg:GBSF.ZONE.AHU06.RM4330.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4330.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2696d6e7-1737-32f9-9fea-c024e434803a" ] .

bldg:GBSF.ZONE.AHU06.RM4330.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM4330.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0ca1eef8-0bf0-35aa-a665-031dd974dd86" ] .

bldg:GBSF.ZONE.AHU06.RM4330.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4330.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b32e0184-ed5f-38cf-9aaf-9ccfcda468d9" ] .

bldg:GBSF.ZONE.AHU06.RM4330.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM4330.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0ebca96e-c4ae-35ea-a27c-b1dc5adf7563" ] .

bldg:GBSF.ZONE.AHU06.RM4330.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4330.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "de21138a-5b0c-376a-8510-aa8f1d09161b" ] .

bldg:GBSF.ZONE.AHU06.RM4330.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4330.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3aec8516-f5cf-391d-8972-3801050656da" ] .

bldg:GBSF.ZONE.AHU06.RM4330_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4330_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f93c6832-22d9-3d35-acb5-2f91bae81a8f" ] .

bldg:GBSF.ZONE.AHU06.RM4332.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM4332.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b9da5a80-5913-32b2-8644-10ec32cb174d" ] .

bldg:GBSF.ZONE.AHU06.RM4332.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4332.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4a85a164-ef36-3e03-89c3-15c8295799c3" ] .

bldg:GBSF.ZONE.AHU06.RM4332.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM4332.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6309860d-b266-3a6f-99f9-9b2246c9b843" ] .

bldg:GBSF.ZONE.AHU06.RM4332.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4332.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8f9797e7-bbde-3226-9877-3b6d3e3664ab" ] .

bldg:GBSF.ZONE.AHU06.RM4332.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM4332.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "47c8d26a-b7bf-3b3d-ab48-493da17b0fc6" ] .

bldg:GBSF.ZONE.AHU06.RM4332.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4332.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "954900a2-08a3-3a1e-b63c-2dbca63b80a4" ] .

bldg:GBSF.ZONE.AHU06.RM4332.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4332.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5c90ebff-98f4-3a71-b63c-7326ece36b70" ] .

bldg:GBSF.ZONE.AHU06.RM4333.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM4333.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d2e928d2-9a6a-3bfa-b73d-faf4eb23aba6" ] .

bldg:GBSF.ZONE.AHU06.RM4333.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4333.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4bf1e98e-2e89-3d13-bcd1-ccc783baa1b0" ] .

bldg:GBSF.ZONE.AHU06.RM4333.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM4333.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "17e4562a-e1dc-36e3-ad41-d0613d443bde" ] .

bldg:GBSF.ZONE.AHU06.RM4333.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4333.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "dcaf01fe-c9eb-3c1a-9d8b-e716c994c66f" ] .

bldg:GBSF.ZONE.AHU06.RM4333.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM4333.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1d8d822d-7a0f-32e2-942f-b3225d161ede" ] .

bldg:GBSF.ZONE.AHU06.RM4333.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4333.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "695747ad-581e-3606-a8ed-dc436c519e45" ] .

bldg:GBSF.ZONE.AHU06.RM4333.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4333.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7990d123-eb3e-3072-a87a-06c4ee06cd3b" ] .

bldg:GBSF.ZONE.AHU06.RM4336.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM4336.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a1b9e8d4-ac39-3121-87de-8a5ef67027e2" ] .

bldg:GBSF.ZONE.AHU06.RM4336.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4336.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "833462f3-4926-35ff-b4f7-17714f5d30ec" ] .

bldg:GBSF.ZONE.AHU06.RM4336.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM4336.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "691618c1-c1b7-3d80-85d4-08ae540225bc" ] .

bldg:GBSF.ZONE.AHU06.RM4336.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4336.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "93b2dc94-3ff6-3cb7-a50a-65601a68c00c" ] .

bldg:GBSF.ZONE.AHU06.RM4336.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM4336.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "19ee8d0f-6c80-34f7-8be8-7b97c7fc171f" ] .

bldg:GBSF.ZONE.AHU06.RM4336.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4336.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e8bb8903-06b6-3708-8eea-543ba7e67077" ] .

bldg:GBSF.ZONE.AHU06.RM4336.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4336.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "48e8e9e1-c027-3c7b-acc9-035546df22c5" ] .

bldg:GBSF.ZONE.AHU06.RM4337.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM4337.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4b77ee50-5ad9-3093-a4cd-6244260f3f8e" ] .

bldg:GBSF.ZONE.AHU06.RM4337.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4337.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8ea4e021-e9dc-3445-9aca-6f5d5ef33284" ] .

bldg:GBSF.ZONE.AHU06.RM4337.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM4337.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "41cb52c3-3faa-35e4-8097-8282e76fcc6b" ] .

bldg:GBSF.ZONE.AHU06.RM4337.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4337.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d368ae03-2f0f-30f6-b464-41cd8bd7fba7" ] .

bldg:GBSF.ZONE.AHU06.RM4337.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM4337.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a39c7c19-fca5-39b9-9b3e-3023306415f6" ] .

bldg:GBSF.ZONE.AHU06.RM4337.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4337.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ab5901c3-5edf-3c77-92db-ba6b6ee8c5c9" ] .

bldg:GBSF.ZONE.AHU06.RM4337.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4337.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c37a7f3b-3e0e-3c90-bc49-740096bac221" ] .

bldg:GBSF.ZONE.AHU06.RM4340.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM4340.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "78914269-6875-3bd1-86af-f40fdd8c76f2" ] .

bldg:GBSF.ZONE.AHU06.RM4340.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4340.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "699fa3fa-7f36-3393-b191-e1eadbae5b30" ] .

bldg:GBSF.ZONE.AHU06.RM4340.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM4340.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "23e83934-3d01-3b4d-945d-a8746ad360d9" ] .

bldg:GBSF.ZONE.AHU06.RM4340.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4340.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a9e2ac36-fd32-3883-a984-42c17f9fcfff" ] .

bldg:GBSF.ZONE.AHU06.RM4340.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM4340.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e5029448-9c14-3faf-8764-8789d5dc5fff" ] .

bldg:GBSF.ZONE.AHU06.RM4340.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4340.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "27b6d7e5-0c0f-3954-974a-a82c972b6a80" ] .

bldg:GBSF.ZONE.AHU06.RM4340.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM4340.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4ef8391f-6a16-3f37-aeee-d9c68d668976" ] .

bldg:GBSF.ZONE.AHU06.RM5302.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM5302.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a9c6b00e-f76a-30fc-aa34-1fa9a4cb80a8" ] .

bldg:GBSF.ZONE.AHU06.RM5302.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5302.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e02cca69-0f20-31c8-a937-49ba58734175" ] .

bldg:GBSF.ZONE.AHU06.RM5302.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM5302.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cd33a652-8ddb-3e04-be99-cd4eee810dfe" ] .

bldg:GBSF.ZONE.AHU06.RM5302.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5302.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9764682b-07a2-3b04-8531-e3c056adfa68" ] .

bldg:GBSF.ZONE.AHU06.RM5302.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM5302.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "79e37889-2587-394a-baf1-09e4b249a4a2" ] .

bldg:GBSF.ZONE.AHU06.RM5302.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5302.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8892ddb1-9835-3881-9d51-e5eb8b5c5f58" ] .

bldg:GBSF.ZONE.AHU06.RM5302.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5302.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e51244e4-0952-3572-8f81-5eaf31c560de" ] .

bldg:GBSF.ZONE.AHU06.RM5302_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5302_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "06e2cc08-d4b8-35a7-9612-90457f7fa3cd" ] .

bldg:GBSF.ZONE.AHU06.RM5303.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM5303.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9f8089f7-6755-3a17-80a0-f482d5c9fcf4" ] .

bldg:GBSF.ZONE.AHU06.RM5303.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5303.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c1ba9251-9451-3ffc-bad9-3faa9e26c771" ] .

bldg:GBSF.ZONE.AHU06.RM5303.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM5303.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6a36d40f-ef08-3b62-ba19-07df2c573768" ] .

bldg:GBSF.ZONE.AHU06.RM5303.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5303.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "28decf7c-0d8a-399a-9f71-78753ec45fe6" ] .

bldg:GBSF.ZONE.AHU06.RM5303.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM5303.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "98c5236d-272e-3ff6-8057-f191c3a29fc5" ] .

bldg:GBSF.ZONE.AHU06.RM5303.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5303.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "71b0f78b-d583-3c84-a42f-6d2bfaab5058" ] .

bldg:GBSF.ZONE.AHU06.RM5303.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5303.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6fcff07d-cccd-3d3a-8cba-43f65099640b" ] .

bldg:GBSF.ZONE.AHU06.RM5310.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM5310.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "cda69bc7-ba18-3ddc-b199-d79910278b70" ] .

bldg:GBSF.ZONE.AHU06.RM5310.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5310.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "270f8a5d-03f8-34b0-b130-40d8c254c0a3" ] .

bldg:GBSF.ZONE.AHU06.RM5310.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM5310.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1f89ff7e-d73b-38f0-bc00-112c58fa5776" ] .

bldg:GBSF.ZONE.AHU06.RM5310.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5310.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7c91bb40-8f57-32a1-81d7-174912956ca4" ] .

bldg:GBSF.ZONE.AHU06.RM5310.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM5310.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0e70a19d-6393-349f-a38a-b4a373f29674" ] .

bldg:GBSF.ZONE.AHU06.RM5310.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5310.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "dfc72293-5acd-3a80-8a3a-525bf32f9900" ] .

bldg:GBSF.ZONE.AHU06.RM5310.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5310.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "63049dbb-52f3-30f7-abfd-f96d9704f8f8" ] .

bldg:GBSF.ZONE.AHU06.RM5311.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM5311.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a27f2d0a-a451-33c4-8a4f-b34a9009c9d6" ] .

bldg:GBSF.ZONE.AHU06.RM5311.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5311.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7eb906ef-27ea-34d3-b47e-10f73836b17d" ] .

bldg:GBSF.ZONE.AHU06.RM5311.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM5311.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a82cf516-c912-3223-9c44-68ed836fb930" ] .

bldg:GBSF.ZONE.AHU06.RM5311.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5311.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "01eb232d-d169-36ca-a48e-739494a0596f" ] .

bldg:GBSF.ZONE.AHU06.RM5311.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM5311.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "51608002-ae21-3c8f-967d-3f49fa336586" ] .

bldg:GBSF.ZONE.AHU06.RM5311.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5311.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "413921e2-4434-3d8b-bdb5-4cfe783867ae" ] .

bldg:GBSF.ZONE.AHU06.RM5311.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5311.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "469050ea-b8d4-3b27-9055-983443dad396" ] .

bldg:GBSF.ZONE.AHU06.RM5312.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM5312.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5186ca3d-0b1b-397c-bc48-367d5afc67ac" ] .

bldg:GBSF.ZONE.AHU06.RM5312.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5312.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ae2d86b9-b2ca-3157-ae25-cd1eabdf30cd" ] .

bldg:GBSF.ZONE.AHU06.RM5312.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM5312.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "14995ca0-1db7-32ad-8825-7436a69ae815" ] .

bldg:GBSF.ZONE.AHU06.RM5312.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5312.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e379829a-fdb9-3d77-9691-1a957556c713" ] .

bldg:GBSF.ZONE.AHU06.RM5312.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM5312.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "dd18c85f-bba4-3061-b131-5fdd6d5bbdc9" ] .

bldg:GBSF.ZONE.AHU06.RM5312.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5312.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "17014ee3-e3d1-3aa0-bdbb-caff0d1a6948" ] .

bldg:GBSF.ZONE.AHU06.RM5312.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5312.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "044f2c45-b912-37e0-a053-25ed48bc2685" ] .

bldg:GBSF.ZONE.AHU06.RM5315.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM5315.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "dc17f129-e0c1-3375-8c2c-1bd02a9f1e87" ] .

bldg:GBSF.ZONE.AHU06.RM5315.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5315.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "af6dd389-4c3e-3b4f-9899-7ffe14d72b94" ] .

bldg:GBSF.ZONE.AHU06.RM5315.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM5315.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2030b2b6-2f3d-39c5-a482-995a8c2c459c" ] .

bldg:GBSF.ZONE.AHU06.RM5315.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5315.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "121d30de-68c1-3ebd-a395-97048142120a" ] .

bldg:GBSF.ZONE.AHU06.RM5315.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM5315.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2ab648de-761b-3c3e-a885-a648583b016c" ] .

bldg:GBSF.ZONE.AHU06.RM5315.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5315.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "2f19bef1-c5f0-3e30-aa84-42bd9282faf6" ] .

bldg:GBSF.ZONE.AHU06.RM5315.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5315.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "47464936-b022-3219-b8af-43431156408c" ] .

bldg:GBSF.ZONE.AHU06.RM5321.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM5321.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f9a55b5d-50a3-3c0b-b223-66a8673deb4b" ] .

bldg:GBSF.ZONE.AHU06.RM5321.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5321.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "261e104b-5175-303d-ada0-80fe87f0e46f" ] .

bldg:GBSF.ZONE.AHU06.RM5321.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM5321.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1caffe3b-46e7-311c-b391-bf44c23d46a7" ] .

bldg:GBSF.ZONE.AHU06.RM5321.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5321.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b2cb8fb3-65fd-3ed4-9ed1-9dfddf4a6880" ] .

bldg:GBSF.ZONE.AHU06.RM5321.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM5321.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f19070ef-1690-3ef5-b17d-1e6cd71c47c6" ] .

bldg:GBSF.ZONE.AHU06.RM5321.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5321.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e39a5634-10ea-38f5-8434-95e1fda445b0" ] .

bldg:GBSF.ZONE.AHU06.RM5321.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM5321.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8eaa1169-ccbc-3aee-89eb-7a2b0f4964be" ] .

bldg:GBSF.ZONE.AHU06.RM6302.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM6302.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "572f8093-af8a-3202-ac7b-19e06740825e" ] .

bldg:GBSF.ZONE.AHU06.RM6302.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM6302.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2a0c6ee9-3228-32a3-909d-2586352fbfd9" ] .

bldg:GBSF.ZONE.AHU06.RM6302.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM6302.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "68a9edd0-34d6-36e8-9c6d-4289a0e4ee43" ] .

bldg:GBSF.ZONE.AHU06.RM6302.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM6302.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4b0497cf-3f3c-3964-9b4d-6e62686c47ec" ] .

bldg:GBSF.ZONE.AHU06.RM6302.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM6302.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "375ebb3e-f939-3722-8371-5983a428ee52" ] .

bldg:GBSF.ZONE.AHU06.RM6302.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM6302.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e22199f9-9224-35ec-b8ff-b5fb4f8d2e7a" ] .

bldg:GBSF.ZONE.AHU06.RM6302.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM6302.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a2c278d6-5de5-31d9-8f5e-4684ef5bb276" ] .

bldg:GBSF.ZONE.AHU06.RM6303.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM6303.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "be0cbdae-3f56-348b-8c20-3b81640f0e00" ] .

bldg:GBSF.ZONE.AHU06.RM6303.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM6303.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "66be42b5-5f4e-3870-bf05-758db4285744" ] .

bldg:GBSF.ZONE.AHU06.RM6303.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM6303.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "51aae51f-3531-3575-a918-d4d84cd39199" ] .

bldg:GBSF.ZONE.AHU06.RM6303.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM6303.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1a45c036-39b9-3e03-8025-16c404b6d1a3" ] .

bldg:GBSF.ZONE.AHU06.RM6303.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM6303.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d8ff1e3e-046c-3fd6-a06a-c38c49808ad1" ] .

bldg:GBSF.ZONE.AHU06.RM6303.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM6303.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "fd0dba70-b846-3ffd-a9a4-206dd348eb53" ] .

bldg:GBSF.ZONE.AHU06.RM6303.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM6303.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b172d025-9c71-39f6-bf06-dc762e2f9be1" ] .

bldg:GBSF.ZONE.AHU06.RM6310.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM6310.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ecc5d26a-08ee-3617-8bef-80243f1f5135" ] .

bldg:GBSF.ZONE.AHU06.RM6310.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM6310.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "22a370be-1bdd-33da-8c85-b64151bd64eb" ] .

bldg:GBSF.ZONE.AHU06.RM6310.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM6310.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b4c98694-1d44-33e1-86c4-8ad7a8da2940" ] .

bldg:GBSF.ZONE.AHU06.RM6310.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM6310.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9e196ee4-5592-3825-b52e-37b677b93e89" ] .

bldg:GBSF.ZONE.AHU06.RM6310.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM6310.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c436ae07-38fd-3642-9598-ed352efa0f3c" ] .

bldg:GBSF.ZONE.AHU06.RM6310.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM6310.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f04a6b24-51d9-3196-9793-4743e2a1b35f" ] .

bldg:GBSF.ZONE.AHU06.RM6310.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM6310.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e61a7513-1712-3bb8-b438-959c90469433" ] .

bldg:GBSF.ZONE.AHU06.RM6311.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM6311.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c0a9161d-27ad-3b76-863d-6f7deb0dc342" ] .

bldg:GBSF.ZONE.AHU06.RM6311.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM6311.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "efca15d7-e8e5-3363-97af-8b9990dcac14" ] .

bldg:GBSF.ZONE.AHU06.RM6311.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM6311.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ef98c340-e05e-3cd8-b13c-5fb3c08ddfac" ] .

bldg:GBSF.ZONE.AHU06.RM6311.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM6311.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "408caf3b-cd69-3c9d-8635-81b68d868350" ] .

bldg:GBSF.ZONE.AHU06.RM6311.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM6311.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6ceb4be3-28fd-3e22-b68b-941e213d79ac" ] .

bldg:GBSF.ZONE.AHU06.RM6311.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM6311.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e45f79c1-cd85-3f3c-a29d-c8893832e37e" ] .

bldg:GBSF.ZONE.AHU06.RM6311.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM6311.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e1e2ba39-e40a-399a-b861-4722d10b40a1" ] .

bldg:GBSF.ZONE.AHU06.RM6312.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM6312.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e0d32cdb-fc3f-3bd6-8075-1606d58a054d" ] .

bldg:GBSF.ZONE.AHU06.RM6312.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM6312.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "087966af-458e-3bbd-a49b-1c83ad0543e4" ] .

bldg:GBSF.ZONE.AHU06.RM6312.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM6312.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0e808666-8718-3c25-8f4e-fde140a81464" ] .

bldg:GBSF.ZONE.AHU06.RM6312.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM6312.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "54fa1aef-a4af-30ff-8e92-891e72851a7c" ] .

bldg:GBSF.ZONE.AHU06.RM6312.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM6312.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d586a627-a4b9-33aa-a9bb-c484906581f5" ] .

bldg:GBSF.ZONE.AHU06.RM6312.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM6312.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "372e2d19-4b38-3d61-ab62-08126af45354" ] .

bldg:GBSF.ZONE.AHU06.RM6312.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM6312.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "630d981a-e6d4-3628-8169-c4de067a5b1e" ] .

bldg:GBSF.ZONE.AHU06.RM6315.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM6315.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f87386e1-1673-3219-89f6-6937a5da66ce" ] .

bldg:GBSF.ZONE.AHU06.RM6315.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM6315.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "deea09d5-551a-3647-9c16-eb7e238b46da" ] .

bldg:GBSF.ZONE.AHU06.RM6315.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM6315.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7b4403d6-286f-3cb7-ac0e-8eff9a87e27c" ] .

bldg:GBSF.ZONE.AHU06.RM6315.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM6315.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9558449b-e968-3809-92c1-0fa7a85a8922" ] .

bldg:GBSF.ZONE.AHU06.RM6315.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM6315.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5c5e1174-233f-364f-bb90-a44b0e7e4ea8" ] .

bldg:GBSF.ZONE.AHU06.RM6315.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM6315.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c93c52c1-5cb0-36f7-bf8d-868dc0bdd11f" ] .

bldg:GBSF.ZONE.AHU06.RM6315.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM6315.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5e201ab4-ef46-3f18-9b3f-c156dea9b08c" ] .

bldg:GBSF.ZONE.AHU06.RM6321.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM6321.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f89c1c44-f6e6-3fee-9fbc-f16a4e75bb88" ] .

bldg:GBSF.ZONE.AHU06.RM6321.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM6321.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e3990089-1f64-374d-93d0-2519e6c3b38f" ] .

bldg:GBSF.ZONE.AHU06.RM6321.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU06.RM6321.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fbae2c4f-e3ca-378b-934a-bf08f63a500d" ] .

bldg:GBSF.ZONE.AHU06.RM6321.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM6321.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "99f14037-66d6-374a-a86f-a3cd5dfd66ab" ] .

bldg:GBSF.ZONE.AHU06.RM6321.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU06.RM6321.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6a538d15-e702-39c4-a377-fd4505fb62cb" ] .

bldg:GBSF.ZONE.AHU06.RM6321.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM6321.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4f0bbf4b-c783-3f65-8960-08071e5ed863" ] .

bldg:GBSF.ZONE.AHU06.RM6321.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU06.RM6321.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "01b30b15-90a9-30fe-8645-043c14e182d7" ] .

bldg:GBSF.ZONE.AHU07.RM1103.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM1103.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1ad1a9e8-4717-357e-ad89-7b3c0fb989de" ] .

bldg:GBSF.ZONE.AHU07.RM1103.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM1103.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "11eed213-05fe-37bc-aba0-c303118a4bb4" ] .

bldg:GBSF.ZONE.AHU07.RM1103.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM1103.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "aee8f266-a26d-3344-ab62-eb34c724693d" ] .

bldg:GBSF.ZONE.AHU07.RM1103.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM1103.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "2e7ea19a-c432-38c0-ad69-bfd70a94cea4" ] .

bldg:GBSF.ZONE.AHU07.RM1103.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU07.RM1103.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "815356e7-35ae-30ce-9a3e-835a6e6314e3" ] .

bldg:GBSF.ZONE.AHU07.RM1103.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM1103.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0dc948b4-79d8-3eea-870c-b78f3599a011" ] .

bldg:GBSF.ZONE.AHU07.RM1103.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM1103.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e109329b-4396-3236-a727-a962c5900948" ] .

bldg:GBSF.ZONE.AHU07.RM1202.VLV_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU07.RM1202.VLV COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "d4312c0d-6240-32a0-b42a-ab213a122265" ] .

bldg:GBSF.ZONE.AHU07.RM1202.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM1202.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ded0c055-8199-3718-8b78-0e3adf96c2bb" ] .

bldg:GBSF.ZONE.AHU07.RM1202.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM1202.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "88d65bf9-ce1a-375e-ba38-2de7c74c416a" ] .

bldg:GBSF.ZONE.AHU07.RM1202.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM1202.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "fe1381da-2697-3342-83b4-a3c8d740a882" ] .

bldg:GBSF.ZONE.AHU07.RM1202.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU07.RM1202.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "69b99a93-06b3-3090-a912-062a211661ca" ] .

bldg:GBSF.ZONE.AHU07.RM1202.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM1202.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "25365736-4c10-3240-8a8d-40b53c2b2a5b" ] .

bldg:GBSF.ZONE.AHU07.RM1202.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM1202.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2b0d3fe6-2c56-3207-94b1-d5613ca45b71" ] .

bldg:GBSF.ZONE.AHU07.RM1202A.VLV_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU07.RM1202A.VLV COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "35442a2d-320d-3b27-8462-9af6d1e54aab" ] .

bldg:GBSF.ZONE.AHU07.RM1202A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM1202A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e39d1f55-f6d0-394b-9115-3485d273f3bb" ] .

bldg:GBSF.ZONE.AHU07.RM1202A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM1202A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "dcece901-db8f-3865-85d7-b6c15af917f6" ] .

bldg:GBSF.ZONE.AHU07.RM1202_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM1202_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e0bf4135-9f29-3e08-bf41-dfab1bea5ca8" ] .

bldg:GBSF.ZONE.AHU07.RM1202_MIX.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM1202_MIX.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "12d9f2c2-a0a5-3b34-9367-c40d615a51c4" ] .

bldg:GBSF.ZONE.AHU07.RM2103.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM2103.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "136e13e0-c0f2-3a08-b1f9-dcbbbf31d5a6" ] .

bldg:GBSF.ZONE.AHU07.RM2103.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM2103.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d81df0ac-f79e-3dbc-9781-3fbca5f231ee" ] .

bldg:GBSF.ZONE.AHU07.RM2103.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM2103.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1723b16a-9c25-3a10-9aa9-46ef1f0e620c" ] .

bldg:GBSF.ZONE.AHU07.RM2103.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM2103.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "11c8e4cc-ee9d-3384-b41c-c18c7de25b64" ] .

bldg:GBSF.ZONE.AHU07.RM2103.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU07.RM2103.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "83396298-8788-3d2b-99fd-61a61d8d408a" ] .

bldg:GBSF.ZONE.AHU07.RM2103.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM2103.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "bdd6fc64-281e-3d83-8d5d-4f30f699bbd9" ] .

bldg:GBSF.ZONE.AHU07.RM2103.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM2103.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "49f05056-093b-3b03-b02b-82b0c074236f" ] .

bldg:GBSF.ZONE.AHU07.RM2202.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM2202.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6756fe7f-4d97-35c8-9ed8-05d37698a218" ] .

bldg:GBSF.ZONE.AHU07.RM2202.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM2202.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "956dfb02-ad39-3b88-bd2a-3c058b4b9271" ] .

bldg:GBSF.ZONE.AHU07.RM2202.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM2202.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bac64782-e855-338e-b8da-4c085237e63a" ] .

bldg:GBSF.ZONE.AHU07.RM2202.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM2202.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "242550d2-51c0-3a5c-841b-9306b9b87e97" ] .

bldg:GBSF.ZONE.AHU07.RM2202.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU07.RM2202.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7b7dc543-5c7c-3ae8-bb43-4bbf40653d29" ] .

bldg:GBSF.ZONE.AHU07.RM2202.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM2202.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4b3edd3b-f65b-3290-b8b2-74bed8298999" ] .

bldg:GBSF.ZONE.AHU07.RM2202.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM2202.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0c5e4a29-db12-38d7-9250-f025689f5dc2" ] .

bldg:GBSF.ZONE.AHU07.RM3103.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM3103.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "55b88fc0-2aee-369a-983f-baa6be1123fa" ] .

bldg:GBSF.ZONE.AHU07.RM3103.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM3103.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5f199bba-f8b5-33a4-979a-e5ff92af7a45" ] .

bldg:GBSF.ZONE.AHU07.RM3103.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM3103.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f522c2db-051a-3ab5-9756-886627333aa7" ] .

bldg:GBSF.ZONE.AHU07.RM3103.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM3103.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5a2b9982-122c-320c-91e9-17f349ed7a02" ] .

bldg:GBSF.ZONE.AHU07.RM3103.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU07.RM3103.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1ee6a97f-6278-3bc1-ba74-d277f930ff64" ] .

bldg:GBSF.ZONE.AHU07.RM3103.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM3103.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5970eaca-2e84-3db7-9231-62c92cff4054" ] .

bldg:GBSF.ZONE.AHU07.RM3103.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM3103.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2472500f-ce30-37ee-b30e-c9fe0dee6300" ] .

bldg:GBSF.ZONE.AHU07.RM3202.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM3202.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9fbd1aa9-bd66-3e9c-a9da-c0a05694a6e0" ] .

bldg:GBSF.ZONE.AHU07.RM3202.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM3202.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "89e390f5-c461-3f4d-b7cd-5c9f5a0cbbc7" ] .

bldg:GBSF.ZONE.AHU07.RM3202.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM3202.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "81ad76ad-0189-3e9a-8c0c-c3d2cdf98afb" ] .

bldg:GBSF.ZONE.AHU07.RM3202.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM3202.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c3709ad3-2f03-31be-8dad-9e8cd8079cb6" ] .

bldg:GBSF.ZONE.AHU07.RM3202.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU07.RM3202.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6b5ccb81-99a1-3ecd-ba71-68302da8e9ef" ] .

bldg:GBSF.ZONE.AHU07.RM3202.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM3202.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b638595c-e216-3b7f-8f15-3ec3e7d504e4" ] .

bldg:GBSF.ZONE.AHU07.RM3202.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM3202.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "00e095e4-1c3c-37a8-9831-9c0e02eff314" ] .

bldg:GBSF.ZONE.AHU07.RM3206.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM3206.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1d3befa0-c3c6-34b6-9166-1dac88dd507e" ] .

bldg:GBSF.ZONE.AHU07.RM3206.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM3206.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c5e62a8f-a380-3498-b6f6-da79c746ebe6" ] .

bldg:GBSF.ZONE.AHU07.RM3206.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM3206.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "baaba16e-172e-3f17-86d8-61d1dd5ab19a" ] .

bldg:GBSF.ZONE.AHU07.RM3206.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM3206.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "36f202b7-f4f9-3570-aa22-6fc03d6c3bf6" ] .

bldg:GBSF.ZONE.AHU07.RM3206.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU07.RM3206.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7c9685a7-53d3-3b14-9c5e-f51eec985df0" ] .

bldg:GBSF.ZONE.AHU07.RM3206.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM3206.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "fba16f4a-2a5f-3daa-824f-be5158187e41" ] .

bldg:GBSF.ZONE.AHU07.RM3206.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM3206.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a02c477a-a68c-308d-bcce-e35aed20919e" ] .

bldg:GBSF.ZONE.AHU07.RM4103.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM4103.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b201aba2-ea61-37af-8c71-59a80211a7c2" ] .

bldg:GBSF.ZONE.AHU07.RM4103.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM4103.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b37b634b-cf23-34e5-9bf1-1f96027c27f4" ] .

bldg:GBSF.ZONE.AHU07.RM4103.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM4103.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6e8f3e45-030e-3f0d-999f-7224cdd4c4f0" ] .

bldg:GBSF.ZONE.AHU07.RM4103.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM4103.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d995c61b-1d84-3cc7-8289-90702b01918b" ] .

bldg:GBSF.ZONE.AHU07.RM4103.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU07.RM4103.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4a1c0673-f71b-3e74-87b0-ab527bae8827" ] .

bldg:GBSF.ZONE.AHU07.RM4103.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM4103.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "94e41f24-9ab9-3ac4-93bc-146157e6bb85" ] .

bldg:GBSF.ZONE.AHU07.RM4103.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM4103.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5d139424-9634-3741-941b-60bee704a1d8" ] .

bldg:GBSF.ZONE.AHU07.RM4202.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM4202.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a9cefd4a-7aeb-3c96-a42e-8d988118e9a3" ] .

bldg:GBSF.ZONE.AHU07.RM4202.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM4202.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a1519c8c-41ca-3633-92ce-1a28acb18ca6" ] .

bldg:GBSF.ZONE.AHU07.RM4202.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM4202.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e502303a-2a9d-3bd1-9f38-13750ea0e81f" ] .

bldg:GBSF.ZONE.AHU07.RM4202.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM4202.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "52148ded-cedf-3548-ab81-22d22d50bdbc" ] .

bldg:GBSF.ZONE.AHU07.RM4202.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU07.RM4202.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "95a781ba-1da9-39cb-b6da-cba694e3a379" ] .

bldg:GBSF.ZONE.AHU07.RM4202.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM4202.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7f6d59db-d994-3af1-a422-32a244d6a1f1" ] .

bldg:GBSF.ZONE.AHU07.RM4202.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM4202.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "986af8ef-0fef-3620-b9c4-33c5f6009257" ] .

bldg:GBSF.ZONE.AHU07.RM5103.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM5103.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b8ef0fd1-097d-336c-8621-0da8f69e65c8" ] .

bldg:GBSF.ZONE.AHU07.RM5103.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM5103.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "45ea56e7-1b46-3e30-93a7-e062a5449bc6" ] .

bldg:GBSF.ZONE.AHU07.RM5103.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM5103.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "64573fe5-536f-3e86-b2cd-ed933d837b76" ] .

bldg:GBSF.ZONE.AHU07.RM5103.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM5103.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "916d3e51-43b7-3271-bdf8-4ae072d2e564" ] .

bldg:GBSF.ZONE.AHU07.RM5103.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU07.RM5103.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ab7d6866-ec28-3db0-92f1-4ada96bb1b35" ] .

bldg:GBSF.ZONE.AHU07.RM5103.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM5103.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1832251e-046f-34db-9cdf-b67d452ee5a2" ] .

bldg:GBSF.ZONE.AHU07.RM5103.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM5103.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "272b0b20-3d24-3f75-bf3a-9c1f936a72c7" ] .

bldg:GBSF.ZONE.AHU07.RM5202.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM5202.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "93d9b70e-39f8-3af9-8522-a3d0a38b39f1" ] .

bldg:GBSF.ZONE.AHU07.RM5202.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM5202.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f1dcafa9-1651-3305-80d4-66c2a684e130" ] .

bldg:GBSF.ZONE.AHU07.RM5202.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM5202.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "10138045-e1e2-348c-858a-0a428a0e4d8b" ] .

bldg:GBSF.ZONE.AHU07.RM5202.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM5202.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7f108641-8fd9-38e2-a308-be59ac8780b5" ] .

bldg:GBSF.ZONE.AHU07.RM5202.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU07.RM5202.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d6274476-8f28-3a7f-90aa-9c9cefe91d68" ] .

bldg:GBSF.ZONE.AHU07.RM5202.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM5202.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8cd00c7f-7dad-38a8-a182-acb282eae693" ] .

bldg:GBSF.ZONE.AHU07.RM5202.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM5202.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b68edd51-07a2-3833-9fcd-c24d582f92c0" ] .

bldg:GBSF.ZONE.AHU07.RM5206.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM5206.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "24bcd545-645d-332c-bea1-08f2c64fd54c" ] .

bldg:GBSF.ZONE.AHU07.RM5206.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM5206.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1f03dde0-e29d-3fd3-af18-c34db7dd4be0" ] .

bldg:GBSF.ZONE.AHU07.RM5206.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM5206.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "af734921-98dd-3640-b999-fb7c4e5bf80b" ] .

bldg:GBSF.ZONE.AHU07.RM5206.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM5206.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e53b7d82-bebf-36a3-a11c-c870ca76680e" ] .

bldg:GBSF.ZONE.AHU07.RM5206.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU07.RM5206.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b756a0f0-5768-3de9-831e-854d8458a309" ] .

bldg:GBSF.ZONE.AHU07.RM5206.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM5206.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d37a4da0-df9c-33dd-9a63-60bfbf49a318" ] .

bldg:GBSF.ZONE.AHU07.RM5206.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM5206.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "66f3c3fe-f5b6-36b7-bd89-7f06f8bfee0a" ] .

bldg:GBSF.ZONE.AHU07.RM6103.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM6103.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "af4670a7-65c8-3a7f-8048-24da72e55f50" ] .

bldg:GBSF.ZONE.AHU07.RM6103.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM6103.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d98a0d2a-09c5-3c09-9604-381f7011dba2" ] .

bldg:GBSF.ZONE.AHU07.RM6103.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM6103.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "70249d71-3a49-3ae8-9863-bd7ec0b53a65" ] .

bldg:GBSF.ZONE.AHU07.RM6103.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM6103.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "eb3858cd-834b-384f-ac3f-9877ac3f34d5" ] .

bldg:GBSF.ZONE.AHU07.RM6103.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU07.RM6103.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "12dc977e-504a-3002-a41b-06e2a43789c9" ] .

bldg:GBSF.ZONE.AHU07.RM6103.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM6103.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d18c7f8c-a108-3970-a000-f26bd7996f56" ] .

bldg:GBSF.ZONE.AHU07.RM6103.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM6103.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e9c51e11-e6ba-39e0-a45f-4aee42d71c12" ] .

bldg:GBSF.ZONE.AHU07.RM6202.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM6202.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4d4e2b27-fe81-3a66-89e8-2b5130ecf679" ] .

bldg:GBSF.ZONE.AHU07.RM6202.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM6202.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f27c7e9d-eb30-33c2-b565-6bb27782589b" ] .

bldg:GBSF.ZONE.AHU07.RM6202.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU07.RM6202.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d08b3a8b-d147-362d-a9fa-dee007d7c6b6" ] .

bldg:GBSF.ZONE.AHU07.RM6202.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM6202.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f6292c59-2806-30c9-9158-052629fdba71" ] .

bldg:GBSF.ZONE.AHU07.RM6202.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU07.RM6202.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4875d1bd-6c77-30f6-abb1-5d3b0f00f098" ] .

bldg:GBSF.ZONE.AHU07.RM6202.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM6202.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1a8a83c9-77e9-3540-9a1f-a87739166ae6" ] .

bldg:GBSF.ZONE.AHU07.RM6202.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU07.RM6202.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "690ce2d4-4ac0-3eb6-99e7-493332687803" ] .

bldg:GBSF.ZONE.AHU08.RM1002.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU08.RM1002.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d982b5a7-89d8-3a33-b6e5-5d48b130c419" ] .

bldg:GBSF.ZONE.AHU08.RM1002.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU08.RM1002.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8d231b6e-ed39-343d-876c-d27142dbcb9f" ] .

bldg:GBSF.ZONE.AHU08.RM1002.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU08.RM1002.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8276441b-1cb0-3cd9-8ec5-48151289ecc8" ] .

bldg:GBSF.ZONE.AHU08.RM1002.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU08.RM1002.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4a4196a4-8dbd-3eb7-aa65-7b0dcbfaa3be" ] .

bldg:GBSF.ZONE.AHU08.RM1002.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU08.RM1002.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c1242f19-6be4-3d45-b74a-a0211cd32e54" ] .

bldg:GBSF.ZONE.AHU08.RM1002.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU08.RM1002.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "73022962-0920-3c33-b43c-f48969720673" ] .

bldg:GBSF.ZONE.AHU08.RM1002.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU08.RM1002.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "619ca20b-0506-3658-9744-4759fd24ec30" ] .

bldg:GBSF.ZONE.AHU08.RM1005-1.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU08.RM1005-1.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2335c8b9-3ebf-3501-9ac1-4fe92c1932ef" ] .

bldg:GBSF.ZONE.AHU08.RM1005-1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU08.RM1005-1.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d066dc9f-b552-3540-a172-f68143659410" ] .

bldg:GBSF.ZONE.AHU08.RM1005-1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU08.RM1005-1.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5bddcc4e-3d3c-35d6-b99d-a4935602e179" ] .

bldg:GBSF.ZONE.AHU08.RM1005-1.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU08.RM1005-1.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e444b368-b07e-37e0-a78e-61ce19d1e4ce" ] .

bldg:GBSF.ZONE.AHU08.RM1005-1.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU08.RM1005-1.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f7f8c73d-5900-3555-84fd-845ef5129a41" ] .

bldg:GBSF.ZONE.AHU08.RM1005-1.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU08.RM1005-1.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "92b61a6b-9bac-3dd9-bf99-b026f0c0dfef" ] .

bldg:GBSF.ZONE.AHU08.RM1005-1.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU08.RM1005-1.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5a63880e-72b9-3e3a-9a9c-ccfc2853eb08" ] .

bldg:GBSF.ZONE.AHU08.RM1005-2.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU08.RM1005-2.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "66e4ee4a-fb41-3be9-ae68-df545f91c897" ] .

bldg:GBSF.ZONE.AHU08.RM1005-2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU08.RM1005-2.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d057aadb-6445-3921-b127-2c3e7a3ecfab" ] .

bldg:GBSF.ZONE.AHU08.RM1005-2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU08.RM1005-2.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "77cd29d3-972c-399f-8dff-5df3b3888585" ] .

bldg:GBSF.ZONE.AHU08.RM1005-2.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU08.RM1005-2.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f0d75c62-a8dc-317b-8fdf-39996416be5f" ] .

bldg:GBSF.ZONE.AHU08.RM1005-2.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GBSF.ZONE.AHU08.RM1005-2.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c69b756e-b315-3363-b4d1-2181ecd2fda1" ] .

bldg:GBSF.ZONE.AHU08.RM1005-2.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GBSF.ZONE.AHU08.RM1005-2.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "00a7b612-1f5b-3f6b-a1f9-d56c458813eb" ] .

bldg:GBSF.ZONE.AHU08.RM1005-2.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU08.RM1005-2.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "557180ab-e4fd-36e8-87e8-d16c8e8a6201" ] .

bldg:GBSF.ZONE.AHU09.RM0101.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU09.RM0101.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "75a47b2e-9d67-37ec-8bfb-a1ac0ab17ed2" ] .

bldg:GBSF.ZONE.AHU09.RM0101.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0101.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3175aea1-26f1-3f2c-b95c-3c805638bbc0" ] .

bldg:GBSF.ZONE.AHU09.RM0101.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU09.RM0101.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6ffba2b6-4b7c-3bd1-ba8f-0be6bb1c15ec" ] .

bldg:GBSF.ZONE.AHU09.RM0111.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU09.RM0111.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "99738715-073a-34c4-b23a-879f800dce5a" ] .

bldg:GBSF.ZONE.AHU09.RM0111.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0111.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "19aebb02-bf13-32d1-8363-cabb9815b2cc" ] .

bldg:GBSF.ZONE.AHU09.RM0111.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU09.RM0111.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "67676400-e1cd-396e-9377-9ff8a592383a" ] .

bldg:GBSF.ZONE.AHU09.RM0202A.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU09.RM0202A.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "148abaad-ca68-3855-a90c-d726ed44b3fc" ] .

bldg:GBSF.ZONE.AHU09.RM0202A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0202A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e607dec2-96ab-3963-9102-3a0a2b1c5d44" ] .

bldg:GBSF.ZONE.AHU09.RM0202A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU09.RM0202A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9e4cdfa8-f9cc-3b16-b19f-58ebbdf441be" ] .

bldg:GBSF.ZONE.AHU09.RM0210.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0210.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b5c4c812-7fc4-3168-8120-5f1275dfaf6a" ] .

bldg:GBSF.ZONE.AHU09.RM0301.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU09.RM0301.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "85f49d45-80e5-3ab7-8ead-4472986d60e8" ] .

bldg:GBSF.ZONE.AHU09.RM0301.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0301.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "deafeabd-98bf-389a-bca2-304e83fbb9c8" ] .

bldg:GBSF.ZONE.AHU09.RM0301.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU09.RM0301.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f2136213-688b-3c8c-a92d-fa80d6234eb1" ] .

bldg:GBSF.ZONE.AHU09.RM0302.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0302.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "35c82114-b79e-3767-bd7e-d43d47491b74" ] .

bldg:GBSF.ZONE.AHU09.RM0303.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0303.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c7df784f-4d07-3abc-85f9-ff96f7d9b7c7" ] .

bldg:GBSF.ZONE.AHU09.RM0304.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0304.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6fbe02c6-f9da-350e-8100-cc08e1a0c9e6" ] .

bldg:GBSF.ZONE.AHU09.RM0307.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0307.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f0a4ead6-be5f-308d-a666-cdba44a1bd48" ] .

bldg:GBSF.ZONE.AHU09.RM0308.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0308.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "96c64e05-3a05-3d28-8ebe-e4ccf85c0110" ] .

bldg:GBSF.ZONE.AHU09.RM0311.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0311.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "570b35b3-fd6f-3ecb-a48a-832cbe98e91c" ] .

bldg:GBSF.ZONE.AHU09.RM0404A.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU09.RM0404A.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "303fca02-8dfe-35af-98b6-54f51e26af28" ] .

bldg:GBSF.ZONE.AHU09.RM0404A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0404A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bd40ec26-c929-36e1-a9de-09a297230553" ] .

bldg:GBSF.ZONE.AHU09.RM0404A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU09.RM0404A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ea84918f-9f0c-33aa-a3a5-8d5a2c53ecb9" ] .

bldg:GBSF.ZONE.AHU09.RM0406.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU09.RM0406.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "f7cba117-0982-331d-b8ad-f209c8003822" ] .

bldg:GBSF.ZONE.AHU09.RM0406.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0406.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c3d72c88-6848-315f-9734-3d98599205d3" ] .

bldg:GBSF.ZONE.AHU09.RM0406.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU09.RM0406.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0b6ed4f9-a18b-3745-b4f3-d129aea174f0" ] .

bldg:GBSF.ZONE.AHU09.RM0600.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU09.RM0600.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "ea40dcef-a7c0-3f4b-b9b2-b8d80b479c71" ] .

bldg:GBSF.ZONE.AHU09.RM0600.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0600.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "635a303f-0cc0-3837-a013-2c6f78e17ee3" ] .

bldg:GBSF.ZONE.AHU09.RM0600.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU09.RM0600.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8bb75551-1bf4-3563-9f80-310954f9bec2" ] .

bldg:GBSF.ZONE.AHU09.RM0605.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU09.RM0605.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "9e7fd0f2-229b-362b-acf6-2a57778d315c" ] .

bldg:GBSF.ZONE.AHU09.RM0605.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0605.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "65bda666-45f4-3f87-b638-d761934fb0b1" ] .

bldg:GBSF.ZONE.AHU09.RM0605.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU09.RM0605.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "79bf8289-c6d5-3e15-9eda-803198b2c63a" ] .

bldg:GBSF.ZONE.AHU09.RM0609.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU09.RM0609.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "a39ae47e-e2f0-35c3-b404-86d58e2b65b4" ] .

bldg:GBSF.ZONE.AHU09.RM0609.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0609.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "17e0b84c-132c-307e-91ba-7349622da74f" ] .

bldg:GBSF.ZONE.AHU09.RM0609.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU09.RM0609.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "06581326-3fb0-3271-8bed-5a0fcb20c7f0" ] .

bldg:GBSF.ZONE.AHU09.RM0613.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU09.RM0613.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "7fbd5552-687e-367c-be9c-2640cdaf389e" ] .

bldg:GBSF.ZONE.AHU09.RM0613.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0613.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ca71b4c6-d47e-3257-930e-54d543eae42d" ] .

bldg:GBSF.ZONE.AHU09.RM0613.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU09.RM0613.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3d67a2db-5210-34ce-be0e-32a1f30b751e" ] .

bldg:GBSF.ZONE.AHU09.RM0620.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0620.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "51a19742-9d3b-396c-8612-7ef8d9f6ed67" ] .

bldg:GBSF.ZONE.AHU09.RM0620A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0620A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0e47c7b9-ac42-3e8b-be96-5b3ec1a704d0" ] .

bldg:GBSF.ZONE.AHU09.RM0621.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0621.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "361f4634-bcea-3f81-ada9-49d6db1fd6ce" ] .

bldg:GBSF.ZONE.AHU09.RM0622.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0622.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cd019cec-ea09-3fd2-b8e2-506541b0861e" ] .

bldg:GBSF.ZONE.AHU09.RM0623.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0623.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "03eba451-73e3-3401-9c2f-35ab512a8add" ] .

bldg:GBSF.ZONE.AHU09.RM0624.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0624.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "66dc6c24-5e29-3346-9732-d284a694710b" ] .

bldg:GBSF.ZONE.AHU09.RM0624B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0624B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d7735659-fb19-3571-ac72-847379562da8" ] .

bldg:GBSF.ZONE.AHU09.RM0634A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0634A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "82b3b92b-64f7-3045-a837-827b2ffbf3ba" ] .

bldg:GBSF.ZONE.AHU09.RM0645.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0645.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b9c33ba5-d22b-3f33-8916-2d073c3a0299" ] .

bldg:GBSF.ZONE.AHU09.RM0650.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0650.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "440e51a9-1f0c-38ee-b693-1b8cb90d9bab" ] .

bldg:GBSF.ZONE.AHU09.RM0652.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0652.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2e1bbe61-57fa-3db6-9f42-17184476a276" ] .

bldg:GBSF.ZONE.AHU09.RM0656.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM0656.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8e1f58eb-c495-38a8-aa87-cf45c8b1e20a" ] .

bldg:GBSF.ZONE.AHU09.RM1-0603.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU09.RM1-0603.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "25a014ae-595c-38a3-b30c-1cc8d135e2ab" ] .

bldg:GBSF.ZONE.AHU09.RM1-0603.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM1-0603.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6ef8ae3e-7cae-364d-8c84-c15a24c7c079" ] .

bldg:GBSF.ZONE.AHU09.RM1-0603.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU09.RM1-0603.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c1c8057c-965a-36bd-9716-22f495b599b5" ] .

bldg:GBSF.ZONE.AHU09.RM1-0611.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU09.RM1-0611.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "c4f457cf-37b6-3ba3-8d81-4c3169583f8b" ] .

bldg:GBSF.ZONE.AHU09.RM1-0611.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM1-0611.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f138c24d-d435-3048-8214-bb0304c0e245" ] .

bldg:GBSF.ZONE.AHU09.RM1-0611.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU09.RM1-0611.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2d80b730-6ad7-3c84-b98d-5b9ec5b1e215" ] .

bldg:GBSF.ZONE.AHU09.RM1-0613.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU09.RM1-0613.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "14967fcd-68b2-31f5-b4c5-48daa4cf8cf1" ] .

bldg:GBSF.ZONE.AHU09.RM1-0613.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM1-0613.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6b43e0a5-9bde-36bc-ae9c-4e2427b7889b" ] .

bldg:GBSF.ZONE.AHU09.RM1-0613.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU09.RM1-0613.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b52d4fd7-62d9-390c-a19a-de5dedf75228" ] .

bldg:GBSF.ZONE.AHU09.RM1-0626.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM1-0626.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a42cdb43-1b98-3041-9fd3-5337d2789088" ] .

bldg:GBSF.ZONE.AHU09.RM1-0628.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU09.RM1-0628.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "bfb8650a-423d-3a88-b594-cb52a62332b4" ] .

bldg:GBSF.ZONE.AHU09.RM1-0628.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM1-0628.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ecfac34e-c493-3dc1-a987-be3b69f41ef3" ] .

bldg:GBSF.ZONE.AHU09.RM1-0628.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU09.RM1-0628.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "793317e6-a54c-3edb-b68e-f8d5b0c9666d" ] .

bldg:GBSF.ZONE.AHU09.RM1-0645A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM1-0645A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "90bbce8c-118f-372a-a23a-d678f3ad8ef8" ] .

bldg:GBSF.ZONE.AHU09.RM2-0605.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU09.RM2-0605.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "2b7cc0f9-086c-3e4a-896b-302c513c2744" ] .

bldg:GBSF.ZONE.AHU09.RM2-0605.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM2-0605.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bfab81e4-c52e-3d40-9914-5dc0f3749e2f" ] .

bldg:GBSF.ZONE.AHU09.RM2-0605.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU09.RM2-0605.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2672099f-2830-3bfd-8e05-4a82bb40d5b4" ] .

bldg:GBSF.ZONE.AHU09.RM2-0611.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU09.RM2-0611.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "96b7e469-c6ed-37d5-a100-f3eeec35f090" ] .

bldg:GBSF.ZONE.AHU09.RM2-0611.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM2-0611.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "20b2913a-d259-3f2e-ab16-2a32e3844274" ] .

bldg:GBSF.ZONE.AHU09.RM2-0611.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU09.RM2-0611.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "63c152b9-cd2a-3625-9973-337e2fdae3e5" ] .

bldg:GBSF.ZONE.AHU09.RM4-0605.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU09.RM4-0605.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "f8226d14-931c-3773-bf4f-b3503da500ca" ] .

bldg:GBSF.ZONE.AHU09.RM4-0605.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM4-0605.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d3375402-7f37-3719-85f3-e6973bc4e5c0" ] .

bldg:GBSF.ZONE.AHU09.RM4-0605.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU09.RM4-0605.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7db460c4-e836-3efb-9d15-5cd336ec7be8" ] .

bldg:GBSF.ZONE.AHU09.RM410.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "GBSF.ZONE.AHU09.RM410.VLV 2 COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "d3490ac7-9c38-3556-8652-02ad68facf86" ] .

bldg:GBSF.ZONE.AHU09.RM410.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GBSF.ZONE.AHU09.RM410.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "debf08fd-6d6e-3ba1-b1b7-1b9e18757a31" ] .

bldg:GBSF.ZONE.AHU09.RM410.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GBSF.ZONE.AHU09.RM410.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "29aaea93-87a8-3a46-8c9c-3bf2ea746533" ] .

bldg:RM0101 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0101_room .

bldg:RM0111 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0111_room .

bldg:RM0202A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0202A_room .

bldg:RM0210 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0210_room .

bldg:RM0301 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0301_room .

bldg:RM0302 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0302_room .

bldg:RM0303 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0303_room .

bldg:RM0304 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0304_room .

bldg:RM0307 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0307_room .

bldg:RM0308 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0308_room .

bldg:RM0311 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0311_room .

bldg:RM0404A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0404A_room .

bldg:RM0406 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0406_room .

bldg:RM0600 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0600_room .

bldg:RM0605 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0605_room .

bldg:RM0609 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0609_room .

bldg:RM0613 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0613_room .

bldg:RM0620 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0620_room .

bldg:RM0620A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0620A_room .

bldg:RM0621 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0621_room .

bldg:RM0622 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0622_room .

bldg:RM0623 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0623_room .

bldg:RM0624 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0624_room .

bldg:RM0624B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0624B_room .

bldg:RM0634A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0634A_room .

bldg:RM0645 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0645_room .

bldg:RM0650 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0650_room .

bldg:RM0652 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0652_room .

bldg:RM0656 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0656_room .

bldg:RM1-0603 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1-0603_room .

bldg:RM1-0611 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1-0611_room .

bldg:RM1-0613 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1-0613_room .

bldg:RM1-0626 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1-0626_room .

bldg:RM1-0628 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1-0628_room .

bldg:RM1-0645A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1-0645A_room .

bldg:RM1-1218A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1-1218A_room .

bldg:RM1-1226 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1-1226_room .

bldg:RM1-2603B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1-2603B_room .

bldg:RM1-3501 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1-3501_room .

bldg:RM1-3530 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1-3530_room .

bldg:RM1002 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1002_room .

bldg:RM1005-1 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1005-1_room .

bldg:RM1005-2 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1005-2_room .

bldg:RM1010 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1010_room .

bldg:RM1018 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1018_room .

bldg:RM1103 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1103_room .

bldg:RM1105 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1105_room .

bldg:RM1109 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1109_room .

bldg:RM1111 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1111_room .

bldg:RM1113 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1113_room .

bldg:RM1117-1 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1117-1_room .

bldg:RM1117-2 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1117-2_room .

bldg:RM1202 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1202_room .

bldg:RM1202A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1202A_room .

bldg:RM1202_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1202_MIX_room .

bldg:RM1212 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1212_room .

bldg:RM1212A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1212A_room .

bldg:RM1212B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1212B_room .

bldg:RM1212C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1212C_room .

bldg:RM1213 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1213_room .

bldg:RM1214 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1214_room .

bldg:RM1218 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1218_room .

bldg:RM1218B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1218B_room .

bldg:RM1220 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1220_room .

bldg:RM1222 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1222_room .

bldg:RM1225 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1225_room .

bldg:RM1226 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1226_room .

bldg:RM1300 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1300_room .

bldg:RM1311 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1311_room .

bldg:RM1313 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1313_room .

bldg:RM1314 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1314_room .

bldg:RM1319 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1319_room .

bldg:RM1402 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1402_room .

bldg:RM1406 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1406_room .

bldg:RM1410 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1410_room .

bldg:RM1410A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1410A_room .

bldg:RM1410B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1410B_room .

bldg:RM1414 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1414_room .

bldg:RM1414A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1414A_room .

bldg:RM1608 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1608_room .

bldg:RM1610A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1610A_room .

bldg:RM1703 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1703_room .

bldg:RM1715 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1715_room .

bldg:RM1719 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1719_room .

bldg:RM2-0605 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2-0605_room .

bldg:RM2-0611 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2-0611_room .

bldg:RM2-1218A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2-1218A_room .

bldg:RM2-1226 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2-1226_room .

bldg:RM2-2603B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2-2603B_room .

bldg:RM2-3501 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2-3501_room .

bldg:RM2-3530 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2-3530_room .

bldg:RM2103 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2103_room .

bldg:RM2105 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2105_room .

bldg:RM2111 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2111_room .

bldg:RM2117-1 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2117-1_room .

bldg:RM2117-2 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2117-2_room .

bldg:RM2202 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2202_room .

bldg:RM2212 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2212_room .

bldg:RM2212A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2212A_room .

bldg:RM2216 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2216_room .

bldg:RM2216A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2216A_room .

bldg:RM2216B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2216B_room .

bldg:RM2217 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2217_room .

bldg:RM2220 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2220_room .

bldg:RM2220A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2220A_room .

bldg:RM2220B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2220B_room .

bldg:RM2221 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2221_room .

bldg:RM2225 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2225_room .

bldg:RM2303 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2303_room .

bldg:RM2306 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2306_room .

bldg:RM2311 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2311_room .

bldg:RM2312 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2312_room .

bldg:RM2317 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2317_room .

bldg:RM2317_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2317_MIX_room .

bldg:RM2319 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2319_room .

bldg:RM2402 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2402_room .

bldg:RM2402A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2402A_room .

bldg:RM2402B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2402B_room .

bldg:RM2404A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2404A_room .

bldg:RM2406 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2406_room .

bldg:RM2406A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2406A_room .

bldg:RM2406B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2406B_room .

bldg:RM2409 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2409_room .

bldg:RM2409A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2409A_room .

bldg:RM2409B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2409B_room .

bldg:RM2410 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2410_room .

bldg:RM2410A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2410A_room .

bldg:RM2410B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2410B_room .

bldg:RM2413 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2413_room .

bldg:RM2413A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2413A_room .

bldg:RM2413B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2413B_room .

bldg:RM2417 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2417_room .

bldg:RM2417A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2417A_room .

bldg:RM2417B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2417B_room .

bldg:RM2502 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2502_room .

bldg:RM2505 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2505_room .

bldg:RM2511 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2511_room .

bldg:RM2515 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2515_room .

bldg:RM2519 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2519_room .

bldg:RM2603 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2603_room .

bldg:RM2603A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2603A_room .

bldg:RM2603B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2603B_room .

bldg:RM2608 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2608_room .

bldg:RM2610 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2610_room .

bldg:RM2613 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2613_room .

bldg:RM2613A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2613A_room .

bldg:RM2619 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2619_room .

bldg:RM2619A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2619A_room .

bldg:RM3-3501 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3-3501_room .

bldg:RM3103 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3103_room .

bldg:RM3105 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3105_room .

bldg:RM3111 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3111_room .

bldg:RM3117-1 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3117-1_room .

bldg:RM3117-2 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3117-2_room .

bldg:RM3202 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3202_room .

bldg:RM3206 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3206_room .

bldg:RM3212 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3212_room .

bldg:RM3212A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3212A_room .

bldg:RM3216 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3216_room .

bldg:RM3216B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3216B_room .

bldg:RM3217 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3217_room .

bldg:RM3220 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3220_room .

bldg:RM3220A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3220A_room .

bldg:RM3220B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3220B_room .

bldg:RM3225 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3225_room .

bldg:RM3302 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3302_room .

bldg:RM3303 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3303_room .

bldg:RM3311 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3311_room .

bldg:RM3313 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3313_room .

bldg:RM3313_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3313_MIX_room .

bldg:RM3315 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3315_room .

bldg:RM3321 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3321_room .

bldg:RM3402 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3402_room .

bldg:RM3402A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3402A_room .

bldg:RM3402B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3402B_room .

bldg:RM3406 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3406_room .

bldg:RM3406A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3406A_room .

bldg:RM3406B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3406B_room .

bldg:RM3407 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3407_room .

bldg:RM3409 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3409_room .

bldg:RM3409A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3409A_room .

bldg:RM3410 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3410_room .

bldg:RM3410A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3410A_room .

bldg:RM3410B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3410B_room .

bldg:RM3413 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3413_room .

bldg:RM3415 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3415_room .

bldg:RM3501A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3501A_room .

bldg:RM3501B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3501B_room .

bldg:RM3502 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3502_room .

bldg:RM3503 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3503_room .

bldg:RM3510 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3510_room .

bldg:RM3511 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3511_room .

bldg:RM3512 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3512_room .

bldg:RM3517 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3517_room .

bldg:RM3530A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3530A_room .

bldg:RM3530B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3530B_room .

bldg:RM3530C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3530C_room .

bldg:RM3605 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3605_room .

bldg:RM3608 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3608_room .

bldg:RM3610 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3610_room .

bldg:RM3613 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3613_room .

bldg:RM3617 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3617_room .

bldg:RM3617A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3617A_room .

bldg:RM3619 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3619_room .

bldg:RM4-0605 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4-0605_room .

bldg:RM410 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM410_room .

bldg:RM4103 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4103_room .

bldg:RM4105 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4105_room .

bldg:RM4111 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4111_room .

bldg:RM4117-1 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4117-1_room .

bldg:RM4117-2 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4117-2_room .

bldg:RM4202 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4202_room .

bldg:RM4210 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4210_room .

bldg:RM4212 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4212_room .

bldg:RM4212B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4212B_room .

bldg:RM4212C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4212C_room .

bldg:RM4216 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4216_room .

bldg:RM4217 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4217_room .

bldg:RM4218 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4218_room .

bldg:RM4225 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4225_room .

bldg:RM4301B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4301B_room .

bldg:RM4301C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4301C_room .

bldg:RM4302 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4302_room .

bldg:RM4303 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4303_room .

bldg:RM4310 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4310_room .

bldg:RM4311 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4311_room .

bldg:RM4312 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4312_room .

bldg:RM4319 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4319_room .

bldg:RM4321 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4321_room .

bldg:RM4330 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4330_room .

bldg:RM4330_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4330_MIX_room .

bldg:RM4332 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4332_room .

bldg:RM4333 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4333_room .

bldg:RM4336 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4336_room .

bldg:RM4337 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4337_room .

bldg:RM4340 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4340_room .

bldg:RM4407 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4407_room .

bldg:RM4409 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4409_room .

bldg:RM4409B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4409B_room .

bldg:RM4409C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4409C_room .

bldg:RM4409D a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4409D_room .

bldg:RM4413 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4413_room .

bldg:RM4415 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4415_room .

bldg:RM4501A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4501A_room .

bldg:RM4501B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4501B_room .

bldg:RM4502 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4502_room .

bldg:RM4502_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4502_MIX_room .

bldg:RM4503 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4503_room .

bldg:RM4510 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4510_room .

bldg:RM4511 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4511_room .

bldg:RM4512 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4512_room .

bldg:RM4517 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4517_room .

bldg:RM4530A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4530A_room .

bldg:RM4530B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4530B_room .

bldg:RM4530C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4530C_room .

bldg:RM4605 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4605_room .

bldg:RM4608 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4608_room .

bldg:RM4610 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4610_room .

bldg:RM4613 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4613_room .

bldg:RM4617 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4617_room .

bldg:RM4617B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4617B_room .

bldg:RM4617C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4617C_room .

bldg:RM4619 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4619_room .

bldg:RM5103 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5103_room .

bldg:RM5105 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5105_room .

bldg:RM5111 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5111_room .

bldg:RM5117-1 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5117-1_room .

bldg:RM5117-2 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5117-2_room .

bldg:RM5202 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5202_room .

bldg:RM5206 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5206_room .

bldg:RM5210 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5210_room .

bldg:RM5212 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5212_room .

bldg:RM5212A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5212A_room .

bldg:RM5212B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5212B_room .

bldg:RM5212C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5212C_room .

bldg:RM5216 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5216_room .

bldg:RM5217 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5217_room .

bldg:RM5218 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5218_room .

bldg:RM5225 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5225_room .

bldg:RM5301B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5301B_room .

bldg:RM5301C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5301C_room .

bldg:RM5302 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5302_room .

bldg:RM5302_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5302_MIX_room .

bldg:RM5303 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5303_room .

bldg:RM5310 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5310_room .

bldg:RM5311 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5311_room .

bldg:RM5312 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5312_room .

bldg:RM5315 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5315_room .

bldg:RM5321 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5321_room .

bldg:RM5330A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5330A_room .

bldg:RM5402 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5402_room .

bldg:RM5404 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5404_room .

bldg:RM5404A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5404A_room .

bldg:RM5404B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5404B_room .

bldg:RM5408 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5408_room .

bldg:RM5409 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5409_room .

bldg:RM5409A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5409A_room .

bldg:RM5409C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5409C_room .

bldg:RM5412 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5412_room .

bldg:RM5413 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5413_room .

bldg:RM5415 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5415_room .

bldg:RM5415A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5415A_room .

bldg:RM5415B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5415B_room .

bldg:RM5417 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5417_room .

bldg:RM5501A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5501A_room .

bldg:RM5501B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5501B_room .

bldg:RM5501C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5501C_room .

bldg:RM5501D a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5501D_room .

bldg:RM5502 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5502_room .

bldg:RM5503 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5503_room .

bldg:RM5510 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5510_room .

bldg:RM5511 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5511_room .

bldg:RM5512 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5512_room .

bldg:RM5515 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5515_room .

bldg:RM5521 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5521_room .

bldg:RM5530A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5530A_room .

bldg:RM5605 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5605_room .

bldg:RM5605A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5605A_room .

bldg:RM5605B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5605B_room .

bldg:RM5605D a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5605D_room .

bldg:RM5605E a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5605E_room .

bldg:RM5605F a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5605F_room .

bldg:RM5608 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5608_room .

bldg:RM5610 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5610_room .

bldg:RM5613 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5613_room .

bldg:RM5615 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5615_room .

bldg:RM5617 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5617_room .

bldg:RM5619 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5619_room .

bldg:RM6103 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6103_room .

bldg:RM6105 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6105_room .

bldg:RM6111 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6111_room .

bldg:RM6117-1 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6117-1_room .

bldg:RM6117-2 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6117-2_room .

bldg:RM6202 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6202_room .

bldg:RM6210 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6210_room .

bldg:RM6212 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6212_room .

bldg:RM6212A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6212A_room .

bldg:RM6212B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6212B_room .

bldg:RM6212C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6212C_room .

bldg:RM6215 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6215_room .

bldg:RM6216 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6216_room .

bldg:RM6217 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6217_room .

bldg:RM6218 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6218_room .

bldg:RM6225 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6225_room .

bldg:RM6301B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6301B_room .

bldg:RM6302 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6302_room .

bldg:RM6303 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6303_room .

bldg:RM6310 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6310_room .

bldg:RM6311 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6311_room .

bldg:RM6312 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6312_room .

bldg:RM6315 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6315_room .

bldg:RM6321 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6321_room .

bldg:RM6402 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6402_room .

bldg:RM6404 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6404_room .

bldg:RM6404A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6404A_room .

bldg:RM6404B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6404B_room .

bldg:RM6404C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6404C_room .

bldg:RM6404D a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6404D_room .

bldg:RM6406 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6406_room .

bldg:RM6407 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6407_room .

bldg:RM6408 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6408_room .

bldg:RM6409 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6409_room .

bldg:RM6410 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6410_room .

bldg:RM6412 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6412_room .

bldg:RM6413 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6413_room .

bldg:RM6413A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6413A_room .

bldg:RM6413B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6413B_room .

bldg:RM6413C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6413C_room .

bldg:RM6415 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6415_room .

bldg:RM6501A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6501A_room .

bldg:RM6501B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6501B_room .

bldg:RM6501C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6501C_room .

bldg:RM6502 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6502_room .

bldg:RM6502_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6502_MIX_room .

bldg:RM6503 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6503_room .

bldg:RM6505A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6505A_room .

bldg:RM6510 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6510_room .

bldg:RM6511 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6511_room .

bldg:RM6512 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6512_room .

bldg:RM6515 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6515_room .

bldg:RM6521 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6521_room .

bldg:RM6521_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6521_MIX_room .

bldg:RM6530C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6530C_room .

bldg:RM6530D a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6530D_room .

bldg:RM6605 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6605_room .

bldg:RM6605A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6605A_room .

bldg:RM6605B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6605B_room .

bldg:RM6605C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6605C_room .

bldg:RM6605D a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6605D_room .

bldg:RM6608 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6608_room .

bldg:RM6610 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6610_room .

bldg:RM6611 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6611_room .

bldg:RM6617 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6617_room .

bldg:RM6619 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6619_room .

bldg:VAVRM0101 a brick:VAV ;
    brick:feeds bldg:RM0101 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0101.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU09.RM0101.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU09.RM0101.Zone_Air_Temp_Setpoint .

bldg:VAVRM0111 a brick:VAV ;
    brick:feeds bldg:RM0111 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0111.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU09.RM0111.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU09.RM0111.Zone_Air_Temp_Setpoint .

bldg:VAVRM0202A a brick:VAV ;
    brick:feeds bldg:RM0202A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0202A.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU09.RM0202A.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU09.RM0202A.Zone_Air_Temp_Setpoint .

bldg:VAVRM0210 a brick:VAV ;
    brick:feeds bldg:RM0210 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0210.Zone_Air_Temp .

bldg:VAVRM0301 a brick:VAV ;
    brick:feeds bldg:RM0301 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0301.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU09.RM0301.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU09.RM0301.Zone_Air_Temp_Setpoint .

bldg:VAVRM0302 a brick:VAV ;
    brick:feeds bldg:RM0302 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0302.Zone_Air_Temp .

bldg:VAVRM0303 a brick:VAV ;
    brick:feeds bldg:RM0303 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0303.Zone_Air_Temp .

bldg:VAVRM0304 a brick:VAV ;
    brick:feeds bldg:RM0304 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0304.Zone_Air_Temp .

bldg:VAVRM0307 a brick:VAV ;
    brick:feeds bldg:RM0307 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0307.Zone_Air_Temp .

bldg:VAVRM0308 a brick:VAV ;
    brick:feeds bldg:RM0308 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0308.Zone_Air_Temp .

bldg:VAVRM0311 a brick:VAV ;
    brick:feeds bldg:RM0311 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0311.Zone_Air_Temp .

bldg:VAVRM0404A a brick:VAV ;
    brick:feeds bldg:RM0404A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0404A.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU09.RM0404A.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU09.RM0404A.Zone_Air_Temp_Setpoint .

bldg:VAVRM0406 a brick:VAV ;
    brick:feeds bldg:RM0406 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0406.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU09.RM0406.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU09.RM0406.Zone_Air_Temp_Setpoint .

bldg:VAVRM0600 a brick:VAV ;
    brick:feeds bldg:RM0600 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0600.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU09.RM0600.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU09.RM0600.Zone_Air_Temp_Setpoint .

bldg:VAVRM0605 a brick:VAV ;
    brick:feeds bldg:RM0605 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0605.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU09.RM0605.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU09.RM0605.Zone_Air_Temp_Setpoint .

bldg:VAVRM0609 a brick:VAV ;
    brick:feeds bldg:RM0609 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0609.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU09.RM0609.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU09.RM0609.Zone_Air_Temp_Setpoint .

bldg:VAVRM0613 a brick:VAV ;
    brick:feeds bldg:RM0613 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0613.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU09.RM0613.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU09.RM0613.Zone_Air_Temp_Setpoint .

bldg:VAVRM0620 a brick:VAV ;
    brick:feeds bldg:RM0620 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0620.Zone_Air_Temp .

bldg:VAVRM0620A a brick:VAV ;
    brick:feeds bldg:RM0620A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0620A.Zone_Air_Temp .

bldg:VAVRM0621 a brick:VAV ;
    brick:feeds bldg:RM0621 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0621.Zone_Air_Temp .

bldg:VAVRM0622 a brick:VAV ;
    brick:feeds bldg:RM0622 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0622.Zone_Air_Temp .

bldg:VAVRM0623 a brick:VAV ;
    brick:feeds bldg:RM0623 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0623.Zone_Air_Temp .

bldg:VAVRM0624 a brick:VAV ;
    brick:feeds bldg:RM0624 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0624.Zone_Air_Temp .

bldg:VAVRM0624B a brick:VAV ;
    brick:feeds bldg:RM0624B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0624B.Zone_Air_Temp .

bldg:VAVRM0634A a brick:VAV ;
    brick:feeds bldg:RM0634A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0634A.Zone_Air_Temp .

bldg:VAVRM0645 a brick:VAV ;
    brick:feeds bldg:RM0645 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0645.Zone_Air_Temp .

bldg:VAVRM0650 a brick:VAV ;
    brick:feeds bldg:RM0650 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0650.Zone_Air_Temp .

bldg:VAVRM0652 a brick:VAV ;
    brick:feeds bldg:RM0652 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0652.Zone_Air_Temp .

bldg:VAVRM0656 a brick:VAV ;
    brick:feeds bldg:RM0656 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM0656.Zone_Air_Temp .

bldg:VAVRM1-0603 a brick:VAV ;
    brick:feeds bldg:RM1-0603 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM1-0603.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU09.RM1-0603.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU09.RM1-0603.Zone_Air_Temp_Setpoint .

bldg:VAVRM1-0611 a brick:VAV ;
    brick:feeds bldg:RM1-0611 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM1-0611.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU09.RM1-0611.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU09.RM1-0611.Zone_Air_Temp_Setpoint .

bldg:VAVRM1-0613 a brick:VAV ;
    brick:feeds bldg:RM1-0613 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM1-0613.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU09.RM1-0613.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU09.RM1-0613.Zone_Air_Temp_Setpoint .

bldg:VAVRM1-0626 a brick:VAV ;
    brick:feeds bldg:RM1-0626 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM1-0626.Zone_Air_Temp .

bldg:VAVRM1-0628 a brick:VAV ;
    brick:feeds bldg:RM1-0628 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM1-0628.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU09.RM1-0628.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU09.RM1-0628.Zone_Air_Temp_Setpoint .

bldg:VAVRM1-0645A a brick:VAV ;
    brick:feeds bldg:RM1-0645A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM1-0645A.Zone_Air_Temp .

bldg:VAVRM1-1218A a brick:VAV ;
    brick:feeds bldg:RM1-1218A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM1-1218A.Zone_Air_Temp .

bldg:VAVRM1-1226 a brick:VAV ;
    brick:feeds bldg:RM1-1226 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM1-1226.Zone_Air_Temp .

bldg:VAVRM1-2603B a brick:VAV ;
    brick:feeds bldg:RM1-2603B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM1-2603B.Zone_Air_Temp .

bldg:VAVRM1-3501 a brick:VAV ;
    brick:feeds bldg:RM1-3501 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM1-3501.Zone_Air_Temp .

bldg:VAVRM1-3530 a brick:VAV ;
    brick:feeds bldg:RM1-3530 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM1-3530.Zone_Air_Temp .

bldg:VAVRM1010 a brick:VAV ;
    brick:feeds bldg:RM1010 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM1010.Zone_Air_Temp .

bldg:VAVRM1018 a brick:VAV ;
    brick:feeds bldg:RM1018 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM1018.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU01.RM1018.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM1018.Zone_Air_Temp_Setpoint .

bldg:VAVRM1105 a brick:VAV ;
    brick:feeds bldg:RM1105 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM1105.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU03.RM1105.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU03.RM1105.Zone_Air_Temp_Setpoint .

bldg:VAVRM1111 a brick:VAV ;
    brick:feeds bldg:RM1111 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM1111.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU01.RM1111.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM1111.Zone_Air_Temp_Setpoint .

bldg:VAVRM1113 a brick:VAV ;
    brick:feeds bldg:RM1113 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM1113.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU01.RM1113.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM1113.Zone_Air_Temp_Setpoint .

bldg:VAVRM1117-1 a brick:VAV ;
    brick:feeds bldg:RM1117-1 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM1117-1.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU01.RM1117-1.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM1117-1.Zone_Air_Temp_Setpoint .

bldg:VAVRM1117-2 a brick:VAV ;
    brick:feeds bldg:RM1117-2 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM1117-2.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU01.RM1117-2.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM1117-2.Zone_Air_Temp_Setpoint .

bldg:VAVRM1202A a brick:VAV ;
    brick:feeds bldg:RM1202A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM1202A.VLV_COMD,
        bldg:GBSF.ZONE.AHU07.RM1202A.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU07.RM1202A.Zone_Air_Temp_Setpoint .

bldg:VAVRM1202_MIX a brick:VAV ;
    brick:feeds bldg:RM1202_MIX ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM1202_MIX.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU07.RM1202_MIX.Zone_Air_Temp_Setpoint .

bldg:VAVRM1212 a brick:VAV ;
    brick:feeds bldg:RM1212 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM1212.Zone_Air_Temp .

bldg:VAVRM1212A a brick:VAV ;
    brick:feeds bldg:RM1212A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM1212A.Zone_Air_Temp .

bldg:VAVRM1212B a brick:VAV ;
    brick:feeds bldg:RM1212B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM1212B.Zone_Air_Temp .

bldg:VAVRM1212C a brick:VAV ;
    brick:feeds bldg:RM1212C ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM1212C.Zone_Air_Temp .

bldg:VAVRM1213 a brick:VAV ;
    brick:feeds bldg:RM1213 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM1213.Zone_Air_Temp .

bldg:VAVRM1214 a brick:VAV ;
    brick:feeds bldg:RM1214 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM1214.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU03.RM1214.Zone_Air_Temp_Setpoint .

bldg:VAVRM1218 a brick:VAV ;
    brick:feeds bldg:RM1218 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM1218.Zone_Air_Temp .

bldg:VAVRM1218B a brick:VAV ;
    brick:feeds bldg:RM1218B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM1218B.Zone_Air_Temp .

bldg:VAVRM1220 a brick:VAV ;
    brick:feeds bldg:RM1220 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM1220.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU03.RM1220.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU03.RM1220.Zone_Air_Temp_Setpoint .

bldg:VAVRM1222 a brick:VAV ;
    brick:feeds bldg:RM1222 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM1222.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU03.RM1222.Zone_Air_Temp_Setpoint .

bldg:VAVRM1225 a brick:VAV ;
    brick:feeds bldg:RM1225 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM1225.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU01.RM1225.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM1225.Zone_Air_Temp_Setpoint .

bldg:VAVRM1226 a brick:VAV ;
    brick:feeds bldg:RM1226 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM1226.VS_1_REHEAT,
        bldg:GBSF.ZONE.AHU03.RM1226.VS_2_REHEAT .

bldg:VAVRM1402 a brick:VAV ;
    brick:feeds bldg:RM1402 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM1402.Zone_Air_Temp .

bldg:VAVRM1406 a brick:VAV ;
    brick:feeds bldg:RM1406 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM1406.Zone_Air_Temp .

bldg:VAVRM1410 a brick:VAV ;
    brick:feeds bldg:RM1410 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM1410.Zone_Air_Temp .

bldg:VAVRM1410A a brick:VAV ;
    brick:feeds bldg:RM1410A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM1410A.Zone_Air_Temp .

bldg:VAVRM1410B a brick:VAV ;
    brick:feeds bldg:RM1410B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM1410B.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU01.RM1410B.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM1410B.Zone_Air_Temp_Setpoint .

bldg:VAVRM1414 a brick:VAV ;
    brick:feeds bldg:RM1414 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM1414.Zone_Air_Temp .

bldg:VAVRM1414A a brick:VAV ;
    brick:feeds bldg:RM1414A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM1414A.Zone_Air_Temp .

bldg:VAVRM1608 a brick:VAV ;
    brick:feeds bldg:RM1608 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM1608.Zone_Air_Temp .

bldg:VAVRM1610A a brick:VAV ;
    brick:feeds bldg:RM1610A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM1610A.Zone_Air_Temp .

bldg:VAVRM1703 a brick:VAV ;
    brick:feeds bldg:RM1703 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM1703.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU01.RM1703.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM1703.Zone_Air_Temp_Setpoint .

bldg:VAVRM1715 a brick:VAV ;
    brick:feeds bldg:RM1715 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM1715.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU01.RM1715.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM1715.Zone_Air_Temp_Setpoint .

bldg:VAVRM1719 a brick:VAV ;
    brick:feeds bldg:RM1719 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM1719.Zone_Air_Temp .

bldg:VAVRM2-0605 a brick:VAV ;
    brick:feeds bldg:RM2-0605 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM2-0605.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU09.RM2-0605.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU09.RM2-0605.Zone_Air_Temp_Setpoint .

bldg:VAVRM2-0611 a brick:VAV ;
    brick:feeds bldg:RM2-0611 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM2-0611.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU09.RM2-0611.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU09.RM2-0611.Zone_Air_Temp_Setpoint .

bldg:VAVRM2-1218A a brick:VAV ;
    brick:feeds bldg:RM2-1218A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM2-1218A.Zone_Air_Temp .

bldg:VAVRM2-1226 a brick:VAV ;
    brick:feeds bldg:RM2-1226 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM2-1226.Zone_Air_Temp .

bldg:VAVRM2-2603B a brick:VAV ;
    brick:feeds bldg:RM2-2603B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM2-2603B.Zone_Air_Temp .

bldg:VAVRM2-3501 a brick:VAV ;
    brick:feeds bldg:RM2-3501 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM2-3501.Zone_Air_Temp .

bldg:VAVRM2-3530 a brick:VAV ;
    brick:feeds bldg:RM2-3530 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM2-3530.Zone_Air_Temp .

bldg:VAVRM2105 a brick:VAV ;
    brick:feeds bldg:RM2105 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM2105.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU03.RM2105.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU03.RM2105.Zone_Air_Temp_Setpoint .

bldg:VAVRM2111 a brick:VAV ;
    brick:feeds bldg:RM2111 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM2111.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU02.RM2111.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU02.RM2111.Zone_Air_Temp_Setpoint .

bldg:VAVRM2117-1 a brick:VAV ;
    brick:feeds bldg:RM2117-1 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM2117-1.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU01.RM2117-1.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM2117-1.Zone_Air_Temp_Setpoint .

bldg:VAVRM2117-2 a brick:VAV ;
    brick:feeds bldg:RM2117-2 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM2117-2.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU01.RM2117-2.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM2117-2.Zone_Air_Temp_Setpoint .

bldg:VAVRM2212 a brick:VAV ;
    brick:feeds bldg:RM2212 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM2212.Zone_Air_Temp .

bldg:VAVRM2212A a brick:VAV ;
    brick:feeds bldg:RM2212A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM2212A.Zone_Air_Temp .

bldg:VAVRM2216 a brick:VAV ;
    brick:feeds bldg:RM2216 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM2216.Zone_Air_Temp .

bldg:VAVRM2216A a brick:VAV ;
    brick:feeds bldg:RM2216A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM2216A.Zone_Air_Temp .

bldg:VAVRM2216B a brick:VAV ;
    brick:feeds bldg:RM2216B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM2216B.Zone_Air_Temp .

bldg:VAVRM2217 a brick:VAV ;
    brick:feeds bldg:RM2217 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM2217.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU03.RM2217.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU03.RM2217.Zone_Air_Temp_Setpoint .

bldg:VAVRM2220 a brick:VAV ;
    brick:feeds bldg:RM2220 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM2220.Zone_Air_Temp .

bldg:VAVRM2220A a brick:VAV ;
    brick:feeds bldg:RM2220A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM2220A.Zone_Air_Temp .

bldg:VAVRM2220B a brick:VAV ;
    brick:feeds bldg:RM2220B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM2220B.Zone_Air_Temp .

bldg:VAVRM2221 a brick:VAV ;
    brick:feeds bldg:RM2221 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM2221.Zone_Air_Temp .

bldg:VAVRM2225 a brick:VAV ;
    brick:feeds bldg:RM2225 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM2225.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU02.RM2225.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU02.RM2225.Zone_Air_Temp_Setpoint .

bldg:VAVRM2317_MIX a brick:VAV ;
    brick:feeds bldg:RM2317_MIX ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM2317_MIX.Zone_Air_Temp .

bldg:VAVRM2402 a brick:VAV ;
    brick:feeds bldg:RM2402 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM2402.Zone_Air_Temp .

bldg:VAVRM2402A a brick:VAV ;
    brick:feeds bldg:RM2402A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM2402A.VS_1_REHEAT,
        bldg:GBSF.ZONE.AHU02.RM2402A.VS_2_REHEAT,
        bldg:GBSF.ZONE.AHU02.RM2402A.Zone_Air_Temp .

bldg:VAVRM2402B a brick:VAV ;
    brick:feeds bldg:RM2402B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM2402B.Zone_Air_Temp .

bldg:VAVRM2404A a brick:VAV ;
    brick:feeds bldg:RM2404A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM2404A.VS_3_REHEAT .

bldg:VAVRM2406 a brick:VAV ;
    brick:feeds bldg:RM2406 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM2406.Zone_Air_Temp .

bldg:VAVRM2406A a brick:VAV ;
    brick:feeds bldg:RM2406A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM2406A.Zone_Air_Temp .

bldg:VAVRM2406B a brick:VAV ;
    brick:feeds bldg:RM2406B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM2406B.Zone_Air_Temp .

bldg:VAVRM2409 a brick:VAV ;
    brick:feeds bldg:RM2409 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM2409.Zone_Air_Temp .

bldg:VAVRM2409A a brick:VAV ;
    brick:feeds bldg:RM2409A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM2409A.Zone_Air_Temp .

bldg:VAVRM2409B a brick:VAV ;
    brick:feeds bldg:RM2409B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM2409B.Zone_Air_Temp .

bldg:VAVRM2410 a brick:VAV ;
    brick:feeds bldg:RM2410 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM2410.Zone_Air_Temp .

bldg:VAVRM2410A a brick:VAV ;
    brick:feeds bldg:RM2410A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM2410A.Zone_Air_Temp .

bldg:VAVRM2410B a brick:VAV ;
    brick:feeds bldg:RM2410B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM2410B.Zone_Air_Temp .

bldg:VAVRM2413 a brick:VAV ;
    brick:feeds bldg:RM2413 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM2413.Zone_Air_Temp .

bldg:VAVRM2413A a brick:VAV ;
    brick:feeds bldg:RM2413A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM2413A.Zone_Air_Temp .

bldg:VAVRM2413B a brick:VAV ;
    brick:feeds bldg:RM2413B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM2413B.Zone_Air_Temp .

bldg:VAVRM2417 a brick:VAV ;
    brick:feeds bldg:RM2417 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM2417.Zone_Air_Temp .

bldg:VAVRM2417A a brick:VAV ;
    brick:feeds bldg:RM2417A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM2417A.Zone_Air_Temp .

bldg:VAVRM2417B a brick:VAV ;
    brick:feeds bldg:RM2417B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM2417B.Zone_Air_Temp .

bldg:VAVRM2603 a brick:VAV ;
    brick:feeds bldg:RM2603 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM2603.Zone_Air_Temp .

bldg:VAVRM2603A a brick:VAV ;
    brick:feeds bldg:RM2603A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM2603A.Zone_Air_Temp .

bldg:VAVRM2603B a brick:VAV ;
    brick:feeds bldg:RM2603B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM2603B.VS_1_REHEAT,
        bldg:GBSF.ZONE.AHU01.RM2603B.VS_2_REHEAT,
        bldg:GBSF.ZONE.AHU01.RM2603B.Zone_Air_Temp .

bldg:VAVRM2608 a brick:VAV ;
    brick:feeds bldg:RM2608 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM2608.Zone_Air_Temp .

bldg:VAVRM2610 a brick:VAV ;
    brick:feeds bldg:RM2610 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM2610.Zone_Air_Temp .

bldg:VAVRM2613 a brick:VAV ;
    brick:feeds bldg:RM2613 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM2613.Zone_Air_Temp .

bldg:VAVRM2613A a brick:VAV ;
    brick:feeds bldg:RM2613A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM2613A.Zone_Air_Temp .

bldg:VAVRM2619 a brick:VAV ;
    brick:feeds bldg:RM2619 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM2619.Zone_Air_Temp .

bldg:VAVRM2619A a brick:VAV ;
    brick:feeds bldg:RM2619A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM2619A.Zone_Air_Temp .

bldg:VAVRM3-3501 a brick:VAV ;
    brick:feeds bldg:RM3-3501 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM3-3501.Zone_Air_Temp .

bldg:VAVRM3105 a brick:VAV ;
    brick:feeds bldg:RM3105 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM3105.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU03.RM3105.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU03.RM3105.Zone_Air_Temp_Setpoint .

bldg:VAVRM3111 a brick:VAV ;
    brick:feeds bldg:RM3111 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM3111.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU02.RM3111.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU02.RM3111.Zone_Air_Temp_Setpoint .

bldg:VAVRM3117-1 a brick:VAV ;
    brick:feeds bldg:RM3117-1 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM3117-1.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU01.RM3117-1.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM3117-1.Zone_Air_Temp_Setpoint .

bldg:VAVRM3117-2 a brick:VAV ;
    brick:feeds bldg:RM3117-2 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM3117-2.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU01.RM3117-2.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM3117-2.Zone_Air_Temp_Setpoint .

bldg:VAVRM3212 a brick:VAV ;
    brick:feeds bldg:RM3212 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM3212.Zone_Air_Temp .

bldg:VAVRM3212A a brick:VAV ;
    brick:feeds bldg:RM3212A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM3212A.Zone_Air_Temp .

bldg:VAVRM3216 a brick:VAV ;
    brick:feeds bldg:RM3216 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM3216.Zone_Air_Temp .

bldg:VAVRM3216B a brick:VAV ;
    brick:feeds bldg:RM3216B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM3216B.Zone_Air_Temp .

bldg:VAVRM3217 a brick:VAV ;
    brick:feeds bldg:RM3217 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM3217.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU03.RM3217.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU03.RM3217.Zone_Air_Temp_Setpoint .

bldg:VAVRM3220 a brick:VAV ;
    brick:feeds bldg:RM3220 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM3220.Zone_Air_Temp .

bldg:VAVRM3220A a brick:VAV ;
    brick:feeds bldg:RM3220A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM3220A.Zone_Air_Temp .

bldg:VAVRM3220B a brick:VAV ;
    brick:feeds bldg:RM3220B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM3220B.Zone_Air_Temp .

bldg:VAVRM3225 a brick:VAV ;
    brick:feeds bldg:RM3225 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM3225.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU02.RM3225.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU02.RM3225.Zone_Air_Temp_Setpoint .

bldg:VAVRM3313_MIX a brick:VAV ;
    brick:feeds bldg:RM3313_MIX ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM3313_MIX.Zone_Air_Temp .

bldg:VAVRM3402 a brick:VAV ;
    brick:feeds bldg:RM3402 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM3402.Zone_Air_Temp .

bldg:VAVRM3402A a brick:VAV ;
    brick:feeds bldg:RM3402A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM3402A.Zone_Air_Temp .

bldg:VAVRM3402B a brick:VAV ;
    brick:feeds bldg:RM3402B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM3402B.Zone_Air_Temp .

bldg:VAVRM3406 a brick:VAV ;
    brick:feeds bldg:RM3406 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM3406.Zone_Air_Temp .

bldg:VAVRM3406A a brick:VAV ;
    brick:feeds bldg:RM3406A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM3406A.Zone_Air_Temp .

bldg:VAVRM3406B a brick:VAV ;
    brick:feeds bldg:RM3406B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM3406B.Zone_Air_Temp .

bldg:VAVRM3407 a brick:VAV ;
    brick:feeds bldg:RM3407 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM3407.Zone_Air_Temp .

bldg:VAVRM3409 a brick:VAV ;
    brick:feeds bldg:RM3409 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM3409.Zone_Air_Temp .

bldg:VAVRM3409A a brick:VAV ;
    brick:feeds bldg:RM3409A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM3409A.VS_1_REHEAT,
        bldg:GBSF.ZONE.AHU04.RM3409A.VS_1_Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU04.RM3409A.VS_2_REHEAT,
        bldg:GBSF.ZONE.AHU04.RM3409A.VS_2_Zone_Air_Temp .

bldg:VAVRM3410 a brick:VAV ;
    brick:feeds bldg:RM3410 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM3410.Zone_Air_Temp .

bldg:VAVRM3410A a brick:VAV ;
    brick:feeds bldg:RM3410A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM3410A.Zone_Air_Temp .

bldg:VAVRM3410B a brick:VAV ;
    brick:feeds bldg:RM3410B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM3410B.Zone_Air_Temp .

bldg:VAVRM3413 a brick:VAV ;
    brick:feeds bldg:RM3413 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM3413.Zone_Air_Temp .

bldg:VAVRM3415 a brick:VAV ;
    brick:feeds bldg:RM3415 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM3415.Zone_Air_Temp .

bldg:VAVRM3501A a brick:VAV ;
    brick:feeds bldg:RM3501A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM3501A.Zone_Air_Temp .

bldg:VAVRM3501B a brick:VAV ;
    brick:feeds bldg:RM3501B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM3501B.Zone_Air_Temp .

bldg:VAVRM3530A a brick:VAV ;
    brick:feeds bldg:RM3530A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM3530A.Zone_Air_Temp .

bldg:VAVRM3530B a brick:VAV ;
    brick:feeds bldg:RM3530B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM3530B.Zone_Air_Temp .

bldg:VAVRM3530C a brick:VAV ;
    brick:feeds bldg:RM3530C ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM3530C.Zone_Air_Temp .

bldg:VAVRM3605 a brick:VAV ;
    brick:feeds bldg:RM3605 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM3605.Zone_Air_Temp .

bldg:VAVRM3608 a brick:VAV ;
    brick:feeds bldg:RM3608 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM3608.Zone_Air_Temp .

bldg:VAVRM3610 a brick:VAV ;
    brick:feeds bldg:RM3610 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM3610.Zone_Air_Temp .

bldg:VAVRM3613 a brick:VAV ;
    brick:feeds bldg:RM3613 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM3613.Zone_Air_Temp .

bldg:VAVRM3617 a brick:VAV ;
    brick:feeds bldg:RM3617 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM3617.Zone_Air_Temp .

bldg:VAVRM3617A a brick:VAV ;
    brick:feeds bldg:RM3617A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM3617A.VS_1_REHEAT,
        bldg:GBSF.ZONE.AHU01.RM3617A.VS_1_Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM3617A.VS_2_REHEAT,
        bldg:GBSF.ZONE.AHU01.RM3617A.VS_2_Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM3617A.VS_3_REHEAT,
        bldg:GBSF.ZONE.AHU01.RM3617A.VS_3_Zone_Air_Temp .

bldg:VAVRM3619 a brick:VAV ;
    brick:feeds bldg:RM3619 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM3619.Zone_Air_Temp .

bldg:VAVRM4-0605 a brick:VAV ;
    brick:feeds bldg:RM4-0605 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM4-0605.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU09.RM4-0605.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU09.RM4-0605.Zone_Air_Temp_Setpoint .

bldg:VAVRM410 a brick:VAV ;
    brick:feeds bldg:RM410 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU09.RM410.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU09.RM410.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU09.RM410.Zone_Air_Temp_Setpoint .

bldg:VAVRM4105 a brick:VAV ;
    brick:feeds bldg:RM4105 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM4105.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU03.RM4105.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU03.RM4105.Zone_Air_Temp_Setpoint .

bldg:VAVRM4111 a brick:VAV ;
    brick:feeds bldg:RM4111 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM4111.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU02.RM4111.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU02.RM4111.Zone_Air_Temp_Setpoint .

bldg:VAVRM4117-1 a brick:VAV ;
    brick:feeds bldg:RM4117-1 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM4117-1.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU01.RM4117-1.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM4117-1.Zone_Air_Temp_Setpoint .

bldg:VAVRM4117-2 a brick:VAV ;
    brick:feeds bldg:RM4117-2 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM4117-2.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU01.RM4117-2.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM4117-2.Zone_Air_Temp_Setpoint .

bldg:VAVRM4210 a brick:VAV ;
    brick:feeds bldg:RM4210 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM4210.Zone_Air_Temp .

bldg:VAVRM4212 a brick:VAV ;
    brick:feeds bldg:RM4212 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM4212.Zone_Air_Temp .

bldg:VAVRM4212B a brick:VAV ;
    brick:feeds bldg:RM4212B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM4212B.Zone_Air_Temp .

bldg:VAVRM4212C a brick:VAV ;
    brick:feeds bldg:RM4212C ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM4212C.Zone_Air_Temp .

bldg:VAVRM4216 a brick:VAV ;
    brick:feeds bldg:RM4216 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM4216.Zone_Air_Temp .

bldg:VAVRM4217 a brick:VAV ;
    brick:feeds bldg:RM4217 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM4217.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU03.RM4217.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU03.RM4217.Zone_Air_Temp_Setpoint .

bldg:VAVRM4218 a brick:VAV ;
    brick:feeds bldg:RM4218 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM4218.Zone_Air_Temp .

bldg:VAVRM4225 a brick:VAV ;
    brick:feeds bldg:RM4225 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM4225.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU02.RM4225.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU02.RM4225.Zone_Air_Temp_Setpoint .

bldg:VAVRM4301B a brick:VAV ;
    brick:feeds bldg:RM4301B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM4301B.Zone_Air_Temp .

bldg:VAVRM4301C a brick:VAV ;
    brick:feeds bldg:RM4301C ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM4301C.Zone_Air_Temp .

bldg:VAVRM4330_MIX a brick:VAV ;
    brick:feeds bldg:RM4330_MIX ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM4330_MIX.Zone_Air_Temp .

bldg:VAVRM4407 a brick:VAV ;
    brick:feeds bldg:RM4407 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM4407.Zone_Air_Temp .

bldg:VAVRM4409 a brick:VAV ;
    brick:feeds bldg:RM4409 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM4409.Zone_Air_Temp .

bldg:VAVRM4409B a brick:VAV ;
    brick:feeds bldg:RM4409B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM4409B.Zone_Air_Temp .

bldg:VAVRM4409C a brick:VAV ;
    brick:feeds bldg:RM4409C ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM4409C.Zone_Air_Temp .

bldg:VAVRM4409D a brick:VAV ;
    brick:feeds bldg:RM4409D ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM4409D.Zone_Air_Temp .

bldg:VAVRM4413 a brick:VAV ;
    brick:feeds bldg:RM4413 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM4413.Zone_Air_Temp .

bldg:VAVRM4415 a brick:VAV ;
    brick:feeds bldg:RM4415 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM4415.Zone_Air_Temp .

bldg:VAVRM4501A a brick:VAV ;
    brick:feeds bldg:RM4501A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM4501A.Zone_Air_Temp .

bldg:VAVRM4501B a brick:VAV ;
    brick:feeds bldg:RM4501B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM4501B.Zone_Air_Temp .

bldg:VAVRM4502_MIX a brick:VAV ;
    brick:feeds bldg:RM4502_MIX ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM4502_MIX.Zone_Air_Temp_Setpoint .

bldg:VAVRM4530A a brick:VAV ;
    brick:feeds bldg:RM4530A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM4530A.Zone_Air_Temp .

bldg:VAVRM4530B a brick:VAV ;
    brick:feeds bldg:RM4530B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM4530B.Zone_Air_Temp .

bldg:VAVRM4530C a brick:VAV ;
    brick:feeds bldg:RM4530C ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM4530C.Zone_Air_Temp .

bldg:VAVRM4605 a brick:VAV ;
    brick:feeds bldg:RM4605 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM4605.Zone_Air_Temp .

bldg:VAVRM4608 a brick:VAV ;
    brick:feeds bldg:RM4608 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM4608.Zone_Air_Temp .

bldg:VAVRM4610 a brick:VAV ;
    brick:feeds bldg:RM4610 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM4610.Zone_Air_Temp .

bldg:VAVRM4613 a brick:VAV ;
    brick:feeds bldg:RM4613 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM4613.Zone_Air_Temp .

bldg:VAVRM4617 a brick:VAV ;
    brick:feeds bldg:RM4617 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM4617.Zone_Air_Temp .

bldg:VAVRM4617B a brick:VAV ;
    brick:feeds bldg:RM4617B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM4617B.Zone_Air_Temp .

bldg:VAVRM4617C a brick:VAV ;
    brick:feeds bldg:RM4617C ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM4617C.Zone_Air_Temp .

bldg:VAVRM4619 a brick:VAV ;
    brick:feeds bldg:RM4619 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM4619.Zone_Air_Temp .

bldg:VAVRM5105 a brick:VAV ;
    brick:feeds bldg:RM5105 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM5105.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU03.RM5105.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU03.RM5105.Zone_Air_Temp_Setpoint .

bldg:VAVRM5111 a brick:VAV ;
    brick:feeds bldg:RM5111 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM5111.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU02.RM5111.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU02.RM5111.Zone_Air_Temp_Setpoint .

bldg:VAVRM5117-1 a brick:VAV ;
    brick:feeds bldg:RM5117-1 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM5117-1.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU01.RM5117-1.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM5117-1.Zone_Air_Temp_Setpoint .

bldg:VAVRM5117-2 a brick:VAV ;
    brick:feeds bldg:RM5117-2 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM5117-2.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU01.RM5117-2.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM5117-2.Zone_Air_Temp_Setpoint .

bldg:VAVRM5210 a brick:VAV ;
    brick:feeds bldg:RM5210 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM5210.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU03.RM5210.Zone_Air_Temp_Setpoint .

bldg:VAVRM5212 a brick:VAV ;
    brick:feeds bldg:RM5212 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM5212.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU03.RM5212.Zone_Air_Temp_Setpoint .

bldg:VAVRM5212A a brick:VAV ;
    brick:feeds bldg:RM5212A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM5212A.VS_1_REHEAT,
        bldg:GBSF.ZONE.AHU03.RM5212A.VS_2_REHEAT,
        bldg:GBSF.ZONE.AHU03.RM5212A.VS_3_REHEAT,
        bldg:GBSF.ZONE.AHU03.RM5212A.Zone_Air_Temp_Setpoint .

bldg:VAVRM5212B a brick:VAV ;
    brick:feeds bldg:RM5212B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM5212B.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU03.RM5212B.Zone_Air_Temp_Setpoint .

bldg:VAVRM5212C a brick:VAV ;
    brick:feeds bldg:RM5212C ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM5212C.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU03.RM5212C.Zone_Air_Temp_Setpoint .

bldg:VAVRM5216 a brick:VAV ;
    brick:feeds bldg:RM5216 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM5216.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU03.RM5216.Zone_Air_Temp_Setpoint .

bldg:VAVRM5217 a brick:VAV ;
    brick:feeds bldg:RM5217 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM5217.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU03.RM5217.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU03.RM5217.Zone_Air_Temp_Setpoint .

bldg:VAVRM5218 a brick:VAV ;
    brick:feeds bldg:RM5218 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM5218.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU03.RM5218.Zone_Air_Temp_Setpoint .

bldg:VAVRM5225 a brick:VAV ;
    brick:feeds bldg:RM5225 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM5225.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU02.RM5225.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU02.RM5225.Zone_Air_Temp_Setpoint .

bldg:VAVRM5301B a brick:VAV ;
    brick:feeds bldg:RM5301B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM5301B.Zone_Air_Temp .

bldg:VAVRM5301C a brick:VAV ;
    brick:feeds bldg:RM5301C ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM5301C.Zone_Air_Temp .

bldg:VAVRM5302_MIX a brick:VAV ;
    brick:feeds bldg:RM5302_MIX ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM5302_MIX.Zone_Air_Temp .

bldg:VAVRM5330A a brick:VAV ;
    brick:feeds bldg:RM5330A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM5330A.Zone_Air_Temp .

bldg:VAVRM5402 a brick:VAV ;
    brick:feeds bldg:RM5402 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM5402.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU02.RM5402.Zone_Air_Temp_Setpoint .

bldg:VAVRM5404 a brick:VAV ;
    brick:feeds bldg:RM5404 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM5404.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU02.RM5404.Zone_Air_Temp_Setpoint .

bldg:VAVRM5404A a brick:VAV ;
    brick:feeds bldg:RM5404A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM5404A.VS_1_REHEAT,
        bldg:GBSF.ZONE.AHU02.RM5404A.VS_2_REHEAT,
        bldg:GBSF.ZONE.AHU02.RM5404A.Zone_Air_Temp_Setpoint .

bldg:VAVRM5404B a brick:VAV ;
    brick:feeds bldg:RM5404B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM5404B.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU02.RM5404B.Zone_Air_Temp_Setpoint .

bldg:VAVRM5408 a brick:VAV ;
    brick:feeds bldg:RM5408 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM5408.Zone_Air_Temp_Setpoint .

bldg:VAVRM5409 a brick:VAV ;
    brick:feeds bldg:RM5409 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM5409.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU04.RM5409.Zone_Air_Temp_Setpoint .

bldg:VAVRM5409A a brick:VAV ;
    brick:feeds bldg:RM5409A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM5409A.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU04.RM5409A.Zone_Air_Temp_Setpoint .

bldg:VAVRM5409C a brick:VAV ;
    brick:feeds bldg:RM5409C ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM5409C.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU04.RM5409C.Zone_Air_Temp_Setpoint .

bldg:VAVRM5412 a brick:VAV ;
    brick:feeds bldg:RM5412 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM5412.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU02.RM5412.Zone_Air_Temp_Setpoint .

bldg:VAVRM5413 a brick:VAV ;
    brick:feeds bldg:RM5413 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM5413.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU04.RM5413.Zone_Air_Temp_Setpoint .

bldg:VAVRM5415 a brick:VAV ;
    brick:feeds bldg:RM5415 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM5415.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU04.RM5415.Zone_Air_Temp_Setpoint .

bldg:VAVRM5415A a brick:VAV ;
    brick:feeds bldg:RM5415A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM5415A.VS_1_REHEAT,
        bldg:GBSF.ZONE.AHU04.RM5415A.VS_2_REHEAT,
        bldg:GBSF.ZONE.AHU04.RM5415A.Zone_Air_Temp_Setpoint .

bldg:VAVRM5415B a brick:VAV ;
    brick:feeds bldg:RM5415B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM5415B.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU04.RM5415B.Zone_Air_Temp_Setpoint .

bldg:VAVRM5417 a brick:VAV ;
    brick:feeds bldg:RM5417 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM5417.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU04.RM5417.Zone_Air_Temp_Setpoint .

bldg:VAVRM5501A a brick:VAV ;
    brick:feeds bldg:RM5501A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM5501A.Zone_Air_Temp .

bldg:VAVRM5501B a brick:VAV ;
    brick:feeds bldg:RM5501B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM5501B.Zone_Air_Temp .

bldg:VAVRM5501C a brick:VAV ;
    brick:feeds bldg:RM5501C ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM5501C.Zone_Air_Temp .

bldg:VAVRM5501D a brick:VAV ;
    brick:feeds bldg:RM5501D ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM5501D.Zone_Air_Temp .

bldg:VAVRM5530A a brick:VAV ;
    brick:feeds bldg:RM5530A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM5530A.Zone_Air_Temp .

bldg:VAVRM5605 a brick:VAV ;
    brick:feeds bldg:RM5605 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM5605.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM5605.Zone_Air_Temp_Setpoint .

bldg:VAVRM5605A a brick:VAV ;
    brick:feeds bldg:RM5605A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM5605A.VS_1_REHEAT,
        bldg:GBSF.ZONE.AHU01.RM5605A.VS_2_REHEAT,
        bldg:GBSF.ZONE.AHU01.RM5605A.Zone_Air_Temp_Setpoint .

bldg:VAVRM5605B a brick:VAV ;
    brick:feeds bldg:RM5605B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM5605B.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM5605B.Zone_Air_Temp_Setpoint .

bldg:VAVRM5605D a brick:VAV ;
    brick:feeds bldg:RM5605D ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM5605D.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM5605D.Zone_Air_Temp_Setpoint .

bldg:VAVRM5605E a brick:VAV ;
    brick:feeds bldg:RM5605E ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM5605E.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM5605E.Zone_Air_Temp_Setpoint .

bldg:VAVRM5605F a brick:VAV ;
    brick:feeds bldg:RM5605F ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM5605F.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM5605F.Zone_Air_Temp_Setpoint .

bldg:VAVRM5608 a brick:VAV ;
    brick:feeds bldg:RM5608 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM5608.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM5608.Zone_Air_Temp_Setpoint .

bldg:VAVRM5610 a brick:VAV ;
    brick:feeds bldg:RM5610 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM5610.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU02.RM5610.Zone_Air_Temp_Setpoint .

bldg:VAVRM5613 a brick:VAV ;
    brick:feeds bldg:RM5613 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM5613.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM5613.Zone_Air_Temp_Setpoint .

bldg:VAVRM5615 a brick:VAV ;
    brick:feeds bldg:RM5615 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM5615.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM5615.Zone_Air_Temp_Setpoint .

bldg:VAVRM5617 a brick:VAV ;
    brick:feeds bldg:RM5617 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM5617.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM5617.Zone_Air_Temp_Setpoint .

bldg:VAVRM5619 a brick:VAV ;
    brick:feeds bldg:RM5619 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM5619.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM5619.Zone_Air_Temp_Setpoint .

bldg:VAVRM6105 a brick:VAV ;
    brick:feeds bldg:RM6105 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM6105.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU03.RM6105.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU03.RM6105.Zone_Air_Temp_Setpoint .

bldg:VAVRM6111 a brick:VAV ;
    brick:feeds bldg:RM6111 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM6111.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU02.RM6111.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU02.RM6111.Zone_Air_Temp_Setpoint .

bldg:VAVRM6117-1 a brick:VAV ;
    brick:feeds bldg:RM6117-1 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM6117-1.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU01.RM6117-1.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM6117-1.Zone_Air_Temp_Setpoint .

bldg:VAVRM6117-2 a brick:VAV ;
    brick:feeds bldg:RM6117-2 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM6117-2.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU01.RM6117-2.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM6117-2.Zone_Air_Temp_Setpoint .

bldg:VAVRM6210 a brick:VAV ;
    brick:feeds bldg:RM6210 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM6210.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU03.RM6210.Zone_Air_Temp_Setpoint .

bldg:VAVRM6212 a brick:VAV ;
    brick:feeds bldg:RM6212 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM6212.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU03.RM6212.Zone_Air_Temp_Setpoint .

bldg:VAVRM6212A a brick:VAV ;
    brick:feeds bldg:RM6212A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM6212A.VS_1_REHEAT,
        bldg:GBSF.ZONE.AHU03.RM6212A.VS_2_REHEAT,
        bldg:GBSF.ZONE.AHU03.RM6212A.VS_3_REHEAT,
        bldg:GBSF.ZONE.AHU03.RM6212A.Zone_Air_Temp_Setpoint .

bldg:VAVRM6212B a brick:VAV ;
    brick:feeds bldg:RM6212B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM6212B.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU03.RM6212B.Zone_Air_Temp_Setpoint .

bldg:VAVRM6212C a brick:VAV ;
    brick:feeds bldg:RM6212C ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM6212C.Zone_Air_Temp_Setpoint .

bldg:VAVRM6215 a brick:VAV ;
    brick:feeds bldg:RM6215 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM6215.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU03.RM6215.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU03.RM6215.Zone_Air_Temp_Setpoint .

bldg:VAVRM6216 a brick:VAV ;
    brick:feeds bldg:RM6216 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM6216.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU03.RM6216.Zone_Air_Temp_Setpoint .

bldg:VAVRM6217 a brick:VAV ;
    brick:feeds bldg:RM6217 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM6217.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU03.RM6217.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU03.RM6217.Zone_Air_Temp_Setpoint .

bldg:VAVRM6218 a brick:VAV ;
    brick:feeds bldg:RM6218 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM6218.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU03.RM6218.Zone_Air_Temp_Setpoint .

bldg:VAVRM6225 a brick:VAV ;
    brick:feeds bldg:RM6225 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM6225.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU02.RM6225.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU02.RM6225.Zone_Air_Temp_Setpoint .

bldg:VAVRM6301B a brick:VAV ;
    brick:feeds bldg:RM6301B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU03.RM6301B.Zone_Air_Temp .

bldg:VAVRM6402 a brick:VAV ;
    brick:feeds bldg:RM6402 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM6402.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU02.RM6402.Zone_Air_Temp_Setpoint .

bldg:VAVRM6404 a brick:VAV ;
    brick:feeds bldg:RM6404 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM6404.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU02.RM6404.Zone_Air_Temp_Setpoint .

bldg:VAVRM6404A a brick:VAV ;
    brick:feeds bldg:RM6404A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM6404A.VS_1_REHEAT,
        bldg:GBSF.ZONE.AHU02.RM6404A.VS_2_REHEAT,
        bldg:GBSF.ZONE.AHU02.RM6404A.Zone_Air_Temp_Setpoint .

bldg:VAVRM6404B a brick:VAV ;
    brick:feeds bldg:RM6404B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM6404B.Zone_Air_Temp_Setpoint .

bldg:VAVRM6404C a brick:VAV ;
    brick:feeds bldg:RM6404C ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM6404C.Zone_Air_Temp_Setpoint .

bldg:VAVRM6404D a brick:VAV ;
    brick:feeds bldg:RM6404D ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM6404D.Zone_Air_Temp_Setpoint .

bldg:VAVRM6406 a brick:VAV ;
    brick:feeds bldg:RM6406 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM6406.VLV_2_COMD,
        bldg:GBSF.ZONE.AHU02.RM6406.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU02.RM6406.Zone_Air_Temp_Setpoint .

bldg:VAVRM6407 a brick:VAV ;
    brick:feeds bldg:RM6407 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM6407.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU04.RM6407.Zone_Air_Temp_Setpoint .

bldg:VAVRM6408 a brick:VAV ;
    brick:feeds bldg:RM6408 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM6408.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU02.RM6408.Zone_Air_Temp_Setpoint .

bldg:VAVRM6409 a brick:VAV ;
    brick:feeds bldg:RM6409 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM6409.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU04.RM6409.Zone_Air_Temp_Setpoint .

bldg:VAVRM6410 a brick:VAV ;
    brick:feeds bldg:RM6410 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM6410.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU02.RM6410.Zone_Air_Temp_Setpoint .

bldg:VAVRM6412 a brick:VAV ;
    brick:feeds bldg:RM6412 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM6412.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU02.RM6412.Zone_Air_Temp_Setpoint .

bldg:VAVRM6413 a brick:VAV ;
    brick:feeds bldg:RM6413 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM6413.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU04.RM6413.Zone_Air_Temp_Setpoint .

bldg:VAVRM6413A a brick:VAV ;
    brick:feeds bldg:RM6413A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM6413A.VS_1_REHEAT,
        bldg:GBSF.ZONE.AHU04.RM6413A.VS_2_REHEAT,
        bldg:GBSF.ZONE.AHU04.RM6413A.Zone_Air_Temp_Setpoint .

bldg:VAVRM6413B a brick:VAV ;
    brick:feeds bldg:RM6413B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM6413B.Zone_Air_Temp_Setpoint .

bldg:VAVRM6413C a brick:VAV ;
    brick:feeds bldg:RM6413C ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM6413C.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU04.RM6413C.Zone_Air_Temp_Setpoint .

bldg:VAVRM6415 a brick:VAV ;
    brick:feeds bldg:RM6415 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM6415.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU04.RM6415.Zone_Air_Temp_Setpoint .

bldg:VAVRM6501A a brick:VAV ;
    brick:feeds bldg:RM6501A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM6501A.Zone_Air_Temp .

bldg:VAVRM6501B a brick:VAV ;
    brick:feeds bldg:RM6501B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM6501B.Zone_Air_Temp .

bldg:VAVRM6501C a brick:VAV ;
    brick:feeds bldg:RM6501C ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM6501C.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM6501C.Zone_Air_Temp_Setpoint .

bldg:VAVRM6502_MIX a brick:VAV ;
    brick:feeds bldg:RM6502_MIX ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM6502_MIX.Zone_Air_Temp .

bldg:VAVRM6505A a brick:VAV ;
    brick:feeds bldg:RM6505A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM6505A.Zone_Air_Temp_Setpoint .

bldg:VAVRM6521_MIX a brick:VAV ;
    brick:feeds bldg:RM6521_MIX ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM6521_MIX.Zone_Air_Temp_Setpoint .

bldg:VAVRM6530C a brick:VAV ;
    brick:feeds bldg:RM6530C ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM6530C.Zone_Air_Temp .

bldg:VAVRM6530D a brick:VAV ;
    brick:feeds bldg:RM6530D ;
    brick:hasPoint bldg:GBSF.ZONE.AHU04.RM6530D.Zone_Air_Temp .

bldg:VAVRM6605 a brick:VAV ;
    brick:feeds bldg:RM6605 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM6605.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM6605.Zone_Air_Temp_Setpoint .

bldg:VAVRM6605A a brick:VAV ;
    brick:feeds bldg:RM6605A ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM6605A.VS_1_REHEAT,
        bldg:GBSF.ZONE.AHU01.RM6605A.VS_2_REHEAT,
        bldg:GBSF.ZONE.AHU01.RM6605A.VS_3_REHEAT .

bldg:VAVRM6605B a brick:VAV ;
    brick:feeds bldg:RM6605B ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM6605B.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM6605B.Zone_Air_Temp_Setpoint .

bldg:VAVRM6605C a brick:VAV ;
    brick:feeds bldg:RM6605C ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM6605C.Zone_Air_Temp_Setpoint .

bldg:VAVRM6605D a brick:VAV ;
    brick:feeds bldg:RM6605D ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM6605D.Zone_Air_Temp .

bldg:VAVRM6608 a brick:VAV ;
    brick:feeds bldg:RM6608 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM6608.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM6608.Zone_Air_Temp_Setpoint .

bldg:VAVRM6610 a brick:VAV ;
    brick:feeds bldg:RM6610 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU02.RM6610.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU02.RM6610.Zone_Air_Temp_Setpoint .

bldg:VAVRM6611 a brick:VAV ;
    brick:feeds bldg:RM6611 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM6611.Zone_Air_Temp .

bldg:VAVRM6617 a brick:VAV ;
    brick:feeds bldg:RM6617 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM6617.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM6617.Zone_Air_Temp_Setpoint .

bldg:VAVRM6619 a brick:VAV ;
    brick:feeds bldg:RM6619 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU01.RM6619.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU01.RM6619.Zone_Air_Temp_Setpoint .

bldg:RM0101_room a brick:Room .

bldg:RM0111_room a brick:Room .

bldg:RM0202A_room a brick:Room .

bldg:RM0210_room a brick:Room .

bldg:RM0301_room a brick:Room .

bldg:RM0302_room a brick:Room .

bldg:RM0303_room a brick:Room .

bldg:RM0304_room a brick:Room .

bldg:RM0307_room a brick:Room .

bldg:RM0308_room a brick:Room .

bldg:RM0311_room a brick:Room .

bldg:RM0404A_room a brick:Room .

bldg:RM0406_room a brick:Room .

bldg:RM0600_room a brick:Room .

bldg:RM0605_room a brick:Room .

bldg:RM0609_room a brick:Room .

bldg:RM0613_room a brick:Room .

bldg:RM0620A_room a brick:Room .

bldg:RM0620_room a brick:Room .

bldg:RM0621_room a brick:Room .

bldg:RM0622_room a brick:Room .

bldg:RM0623_room a brick:Room .

bldg:RM0624B_room a brick:Room .

bldg:RM0624_room a brick:Room .

bldg:RM0634A_room a brick:Room .

bldg:RM0645_room a brick:Room .

bldg:RM0650_room a brick:Room .

bldg:RM0652_room a brick:Room .

bldg:RM0656_room a brick:Room .

bldg:RM1-0603_room a brick:Room .

bldg:RM1-0611_room a brick:Room .

bldg:RM1-0613_room a brick:Room .

bldg:RM1-0626_room a brick:Room .

bldg:RM1-0628_room a brick:Room .

bldg:RM1-0645A_room a brick:Room .

bldg:RM1-1218A_room a brick:Room .

bldg:RM1-1226_room a brick:Room .

bldg:RM1-2603B_room a brick:Room .

bldg:RM1-3501_room a brick:Room .

bldg:RM1-3530_room a brick:Room .

bldg:RM1002_room a brick:Room .

bldg:RM1005-1_room a brick:Room .

bldg:RM1005-2_room a brick:Room .

bldg:RM1010_room a brick:Room .

bldg:RM1018_room a brick:Room .

bldg:RM1103_room a brick:Room .

bldg:RM1105_room a brick:Room .

bldg:RM1109_room a brick:Room .

bldg:RM1111_room a brick:Room .

bldg:RM1113_room a brick:Room .

bldg:RM1117-1_room a brick:Room .

bldg:RM1117-2_room a brick:Room .

bldg:RM1202A_room a brick:Room .

bldg:RM1202_MIX_room a brick:Room .

bldg:RM1202_room a brick:Room .

bldg:RM1212A_room a brick:Room .

bldg:RM1212B_room a brick:Room .

bldg:RM1212C_room a brick:Room .

bldg:RM1212_room a brick:Room .

bldg:RM1213_room a brick:Room .

bldg:RM1214_room a brick:Room .

bldg:RM1218B_room a brick:Room .

bldg:RM1218_room a brick:Room .

bldg:RM1220_room a brick:Room .

bldg:RM1222_room a brick:Room .

bldg:RM1225_room a brick:Room .

bldg:RM1226_room a brick:Room .

bldg:RM1300_room a brick:Room .

bldg:RM1311_room a brick:Room .

bldg:RM1313_room a brick:Room .

bldg:RM1314_room a brick:Room .

bldg:RM1319_room a brick:Room .

bldg:RM1402_room a brick:Room .

bldg:RM1406_room a brick:Room .

bldg:RM1410A_room a brick:Room .

bldg:RM1410B_room a brick:Room .

bldg:RM1410_room a brick:Room .

bldg:RM1414A_room a brick:Room .

bldg:RM1414_room a brick:Room .

bldg:RM1608_room a brick:Room .

bldg:RM1610A_room a brick:Room .

bldg:RM1703_room a brick:Room .

bldg:RM1715_room a brick:Room .

bldg:RM1719_room a brick:Room .

bldg:RM2-0605_room a brick:Room .

bldg:RM2-0611_room a brick:Room .

bldg:RM2-1218A_room a brick:Room .

bldg:RM2-1226_room a brick:Room .

bldg:RM2-2603B_room a brick:Room .

bldg:RM2-3501_room a brick:Room .

bldg:RM2-3530_room a brick:Room .

bldg:RM2103_room a brick:Room .

bldg:RM2105_room a brick:Room .

bldg:RM2111_room a brick:Room .

bldg:RM2117-1_room a brick:Room .

bldg:RM2117-2_room a brick:Room .

bldg:RM2202_room a brick:Room .

bldg:RM2212A_room a brick:Room .

bldg:RM2212_room a brick:Room .

bldg:RM2216A_room a brick:Room .

bldg:RM2216B_room a brick:Room .

bldg:RM2216_room a brick:Room .

bldg:RM2217_room a brick:Room .

bldg:RM2220A_room a brick:Room .

bldg:RM2220B_room a brick:Room .

bldg:RM2220_room a brick:Room .

bldg:RM2221_room a brick:Room .

bldg:RM2225_room a brick:Room .

bldg:RM2303_room a brick:Room .

bldg:RM2306_room a brick:Room .

bldg:RM2311_room a brick:Room .

bldg:RM2312_room a brick:Room .

bldg:RM2317_MIX_room a brick:Room .

bldg:RM2317_room a brick:Room .

bldg:RM2319_room a brick:Room .

bldg:RM2402A_room a brick:Room .

bldg:RM2402B_room a brick:Room .

bldg:RM2402_room a brick:Room .

bldg:RM2404A_room a brick:Room .

bldg:RM2406A_room a brick:Room .

bldg:RM2406B_room a brick:Room .

bldg:RM2406_room a brick:Room .

bldg:RM2409A_room a brick:Room .

bldg:RM2409B_room a brick:Room .

bldg:RM2409_room a brick:Room .

bldg:RM2410A_room a brick:Room .

bldg:RM2410B_room a brick:Room .

bldg:RM2410_room a brick:Room .

bldg:RM2413A_room a brick:Room .

bldg:RM2413B_room a brick:Room .

bldg:RM2413_room a brick:Room .

bldg:RM2417A_room a brick:Room .

bldg:RM2417B_room a brick:Room .

bldg:RM2417_room a brick:Room .

bldg:RM2502_room a brick:Room .

bldg:RM2505_room a brick:Room .

bldg:RM2511_room a brick:Room .

bldg:RM2515_room a brick:Room .

bldg:RM2519_room a brick:Room .

bldg:RM2603A_room a brick:Room .

bldg:RM2603B_room a brick:Room .

bldg:RM2603_room a brick:Room .

bldg:RM2608_room a brick:Room .

bldg:RM2610_room a brick:Room .

bldg:RM2613A_room a brick:Room .

bldg:RM2613_room a brick:Room .

bldg:RM2619A_room a brick:Room .

bldg:RM2619_room a brick:Room .

bldg:RM3-3501_room a brick:Room .

bldg:RM3103_room a brick:Room .

bldg:RM3105_room a brick:Room .

bldg:RM3111_room a brick:Room .

bldg:RM3117-1_room a brick:Room .

bldg:RM3117-2_room a brick:Room .

bldg:RM3202_room a brick:Room .

bldg:RM3206_room a brick:Room .

bldg:RM3212A_room a brick:Room .

bldg:RM3212_room a brick:Room .

bldg:RM3216B_room a brick:Room .

bldg:RM3216_room a brick:Room .

bldg:RM3217_room a brick:Room .

bldg:RM3220A_room a brick:Room .

bldg:RM3220B_room a brick:Room .

bldg:RM3220_room a brick:Room .

bldg:RM3225_room a brick:Room .

bldg:RM3302_room a brick:Room .

bldg:RM3303_room a brick:Room .

bldg:RM3311_room a brick:Room .

bldg:RM3313_MIX_room a brick:Room .

bldg:RM3313_room a brick:Room .

bldg:RM3315_room a brick:Room .

bldg:RM3321_room a brick:Room .

bldg:RM3402A_room a brick:Room .

bldg:RM3402B_room a brick:Room .

bldg:RM3402_room a brick:Room .

bldg:RM3406A_room a brick:Room .

bldg:RM3406B_room a brick:Room .

bldg:RM3406_room a brick:Room .

bldg:RM3407_room a brick:Room .

bldg:RM3409A_room a brick:Room .

bldg:RM3409_room a brick:Room .

bldg:RM3410A_room a brick:Room .

bldg:RM3410B_room a brick:Room .

bldg:RM3410_room a brick:Room .

bldg:RM3413_room a brick:Room .

bldg:RM3415_room a brick:Room .

bldg:RM3501A_room a brick:Room .

bldg:RM3501B_room a brick:Room .

bldg:RM3502_room a brick:Room .

bldg:RM3503_room a brick:Room .

bldg:RM3510_room a brick:Room .

bldg:RM3511_room a brick:Room .

bldg:RM3512_room a brick:Room .

bldg:RM3517_room a brick:Room .

bldg:RM3530A_room a brick:Room .

bldg:RM3530B_room a brick:Room .

bldg:RM3530C_room a brick:Room .

bldg:RM3605_room a brick:Room .

bldg:RM3608_room a brick:Room .

bldg:RM3610_room a brick:Room .

bldg:RM3613_room a brick:Room .

bldg:RM3617A_room a brick:Room .

bldg:RM3617_room a brick:Room .

bldg:RM3619_room a brick:Room .

bldg:RM4-0605_room a brick:Room .

bldg:RM4103_room a brick:Room .

bldg:RM4105_room a brick:Room .

bldg:RM410_room a brick:Room .

bldg:RM4111_room a brick:Room .

bldg:RM4117-1_room a brick:Room .

bldg:RM4117-2_room a brick:Room .

bldg:RM4202_room a brick:Room .

bldg:RM4210_room a brick:Room .

bldg:RM4212B_room a brick:Room .

bldg:RM4212C_room a brick:Room .

bldg:RM4212_room a brick:Room .

bldg:RM4216_room a brick:Room .

bldg:RM4217_room a brick:Room .

bldg:RM4218_room a brick:Room .

bldg:RM4225_room a brick:Room .

bldg:RM4301B_room a brick:Room .

bldg:RM4301C_room a brick:Room .

bldg:RM4302_room a brick:Room .

bldg:RM4303_room a brick:Room .

bldg:RM4310_room a brick:Room .

bldg:RM4311_room a brick:Room .

bldg:RM4312_room a brick:Room .

bldg:RM4319_room a brick:Room .

bldg:RM4321_room a brick:Room .

bldg:RM4330_MIX_room a brick:Room .

bldg:RM4330_room a brick:Room .

bldg:RM4332_room a brick:Room .

bldg:RM4333_room a brick:Room .

bldg:RM4336_room a brick:Room .

bldg:RM4337_room a brick:Room .

bldg:RM4340_room a brick:Room .

bldg:RM4407_room a brick:Room .

bldg:RM4409B_room a brick:Room .

bldg:RM4409C_room a brick:Room .

bldg:RM4409D_room a brick:Room .

bldg:RM4409_room a brick:Room .

bldg:RM4413_room a brick:Room .

bldg:RM4415_room a brick:Room .

bldg:RM4501A_room a brick:Room .

bldg:RM4501B_room a brick:Room .

bldg:RM4502_MIX_room a brick:Room .

bldg:RM4502_room a brick:Room .

bldg:RM4503_room a brick:Room .

bldg:RM4510_room a brick:Room .

bldg:RM4511_room a brick:Room .

bldg:RM4512_room a brick:Room .

bldg:RM4517_room a brick:Room .

bldg:RM4530A_room a brick:Room .

bldg:RM4530B_room a brick:Room .

bldg:RM4530C_room a brick:Room .

bldg:RM4605_room a brick:Room .

bldg:RM4608_room a brick:Room .

bldg:RM4610_room a brick:Room .

bldg:RM4613_room a brick:Room .

bldg:RM4617B_room a brick:Room .

bldg:RM4617C_room a brick:Room .

bldg:RM4617_room a brick:Room .

bldg:RM4619_room a brick:Room .

bldg:RM5103_room a brick:Room .

bldg:RM5105_room a brick:Room .

bldg:RM5111_room a brick:Room .

bldg:RM5117-1_room a brick:Room .

bldg:RM5117-2_room a brick:Room .

bldg:RM5202_room a brick:Room .

bldg:RM5206_room a brick:Room .

bldg:RM5210_room a brick:Room .

bldg:RM5212A_room a brick:Room .

bldg:RM5212B_room a brick:Room .

bldg:RM5212C_room a brick:Room .

bldg:RM5212_room a brick:Room .

bldg:RM5216_room a brick:Room .

bldg:RM5217_room a brick:Room .

bldg:RM5218_room a brick:Room .

bldg:RM5225_room a brick:Room .

bldg:RM5301B_room a brick:Room .

bldg:RM5301C_room a brick:Room .

bldg:RM5302_MIX_room a brick:Room .

bldg:RM5302_room a brick:Room .

bldg:RM5303_room a brick:Room .

bldg:RM5310_room a brick:Room .

bldg:RM5311_room a brick:Room .

bldg:RM5312_room a brick:Room .

bldg:RM5315_room a brick:Room .

bldg:RM5321_room a brick:Room .

bldg:RM5330A_room a brick:Room .

bldg:RM5402_room a brick:Room .

bldg:RM5404A_room a brick:Room .

bldg:RM5404B_room a brick:Room .

bldg:RM5404_room a brick:Room .

bldg:RM5408_room a brick:Room .

bldg:RM5409A_room a brick:Room .

bldg:RM5409C_room a brick:Room .

bldg:RM5409_room a brick:Room .

bldg:RM5412_room a brick:Room .

bldg:RM5413_room a brick:Room .

bldg:RM5415A_room a brick:Room .

bldg:RM5415B_room a brick:Room .

bldg:RM5415_room a brick:Room .

bldg:RM5417_room a brick:Room .

bldg:RM5501A_room a brick:Room .

bldg:RM5501B_room a brick:Room .

bldg:RM5501C_room a brick:Room .

bldg:RM5501D_room a brick:Room .

bldg:RM5502_room a brick:Room .

bldg:RM5503_room a brick:Room .

bldg:RM5510_room a brick:Room .

bldg:RM5511_room a brick:Room .

bldg:RM5512_room a brick:Room .

bldg:RM5515_room a brick:Room .

bldg:RM5521_room a brick:Room .

bldg:RM5530A_room a brick:Room .

bldg:RM5605A_room a brick:Room .

bldg:RM5605B_room a brick:Room .

bldg:RM5605D_room a brick:Room .

bldg:RM5605E_room a brick:Room .

bldg:RM5605F_room a brick:Room .

bldg:RM5605_room a brick:Room .

bldg:RM5608_room a brick:Room .

bldg:RM5610_room a brick:Room .

bldg:RM5613_room a brick:Room .

bldg:RM5615_room a brick:Room .

bldg:RM5617_room a brick:Room .

bldg:RM5619_room a brick:Room .

bldg:RM6103_room a brick:Room .

bldg:RM6105_room a brick:Room .

bldg:RM6111_room a brick:Room .

bldg:RM6117-1_room a brick:Room .

bldg:RM6117-2_room a brick:Room .

bldg:RM6202_room a brick:Room .

bldg:RM6210_room a brick:Room .

bldg:RM6212A_room a brick:Room .

bldg:RM6212B_room a brick:Room .

bldg:RM6212C_room a brick:Room .

bldg:RM6212_room a brick:Room .

bldg:RM6215_room a brick:Room .

bldg:RM6216_room a brick:Room .

bldg:RM6217_room a brick:Room .

bldg:RM6218_room a brick:Room .

bldg:RM6225_room a brick:Room .

bldg:RM6301B_room a brick:Room .

bldg:RM6302_room a brick:Room .

bldg:RM6303_room a brick:Room .

bldg:RM6310_room a brick:Room .

bldg:RM6311_room a brick:Room .

bldg:RM6312_room a brick:Room .

bldg:RM6315_room a brick:Room .

bldg:RM6321_room a brick:Room .

bldg:RM6402_room a brick:Room .

bldg:RM6404A_room a brick:Room .

bldg:RM6404B_room a brick:Room .

bldg:RM6404C_room a brick:Room .

bldg:RM6404D_room a brick:Room .

bldg:RM6404_room a brick:Room .

bldg:RM6406_room a brick:Room .

bldg:RM6407_room a brick:Room .

bldg:RM6408_room a brick:Room .

bldg:RM6409_room a brick:Room .

bldg:RM6410_room a brick:Room .

bldg:RM6412_room a brick:Room .

bldg:RM6413A_room a brick:Room .

bldg:RM6413B_room a brick:Room .

bldg:RM6413C_room a brick:Room .

bldg:RM6413_room a brick:Room .

bldg:RM6415_room a brick:Room .

bldg:RM6501A_room a brick:Room .

bldg:RM6501B_room a brick:Room .

bldg:RM6501C_room a brick:Room .

bldg:RM6502_MIX_room a brick:Room .

bldg:RM6502_room a brick:Room .

bldg:RM6503_room a brick:Room .

bldg:RM6505A_room a brick:Room .

bldg:RM6510_room a brick:Room .

bldg:RM6511_room a brick:Room .

bldg:RM6512_room a brick:Room .

bldg:RM6515_room a brick:Room .

bldg:RM6521_MIX_room a brick:Room .

bldg:RM6521_room a brick:Room .

bldg:RM6530C_room a brick:Room .

bldg:RM6530D_room a brick:Room .

bldg:RM6605A_room a brick:Room .

bldg:RM6605B_room a brick:Room .

bldg:RM6605C_room a brick:Room .

bldg:RM6605D_room a brick:Room .

bldg:RM6605_room a brick:Room .

bldg:RM6608_room a brick:Room .

bldg:RM6610_room a brick:Room .

bldg:RM6611_room a brick:Room .

bldg:RM6617_room a brick:Room .

bldg:RM6619_room a brick:Room .

bldg:VAVRM1002 a brick:VAV ;
    brick:feeds bldg:RM1002 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU08.RM1002.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU08.RM1002.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU08.RM1002.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU08.RM1002.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU08.RM1002.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU08.RM1002.Zone_Supply_Air_Temp .

bldg:VAVRM1005-1 a brick:VAV ;
    brick:feeds bldg:RM1005-1 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU08.RM1005-1.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU08.RM1005-1.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU08.RM1005-1.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU08.RM1005-1.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU08.RM1005-1.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU08.RM1005-1.Zone_Supply_Air_Temp .

bldg:VAVRM1005-2 a brick:VAV ;
    brick:feeds bldg:RM1005-2 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU08.RM1005-2.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU08.RM1005-2.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU08.RM1005-2.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU08.RM1005-2.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU08.RM1005-2.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU08.RM1005-2.Zone_Supply_Air_Temp .

bldg:VAVRM1103 a brick:VAV ;
    brick:feeds bldg:RM1103 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM1103.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU07.RM1103.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU07.RM1103.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU07.RM1103.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU07.RM1103.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU07.RM1103.Zone_Supply_Air_Temp .

bldg:VAVRM1109 a brick:VAV ;
    brick:feeds bldg:RM1109 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM1109.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM1109.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM1109.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM1109.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM1109.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM1109.Zone_Supply_Air_Temp .

bldg:VAVRM1202 a brick:VAV ;
    brick:feeds bldg:RM1202 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM1202.VLV_COMD,
        bldg:GBSF.ZONE.AHU07.RM1202.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU07.RM1202.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU07.RM1202.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU07.RM1202.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU07.RM1202.Zone_Supply_Air_Temp .

bldg:VAVRM1300 a brick:VAV ;
    brick:feeds bldg:RM1300 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM1300.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM1300.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM1300.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM1300.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM1300.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM1300.Zone_Supply_Air_Temp .

bldg:VAVRM1311 a brick:VAV ;
    brick:feeds bldg:RM1311 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM1311.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM1311.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM1311.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM1311.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM1311.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM1311.Zone_Supply_Air_Temp .

bldg:VAVRM1313 a brick:VAV ;
    brick:feeds bldg:RM1313 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM1313.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM1313.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM1313.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM1313.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM1313.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM1313.Zone_Supply_Air_Temp .

bldg:VAVRM1314 a brick:VAV ;
    brick:feeds bldg:RM1314 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM1314.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM1314.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM1314.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM1314.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM1314.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM1314.Zone_Supply_Air_Temp .

bldg:VAVRM1319 a brick:VAV ;
    brick:feeds bldg:RM1319 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM1319.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM1319.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM1319.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM1319.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM1319.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM1319.Zone_Supply_Air_Temp .

bldg:VAVRM2103 a brick:VAV ;
    brick:feeds bldg:RM2103 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM2103.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU07.RM2103.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU07.RM2103.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU07.RM2103.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU07.RM2103.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU07.RM2103.Zone_Supply_Air_Temp .

bldg:VAVRM2202 a brick:VAV ;
    brick:feeds bldg:RM2202 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM2202.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU07.RM2202.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU07.RM2202.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU07.RM2202.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU07.RM2202.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU07.RM2202.Zone_Supply_Air_Temp .

bldg:VAVRM2303 a brick:VAV ;
    brick:feeds bldg:RM2303 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM2303.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM2303.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM2303.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM2303.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM2303.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM2303.Zone_Supply_Air_Temp .

bldg:VAVRM2306 a brick:VAV ;
    brick:feeds bldg:RM2306 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM2306.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM2306.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM2306.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM2306.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM2306.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM2306.Zone_Supply_Air_Temp .

bldg:VAVRM2311 a brick:VAV ;
    brick:feeds bldg:RM2311 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM2311.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM2311.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM2311.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM2311.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM2311.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM2311.Zone_Supply_Air_Temp .

bldg:VAVRM2312 a brick:VAV ;
    brick:feeds bldg:RM2312 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM2312.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM2312.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM2312.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM2312.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM2312.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM2312.Zone_Supply_Air_Temp .

bldg:VAVRM2317 a brick:VAV ;
    brick:feeds bldg:RM2317 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM2317.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM2317.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM2317.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM2317.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM2317.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM2317.Zone_Supply_Air_Temp .

bldg:VAVRM2319 a brick:VAV ;
    brick:feeds bldg:RM2319 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM2319.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM2319.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM2319.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM2319.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM2319.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM2319.Zone_Supply_Air_Temp .

bldg:VAVRM2502 a brick:VAV ;
    brick:feeds bldg:RM2502 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM2502.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM2502.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM2502.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM2502.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM2502.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM2502.Zone_Supply_Air_Temp .

bldg:VAVRM2505 a brick:VAV ;
    brick:feeds bldg:RM2505 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM2505.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM2505.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM2505.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM2505.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM2505.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM2505.Zone_Supply_Air_Temp .

bldg:VAVRM2511 a brick:VAV ;
    brick:feeds bldg:RM2511 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM2511.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM2511.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM2511.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM2511.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM2511.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM2511.Zone_Supply_Air_Temp .

bldg:VAVRM2515 a brick:VAV ;
    brick:feeds bldg:RM2515 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM2515.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM2515.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM2515.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM2515.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM2515.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM2515.Zone_Supply_Air_Temp .

bldg:VAVRM2519 a brick:VAV ;
    brick:feeds bldg:RM2519 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM2519.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM2519.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM2519.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM2519.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM2519.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM2519.Zone_Supply_Air_Temp .

bldg:VAVRM3103 a brick:VAV ;
    brick:feeds bldg:RM3103 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM3103.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU07.RM3103.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU07.RM3103.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU07.RM3103.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU07.RM3103.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU07.RM3103.Zone_Supply_Air_Temp .

bldg:VAVRM3202 a brick:VAV ;
    brick:feeds bldg:RM3202 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM3202.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU07.RM3202.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU07.RM3202.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU07.RM3202.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU07.RM3202.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU07.RM3202.Zone_Supply_Air_Temp .

bldg:VAVRM3206 a brick:VAV ;
    brick:feeds bldg:RM3206 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM3206.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU07.RM3206.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU07.RM3206.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU07.RM3206.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU07.RM3206.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU07.RM3206.Zone_Supply_Air_Temp .

bldg:VAVRM3302 a brick:VAV ;
    brick:feeds bldg:RM3302 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM3302.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM3302.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM3302.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM3302.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM3302.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM3302.Zone_Supply_Air_Temp .

bldg:VAVRM3303 a brick:VAV ;
    brick:feeds bldg:RM3303 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM3303.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM3303.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM3303.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM3303.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM3303.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM3303.Zone_Supply_Air_Temp .

bldg:VAVRM3311 a brick:VAV ;
    brick:feeds bldg:RM3311 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM3311.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM3311.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM3311.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM3311.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM3311.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM3311.Zone_Supply_Air_Temp .

bldg:VAVRM3313 a brick:VAV ;
    brick:feeds bldg:RM3313 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM3313.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM3313.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM3313.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM3313.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM3313.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM3313.Zone_Supply_Air_Temp .

bldg:VAVRM3315 a brick:VAV ;
    brick:feeds bldg:RM3315 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM3315.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM3315.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM3315.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM3315.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM3315.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM3315.Zone_Supply_Air_Temp .

bldg:VAVRM3321 a brick:VAV ;
    brick:feeds bldg:RM3321 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM3321.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM3321.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM3321.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM3321.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM3321.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM3321.Zone_Supply_Air_Temp .

bldg:VAVRM3502 a brick:VAV ;
    brick:feeds bldg:RM3502 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM3502.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM3502.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM3502.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM3502.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM3502.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM3502.Zone_Supply_Air_Temp .

bldg:VAVRM3503 a brick:VAV ;
    brick:feeds bldg:RM3503 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM3503.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM3503.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM3503.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM3503.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM3503.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM3503.Zone_Supply_Air_Temp .

bldg:VAVRM3510 a brick:VAV ;
    brick:feeds bldg:RM3510 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM3510.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM3510.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM3510.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM3510.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM3510.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM3510.Zone_Supply_Air_Temp .

bldg:VAVRM3511 a brick:VAV ;
    brick:feeds bldg:RM3511 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM3511.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM3511.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM3511.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM3511.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM3511.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM3511.Zone_Supply_Air_Temp .

bldg:VAVRM3512 a brick:VAV ;
    brick:feeds bldg:RM3512 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM3512.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM3512.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM3512.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM3512.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM3512.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM3512.Zone_Supply_Air_Temp .

bldg:VAVRM3517 a brick:VAV ;
    brick:feeds bldg:RM3517 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM3517.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM3517.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM3517.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM3517.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM3517.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM3517.Zone_Supply_Air_Temp .

bldg:VAVRM4103 a brick:VAV ;
    brick:feeds bldg:RM4103 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM4103.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU07.RM4103.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU07.RM4103.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU07.RM4103.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU07.RM4103.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU07.RM4103.Zone_Supply_Air_Temp .

bldg:VAVRM4202 a brick:VAV ;
    brick:feeds bldg:RM4202 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM4202.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU07.RM4202.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU07.RM4202.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU07.RM4202.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU07.RM4202.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU07.RM4202.Zone_Supply_Air_Temp .

bldg:VAVRM4302 a brick:VAV ;
    brick:feeds bldg:RM4302 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM4302.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM4302.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM4302.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM4302.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM4302.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM4302.Zone_Supply_Air_Temp .

bldg:VAVRM4303 a brick:VAV ;
    brick:feeds bldg:RM4303 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM4303.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM4303.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM4303.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM4303.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM4303.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM4303.Zone_Supply_Air_Temp .

bldg:VAVRM4310 a brick:VAV ;
    brick:feeds bldg:RM4310 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM4310.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM4310.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM4310.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM4310.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM4310.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM4310.Zone_Supply_Air_Temp .

bldg:VAVRM4311 a brick:VAV ;
    brick:feeds bldg:RM4311 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM4311.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM4311.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM4311.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM4311.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM4311.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM4311.Zone_Supply_Air_Temp .

bldg:VAVRM4312 a brick:VAV ;
    brick:feeds bldg:RM4312 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM4312.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM4312.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM4312.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM4312.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM4312.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM4312.Zone_Supply_Air_Temp .

bldg:VAVRM4319 a brick:VAV ;
    brick:feeds bldg:RM4319 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM4319.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM4319.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM4319.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM4319.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM4319.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM4319.Zone_Supply_Air_Temp .

bldg:VAVRM4321 a brick:VAV ;
    brick:feeds bldg:RM4321 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM4321.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM4321.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM4321.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM4321.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM4321.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM4321.Zone_Supply_Air_Temp .

bldg:VAVRM4330 a brick:VAV ;
    brick:feeds bldg:RM4330 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM4330.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM4330.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM4330.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM4330.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM4330.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM4330.Zone_Supply_Air_Temp .

bldg:VAVRM4332 a brick:VAV ;
    brick:feeds bldg:RM4332 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM4332.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM4332.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM4332.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM4332.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM4332.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM4332.Zone_Supply_Air_Temp .

bldg:VAVRM4333 a brick:VAV ;
    brick:feeds bldg:RM4333 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM4333.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM4333.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM4333.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM4333.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM4333.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM4333.Zone_Supply_Air_Temp .

bldg:VAVRM4336 a brick:VAV ;
    brick:feeds bldg:RM4336 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM4336.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM4336.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM4336.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM4336.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM4336.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM4336.Zone_Supply_Air_Temp .

bldg:VAVRM4337 a brick:VAV ;
    brick:feeds bldg:RM4337 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM4337.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM4337.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM4337.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM4337.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM4337.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM4337.Zone_Supply_Air_Temp .

bldg:VAVRM4340 a brick:VAV ;
    brick:feeds bldg:RM4340 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM4340.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM4340.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM4340.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM4340.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM4340.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM4340.Zone_Supply_Air_Temp .

bldg:VAVRM4502 a brick:VAV ;
    brick:feeds bldg:RM4502 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM4502.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM4502.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM4502.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM4502.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM4502.Zone_Supply_Air_Temp .

bldg:VAVRM4503 a brick:VAV ;
    brick:feeds bldg:RM4503 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM4503.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM4503.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM4503.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM4503.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM4503.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM4503.Zone_Supply_Air_Temp .

bldg:VAVRM4510 a brick:VAV ;
    brick:feeds bldg:RM4510 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM4510.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM4510.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM4510.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM4510.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM4510.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM4510.Zone_Supply_Air_Temp .

bldg:VAVRM4511 a brick:VAV ;
    brick:feeds bldg:RM4511 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM4511.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM4511.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM4511.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM4511.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM4511.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM4511.Zone_Supply_Air_Temp .

bldg:VAVRM4512 a brick:VAV ;
    brick:feeds bldg:RM4512 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM4512.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM4512.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM4512.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM4512.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM4512.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM4512.Zone_Supply_Air_Temp .

bldg:VAVRM4517 a brick:VAV ;
    brick:feeds bldg:RM4517 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM4517.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM4517.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM4517.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM4517.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM4517.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM4517.Zone_Supply_Air_Temp .

bldg:VAVRM5103 a brick:VAV ;
    brick:feeds bldg:RM5103 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM5103.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU07.RM5103.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU07.RM5103.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU07.RM5103.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU07.RM5103.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU07.RM5103.Zone_Supply_Air_Temp .

bldg:VAVRM5202 a brick:VAV ;
    brick:feeds bldg:RM5202 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM5202.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU07.RM5202.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU07.RM5202.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU07.RM5202.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU07.RM5202.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU07.RM5202.Zone_Supply_Air_Temp .

bldg:VAVRM5206 a brick:VAV ;
    brick:feeds bldg:RM5206 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM5206.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU07.RM5206.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU07.RM5206.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU07.RM5206.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU07.RM5206.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU07.RM5206.Zone_Supply_Air_Temp .

bldg:VAVRM5302 a brick:VAV ;
    brick:feeds bldg:RM5302 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM5302.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM5302.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM5302.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM5302.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM5302.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM5302.Zone_Supply_Air_Temp .

bldg:VAVRM5303 a brick:VAV ;
    brick:feeds bldg:RM5303 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM5303.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM5303.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM5303.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM5303.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM5303.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM5303.Zone_Supply_Air_Temp .

bldg:VAVRM5310 a brick:VAV ;
    brick:feeds bldg:RM5310 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM5310.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM5310.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM5310.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM5310.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM5310.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM5310.Zone_Supply_Air_Temp .

bldg:VAVRM5311 a brick:VAV ;
    brick:feeds bldg:RM5311 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM5311.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM5311.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM5311.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM5311.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM5311.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM5311.Zone_Supply_Air_Temp .

bldg:VAVRM5312 a brick:VAV ;
    brick:feeds bldg:RM5312 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM5312.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM5312.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM5312.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM5312.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM5312.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM5312.Zone_Supply_Air_Temp .

bldg:VAVRM5315 a brick:VAV ;
    brick:feeds bldg:RM5315 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM5315.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM5315.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM5315.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM5315.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM5315.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM5315.Zone_Supply_Air_Temp .

bldg:VAVRM5321 a brick:VAV ;
    brick:feeds bldg:RM5321 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM5321.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM5321.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM5321.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM5321.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM5321.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM5321.Zone_Supply_Air_Temp .

bldg:VAVRM5502 a brick:VAV ;
    brick:feeds bldg:RM5502 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM5502.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM5502.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM5502.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM5502.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM5502.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM5502.Zone_Supply_Air_Temp .

bldg:VAVRM5503 a brick:VAV ;
    brick:feeds bldg:RM5503 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM5503.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM5503.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM5503.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM5503.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM5503.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM5503.Zone_Supply_Air_Temp .

bldg:VAVRM5510 a brick:VAV ;
    brick:feeds bldg:RM5510 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM5510.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM5510.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM5510.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM5510.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM5510.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM5510.Zone_Supply_Air_Temp .

bldg:VAVRM5511 a brick:VAV ;
    brick:feeds bldg:RM5511 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM5511.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM5511.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM5511.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM5511.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM5511.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM5511.Zone_Supply_Air_Temp .

bldg:VAVRM5512 a brick:VAV ;
    brick:feeds bldg:RM5512 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM5512.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM5512.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM5512.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM5512.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM5512.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM5512.Zone_Supply_Air_Temp .

bldg:VAVRM5515 a brick:VAV ;
    brick:feeds bldg:RM5515 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM5515.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM5515.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM5515.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM5515.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM5515.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM5515.Zone_Supply_Air_Temp .

bldg:VAVRM5521 a brick:VAV ;
    brick:feeds bldg:RM5521 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM5521.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM5521.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM5521.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM5521.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM5521.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM5521.Zone_Supply_Air_Temp .

bldg:VAVRM6103 a brick:VAV ;
    brick:feeds bldg:RM6103 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM6103.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU07.RM6103.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU07.RM6103.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU07.RM6103.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU07.RM6103.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU07.RM6103.Zone_Supply_Air_Temp .

bldg:VAVRM6202 a brick:VAV ;
    brick:feeds bldg:RM6202 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU07.RM6202.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU07.RM6202.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU07.RM6202.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU07.RM6202.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU07.RM6202.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU07.RM6202.Zone_Supply_Air_Temp .

bldg:VAVRM6302 a brick:VAV ;
    brick:feeds bldg:RM6302 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM6302.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM6302.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM6302.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM6302.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM6302.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM6302.Zone_Supply_Air_Temp .

bldg:VAVRM6303 a brick:VAV ;
    brick:feeds bldg:RM6303 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM6303.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM6303.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM6303.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM6303.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM6303.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM6303.Zone_Supply_Air_Temp .

bldg:VAVRM6310 a brick:VAV ;
    brick:feeds bldg:RM6310 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM6310.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM6310.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM6310.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM6310.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM6310.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM6310.Zone_Supply_Air_Temp .

bldg:VAVRM6311 a brick:VAV ;
    brick:feeds bldg:RM6311 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM6311.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM6311.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM6311.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM6311.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM6311.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM6311.Zone_Supply_Air_Temp .

bldg:VAVRM6312 a brick:VAV ;
    brick:feeds bldg:RM6312 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM6312.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM6312.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM6312.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM6312.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM6312.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM6312.Zone_Supply_Air_Temp .

bldg:VAVRM6315 a brick:VAV ;
    brick:feeds bldg:RM6315 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM6315.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM6315.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM6315.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM6315.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM6315.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM6315.Zone_Supply_Air_Temp .

bldg:VAVRM6321 a brick:VAV ;
    brick:feeds bldg:RM6321 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU06.RM6321.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU06.RM6321.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU06.RM6321.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM6321.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU06.RM6321.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU06.RM6321.Zone_Supply_Air_Temp .

bldg:VAVRM6502 a brick:VAV ;
    brick:feeds bldg:RM6502 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM6502.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM6502.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM6502.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM6502.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM6502.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM6502.Zone_Supply_Air_Temp .

bldg:VAVRM6503 a brick:VAV ;
    brick:feeds bldg:RM6503 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM6503.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM6503.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM6503.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM6503.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM6503.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM6503.Zone_Supply_Air_Temp .

bldg:VAVRM6510 a brick:VAV ;
    brick:feeds bldg:RM6510 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM6510.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM6510.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM6510.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM6510.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM6510.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM6510.Zone_Supply_Air_Temp .

bldg:VAVRM6511 a brick:VAV ;
    brick:feeds bldg:RM6511 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM6511.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM6511.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM6511.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM6511.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM6511.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM6511.Zone_Supply_Air_Temp .

bldg:VAVRM6512 a brick:VAV ;
    brick:feeds bldg:RM6512 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM6512.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM6512.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM6512.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM6512.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM6512.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM6512.Zone_Supply_Air_Temp .

bldg:VAVRM6515 a brick:VAV ;
    brick:feeds bldg:RM6515 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM6515.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM6515.Zone_Air_Temp_Setpoint,
        bldg:GBSF.ZONE.AHU05.RM6515.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM6515.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM6515.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM6515.Zone_Supply_Air_Temp .

bldg:VAVRM6521 a brick:VAV ;
    brick:feeds bldg:RM6521 ;
    brick:hasPoint bldg:GBSF.ZONE.AHU05.RM6521.Zone_Air_Temp,
        bldg:GBSF.ZONE.AHU05.RM6521.Zone_Percent_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM6521.Zone_Reheat_Valve_Command,
        bldg:GBSF.ZONE.AHU05.RM6521.Zone_Supply_Air_Flow,
        bldg:GBSF.ZONE.AHU05.RM6521.Zone_Supply_Air_Temp .

bldg:chiller a brick:Chiller ;
    brick:hasPoint bldg:GBSF.CHW.Building_Chilled_Water_Flow,
        bldg:GBSF.CHW.Building_Chilled_Water_Return_Temp,
        bldg:GBSF.CHW.Building_Chilled_Water_Delta_Temp,
        bldg:GBSF.CHW.Building_Chilled_Water_Return_Temp_Setpoint,
        bldg:GBSF.CHW.Building_Chilled_Water_Supply_Temp,
        bldg:GBSF.CHW.Building_Chilled_Water_Supply_Temp_Setpoint,
        bldg:GBSF.CHW.Building_Chilled_Water_Supply_Temp_Sp_2,
        bldg:GBSF.CHW.ECONOMIZER,
        bldg:GBSF.CHW.Enable,
        bldg:GBSF.CHW.Loop_Chilled_Water_Flow,
        bldg:GBSF.CHW.Loop_Chilled_Water_Return_Temp,
        bldg:GBSF.CHW.Loop_Chilled_Water_Return_Temp_Setpoint,
        bldg:GBSF.CHW.Loop_Chilled_Water_Supply_Temp,
        bldg:GBSF.CHW.Loop_Chilled_Water_Supply_Temp_Setpoint,
        bldg:GBSF.CHW.Outside_Air_Temp,
        bldg:GBSF.CHW.Pump1_SPEED,
        <http://buildsys.org/ontologies/GBSF#GBSF.CHW.Pump1_Start/Stop>,
        bldg:GBSF.CHW.Pump2_SPEED,
        <http://buildsys.org/ontologies/GBSF#GBSF.CHW.Pump2_Start/Stop> .

