@prefix bldg: <http://buildsys.org/ontologies/GHA_ICS#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix unit: <http://qudt.org/vocab/unit/> .

bldg:AHU01 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1105,
        bldg:VAVRM1113,
        bldg:VAVRM1114A,
        bldg:VAVRM1114B,
        bldg:VAVRM1122,
        bldg:VAVRM1123A,
        bldg:VAVRM1123B,
        bldg:VAVRM1124A,
        bldg:VAVRM1124B ;
    brick:hasPoint bldg:GHA_ICS.AHU.AHU01.CCV,
        bldg:GHA_ICS.AHU.AHU01.Cooling_Valve_Output,
        bldg:GHA_ICS.AHU.AHU01.Heating_Valve_Output,
        bldg:GHA_ICS.AHU.AHU01.Mode,
        bldg:GHA_ICS.AHU.AHU01.Outside_Air_Temp,
        bldg:GHA_ICS.AHU.AHU01.Outside_Air_Temp_Virtual,
        bldg:GHA_ICS.AHU.AHU01.Supply_Air_Pressure,
        bldg:GHA_ICS.AHU.AHU01.Supply_Air_Temp,
        bldg:GHA_ICS.AHU.AHU01.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU02 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM2101,
        bldg:VAVRM2102,
        bldg:VAVRM2104,
        bldg:VAVRM2105,
        bldg:VAVRM2109,
        bldg:VAVRM2110A,
        bldg:VAVRM2110B,
        bldg:VAVRM2113A,
        bldg:VAVRM2113B,
        bldg:VAVRM2116A,
        bldg:VAVRM2116B,
        bldg:VAVRM2119A,
        bldg:VAVRM2119B,
        bldg:VAVRM2122,
        bldg:VAVRM2122A,
        bldg:VAVRM2125,
        bldg:VAVRM2126 ;
    brick:hasPoint bldg:GHA_ICS.AHU.AHU02.CCV,
        bldg:GHA_ICS.AHU.AHU02.Cooling_Valve_Output,
        bldg:GHA_ICS.AHU.AHU02.Heating_Valve_Output,
        bldg:GHA_ICS.AHU.AHU02.Mode,
        bldg:GHA_ICS.AHU.AHU02.Outside_Air_Temp,
        bldg:GHA_ICS.AHU.AHU02.Outside_Air_Temp_Virtual,
        bldg:GHA_ICS.AHU.AHU02.Supply_Air_Pressure,
        bldg:GHA_ICS.AHU.AHU02.Supply_Air_Temp,
        bldg:GHA_ICS.AHU.AHU02.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU03 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM2000,
        bldg:VAVRM2001_1,
        bldg:VAVRM2001_2,
        bldg:VAVRM2005,
        bldg:VAVRM2009,
        bldg:VAVRM2015,
        bldg:VAVRM2019,
        bldg:VAVRM2021,
        bldg:VAVRM2027,
        bldg:VAVRM2043,
        bldg:VAVRM2049,
        bldg:VAVRM3000,
        bldg:VAVRM3001,
        bldg:VAVRM3001A,
        bldg:VAVRM3001_1,
        bldg:VAVRM3001_2,
        bldg:VAVRM3003,
        bldg:VAVRM3007,
        bldg:VAVRM3009,
        bldg:VAVRM3011,
        bldg:VAVRM3017,
        bldg:VAVRM3019,
        bldg:VAVRM3021,
        bldg:VAVRM3023,
        bldg:VAVRM3025,
        bldg:VAVRM3029,
        bldg:VAVRM3035,
        bldg:VAVRM3043,
        bldg:VAVRM3045,
        bldg:VAVRM3049 ;
    brick:hasPoint bldg:GHA_ICS.AHU.AHU03.CCV,
        bldg:GHA_ICS.AHU.AHU03.Cooling_Valve_Output,
        bldg:GHA_ICS.AHU.AHU03.Mixed_Air_Temp,
        bldg:GHA_ICS.AHU.AHU03.Mode,
        bldg:GHA_ICS.AHU.AHU03.Outside_Air_Temp,
        bldg:GHA_ICS.AHU.AHU03.Outside_Air_Temp_Virtual,
        bldg:GHA_ICS.AHU.AHU03.Return_Air_Temp,
        bldg:GHA_ICS.AHU.AHU03.Supply_Air_Pressure,
        bldg:GHA_ICS.AHU.AHU03.Supply_Air_Temp,
        bldg:GHA_ICS.AHU.AHU03.Supply_Air_Temp_Setpoint,
        bldg:GHA_ICS.AHU.AHU03.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU04 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM3101,
        bldg:VAVRM3102A,
        bldg:VAVRM3102B,
        bldg:VAVRM3102C,
        bldg:VAVRM3107,
        bldg:VAVRM3109,
        bldg:VAVRM3110,
        bldg:VAVRM3113,
        bldg:VAVRM3115,
        bldg:VAVRM3116,
        bldg:VAVRM3121,
        bldg:VAVRM3125,
        bldg:VAVRM3127,
        bldg:VAVRM3130,
        bldg:VAVRM3131,
        bldg:VAVRM3133,
        bldg:VAVRM3135,
        bldg:VAVRM3136,
        bldg:VAVRM3141,
        bldg:VAVRM3143,
        bldg:VAVRM3147,
        bldg:VAVRM3153,
        bldg:VAVRM3155,
        bldg:VAVRM3158,
        bldg:VAVRM3159,
        bldg:VAVRM3160,
        bldg:VAVRM3163,
        bldg:VAVRM3165,
        bldg:VAVRM3167 ;
    brick:hasPoint bldg:GHA_ICS.AHU.AHU04.CCV,
        bldg:GHA_ICS.AHU.AHU04.Cooling_Valve_Output,
        bldg:GHA_ICS.AHU.AHU04.Mixed_Air_Temp,
        bldg:GHA_ICS.AHU.AHU04.Mode,
        bldg:GHA_ICS.AHU.AHU04.Outside_Air_Temp,
        bldg:GHA_ICS.AHU.AHU04.Outside_Air_Temp_Virtual,
        bldg:GHA_ICS.AHU.AHU04.Return_Air_Temp,
        bldg:GHA_ICS.AHU.AHU04.Supply_Air_Pressure,
        bldg:GHA_ICS.AHU.AHU04.Supply_Air_Temp,
        bldg:GHA_ICS.AHU.AHU04.Supply_Air_Temp_Setpoint,
        bldg:GHA_ICS.AHU.AHU04.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU05 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1000_1,
        bldg:VAVRM1000_2,
        bldg:VAVRM1001,
        bldg:VAVRM1007,
        bldg:VAVRM1011,
        bldg:VAVRM1013,
        bldg:VAVRM1014A,
        bldg:VAVRM1043,
        bldg:VAVRM2010,
        bldg:VAVRM2030,
        bldg:VAVRM3030,
        bldg:VAVRM3032,
        bldg:VAVRM3034 ;
    brick:hasPoint bldg:GHA_ICS.AHU.AHU05.CCV,
        bldg:GHA_ICS.AHU.AHU05.Cooling_Valve_Output,
        bldg:GHA_ICS.AHU.AHU05.Mixed_Air_Temp,
        bldg:GHA_ICS.AHU.AHU05.Mode,
        bldg:GHA_ICS.AHU.AHU05.Outside_Air_Temp,
        bldg:GHA_ICS.AHU.AHU05.Outside_Air_Temp_Virtual,
        bldg:GHA_ICS.AHU.AHU05.Return_Air_Temp,
        bldg:GHA_ICS.AHU.AHU05.Supply_Air_Pressure,
        bldg:GHA_ICS.AHU.AHU05.Supply_Air_Temp,
        bldg:GHA_ICS.AHU.AHU05.Supply_Air_Temp_Setpoint,
        bldg:GHA_ICS.AHU.AHU05.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:GHA_ICS a brick:Building ;
    brick:area [ brick:hasUnits unit:FT_2 ;
            brick:value 65694 ] .

bldg:damperVAVRM1000_1 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU05.RM1000_1.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1000_1 .

bldg:damperVAVRM1000_2 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU05.RM1000_2.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1000_2 .

bldg:damperVAVRM1001 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU05.RM1001.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1001 .

bldg:damperVAVRM1007 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU05.RM1007.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1007 .

bldg:damperVAVRM1011 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU05.RM1011.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1011 .

bldg:damperVAVRM1013 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU05.RM1013.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1013 .

bldg:damperVAVRM1014A a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU05.RM1014A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1014A .

bldg:damperVAVRM1043 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU05.RM1043.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1043 .

bldg:damperVAVRM2000 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM2000.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2000 .

bldg:damperVAVRM2001_1 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM2001_1.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2001_1 .

bldg:damperVAVRM2001_2 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM2001_2.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2001_2 .

bldg:damperVAVRM2005 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM2005.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2005 .

bldg:damperVAVRM2009 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM2009.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2009 .

bldg:damperVAVRM2010 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU05.RM2010.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2010 .

bldg:damperVAVRM2015 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM2015.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2015 .

bldg:damperVAVRM2019 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM2019.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2019 .

bldg:damperVAVRM2021 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM2021.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2021 .

bldg:damperVAVRM2027 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM2027.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2027 .

bldg:damperVAVRM2030 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU05.RM2030.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2030 .

bldg:damperVAVRM2043 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM2043.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2043 .

bldg:damperVAVRM2049 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM2049.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2049 .

bldg:damperVAVRM3000 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3000.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3000 .

bldg:damperVAVRM3001 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3001.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3001 .

bldg:damperVAVRM3001A a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3001A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3001A .

bldg:damperVAVRM3001_1 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3001_1.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3001_1 .

bldg:damperVAVRM3001_2 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3001_2.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3001_2 .

bldg:damperVAVRM3003 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3003.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3003 .

bldg:damperVAVRM3007 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3007.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3007 .

bldg:damperVAVRM3009 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3009.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3009 .

bldg:damperVAVRM3011 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3011.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3011 .

bldg:damperVAVRM3017 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3017.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3017 .

bldg:damperVAVRM3019 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3019.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3019 .

bldg:damperVAVRM3021 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3021.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3021 .

bldg:damperVAVRM3023 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3023.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3023 .

bldg:damperVAVRM3025 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3025.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3025 .

bldg:damperVAVRM3029 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3029.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3029 .

bldg:damperVAVRM3030 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU05.RM3030.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3030 .

bldg:damperVAVRM3032 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU05.RM3032.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3032 .

bldg:damperVAVRM3034 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU05.RM3034.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3034 .

bldg:damperVAVRM3035 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3035.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3035 .

bldg:damperVAVRM3043 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3043.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3043 .

bldg:damperVAVRM3045 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3045.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3045 .

bldg:damperVAVRM3049 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3049.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3049 .

bldg:damperVAVRM3101 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3101.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3101 .

bldg:damperVAVRM3102A a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3102A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3102A .

bldg:damperVAVRM3102B a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3102B.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3102B .

bldg:damperVAVRM3102C a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3102C.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3102C .

bldg:damperVAVRM3107 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3107.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3107 .

bldg:damperVAVRM3109 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3109.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3109 .

bldg:damperVAVRM3110 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3110.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3110 .

bldg:damperVAVRM3113 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3113.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3113 .

bldg:damperVAVRM3115 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3115.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3115 .

bldg:damperVAVRM3116 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3116.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3116 .

bldg:damperVAVRM3121 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3121.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3121 .

bldg:damperVAVRM3125 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3125.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3125 .

bldg:damperVAVRM3127 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3127.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3127 .

bldg:damperVAVRM3130 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3130.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3130 .

bldg:damperVAVRM3131 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3131.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3131 .

bldg:damperVAVRM3133 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3133.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3133 .

bldg:damperVAVRM3135 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3135.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3135 .

bldg:damperVAVRM3136 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3136.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3136 .

bldg:damperVAVRM3141 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3141.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3141 .

bldg:damperVAVRM3143 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3143.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3143 .

bldg:damperVAVRM3147 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3147.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3147 .

bldg:damperVAVRM3153 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3153.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3153 .

bldg:damperVAVRM3155 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3155.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3155 .

bldg:damperVAVRM3158 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3158.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3158 .

bldg:damperVAVRM3159 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3159.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3159 .

bldg:damperVAVRM3160 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3160.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3160 .

bldg:damperVAVRM3163 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3163.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3163 .

bldg:damperVAVRM3165 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3165.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3165 .

bldg:damperVAVRM3167 a brick:Damper ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3167.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3167 .

bldg:floor1 a brick:Floor ;
    brick:hasPart bldg:RM1000_1_room,
        bldg:RM1000_2_room,
        bldg:RM1001_room,
        bldg:RM1007_room,
        bldg:RM1011_room,
        bldg:RM1013_room,
        bldg:RM1014A_room,
        bldg:RM1043_room,
        bldg:RM1105_room,
        bldg:RM1113_room,
        bldg:RM1114A_room,
        bldg:RM1114B_room,
        bldg:RM1122_room,
        bldg:RM1123A_room,
        bldg:RM1123B_room,
        bldg:RM1124A_room,
        bldg:RM1124B_room .

bldg:floor2 a brick:Floor ;
    brick:hasPart bldg:RM2000_room,
        bldg:RM2001_1_room,
        bldg:RM2001_2_room,
        bldg:RM2005_room,
        bldg:RM2009_room,
        bldg:RM2010_room,
        bldg:RM2015_room,
        bldg:RM2019_room,
        bldg:RM2021_room,
        bldg:RM2027_room,
        bldg:RM2030_room,
        bldg:RM2043_room,
        bldg:RM2049_room,
        bldg:RM2101_room,
        bldg:RM2102_room,
        bldg:RM2104_room,
        bldg:RM2105_room,
        bldg:RM2109_room,
        bldg:RM2110A_room,
        bldg:RM2110B_room,
        bldg:RM2113A_room,
        bldg:RM2113B_room,
        bldg:RM2116A_room,
        bldg:RM2116B_room,
        bldg:RM2119A_room,
        bldg:RM2119B_room,
        bldg:RM2122A_room,
        bldg:RM2122_room,
        bldg:RM2125_room,
        bldg:RM2126_room .

bldg:floor3 a brick:Floor ;
    brick:hasPart bldg:RM3000_room,
        bldg:RM3001A_room,
        bldg:RM3001_1_room,
        bldg:RM3001_2_room,
        bldg:RM3001_room,
        bldg:RM3003_room,
        bldg:RM3007_room,
        bldg:RM3009_room,
        bldg:RM3011_room,
        bldg:RM3017_room,
        bldg:RM3019_room,
        bldg:RM3021_room,
        bldg:RM3023_room,
        bldg:RM3025_room,
        bldg:RM3029_room,
        bldg:RM3030_room,
        bldg:RM3032_room,
        bldg:RM3034_room,
        bldg:RM3035_room,
        bldg:RM3043_room,
        bldg:RM3045_room,
        bldg:RM3049_room,
        bldg:RM3101_room,
        bldg:RM3102A_room,
        bldg:RM3102B_room,
        bldg:RM3102C_room,
        bldg:RM3107_room,
        bldg:RM3109_room,
        bldg:RM3110_room,
        bldg:RM3113_room,
        bldg:RM3115_room,
        bldg:RM3116_room,
        bldg:RM3121_room,
        bldg:RM3125_room,
        bldg:RM3127_room,
        bldg:RM3130_room,
        bldg:RM3131_room,
        bldg:RM3133_room,
        bldg:RM3135_room,
        bldg:RM3136_room,
        bldg:RM3141_room,
        bldg:RM3143_room,
        bldg:RM3147_room,
        bldg:RM3153_room,
        bldg:RM3155_room,
        bldg:RM3158_room,
        bldg:RM3159_room,
        bldg:RM3160_room,
        bldg:RM3163_room,
        bldg:RM3165_room,
        bldg:RM3167_room .

bldg:GHA_ICS.AHU.AHU01.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GHA_ICS.AHU.AHU01.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "1dd596b9-277e-32c0-94b2-11a808d6a5a7" ] .

bldg:GHA_ICS.AHU.AHU01.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GHA_ICS.AHU.AHU01.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "5b8befa8-d55f-34e2-b6c2-80ef0f607e7b" ] .

bldg:GHA_ICS.AHU.AHU01.Heating_Valve_Output a brick:Command ;
    rdfs:label "GHA_ICS.AHU.AHU01.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "4e4cdb54-9edf-32ae-bda8-7118e0f2c00e" ] .

bldg:GHA_ICS.AHU.AHU01.Mode a brick:Mode ;
    rdfs:label "GHA_ICS.AHU.AHU01.Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "2f9c8fd3-2db2-39ad-8874-19cfa4c5f790" ] .

bldg:GHA_ICS.AHU.AHU01.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU01.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dc45a0cb-69c6-3975-8e91-c10cd381be13" ] .

bldg:GHA_ICS.AHU.AHU01.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU01.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "261182dc-2ac0-3e78-9e7c-aa10b8d1299a" ] .

bldg:GHA_ICS.AHU.AHU01.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU01.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "2d06ea24-2dcc-3663-a1eb-418c28d5c83c" ] .

bldg:GHA_ICS.AHU.AHU01.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU01.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "323b684a-28da-3f71-a703-2fa35b87fd06" ] .

bldg:GHA_ICS.AHU.AHU01.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.AHU.AHU01.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cc9d8292-f6e6-30c1-97ab-e86b6a66d84e" ] .

bldg:GHA_ICS.AHU.AHU02.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GHA_ICS.AHU.AHU02.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "0124b7ac-d45b-3211-9181-17ee4a70258d" ] .

bldg:GHA_ICS.AHU.AHU02.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GHA_ICS.AHU.AHU02.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "718fc886-f029-3c99-a324-168cfdd4f04b" ] .

bldg:GHA_ICS.AHU.AHU02.Heating_Valve_Output a brick:Command ;
    rdfs:label "GHA_ICS.AHU.AHU02.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "1c4ec862-36b3-3092-a11e-f11795dd5a91" ] .

bldg:GHA_ICS.AHU.AHU02.Mode a brick:Mode ;
    rdfs:label "GHA_ICS.AHU.AHU02.Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "7c63ac5c-23fa-37fd-bd88-1466a357fe06" ] .

bldg:GHA_ICS.AHU.AHU02.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU02.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d500147a-b065-3fca-b378-125e015a2151" ] .

bldg:GHA_ICS.AHU.AHU02.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU02.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "7fe1ab24-9095-36eb-9c16-b05c28bc0d5b" ] .

bldg:GHA_ICS.AHU.AHU02.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU02.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "1ea90748-3fd5-3fe8-a5f5-bb0c484f93f4" ] .

bldg:GHA_ICS.AHU.AHU02.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU02.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d1bb3bed-a9b6-3b1b-96b5-a1a3b282df7b" ] .

bldg:GHA_ICS.AHU.AHU02.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.AHU.AHU02.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7d0487c4-b11a-3409-bd81-8b4c87b07668" ] .

bldg:GHA_ICS.AHU.AHU03.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GHA_ICS.AHU.AHU03.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "0fe1db57-5596-3cd9-a586-73697b253468" ] .

bldg:GHA_ICS.AHU.AHU03.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GHA_ICS.AHU.AHU03.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "5778f647-04a7-3480-ad25-4c420958891c" ] .

bldg:GHA_ICS.AHU.AHU03.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU03.Mixed Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "00b07d50-f70e-3114-ba61-2ad6261ea925" ] .

bldg:GHA_ICS.AHU.AHU03.Mode a brick:Mode ;
    rdfs:label "GHA_ICS.AHU.AHU03.Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "51f3a9fb-1b3d-3a08-8d25-9d68a7fb6070" ] .

bldg:GHA_ICS.AHU.AHU03.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU03.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "34e97964-77e3-3215-83ec-cd057791d712" ] .

bldg:GHA_ICS.AHU.AHU03.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU03.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "6a10cc7b-4aac-366d-8276-731b71b57702" ] .

bldg:GHA_ICS.AHU.AHU03.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU03.Return Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f335c285-6082-3d1e-b4aa-0c30df934ae6" ] .

bldg:GHA_ICS.AHU.AHU03.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU03.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "8629a086-5ed6-326f-9928-c8f296132bcb" ] .

bldg:GHA_ICS.AHU.AHU03.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU03.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "336a3768-428a-3067-9e61-66fc88247e5d" ] .

bldg:GHA_ICS.AHU.AHU03.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.AHU.AHU03.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3c942879-4aae-333c-ad23-66a13b2a5e8a" ] .

bldg:GHA_ICS.AHU.AHU03.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU03.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6a3bee9d-c812-3fa9-8862-1ccf3e895685" ] .

bldg:GHA_ICS.AHU.AHU04.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GHA_ICS.AHU.AHU04.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "d2d46bda-3054-34b3-a1fd-92b775f85b6f" ] .

bldg:GHA_ICS.AHU.AHU04.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GHA_ICS.AHU.AHU04.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "f761cecf-6a22-31fb-a1d3-5dc8848478ec" ] .

bldg:GHA_ICS.AHU.AHU04.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU04.Mixed Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1ba170f6-5ed6-3cd7-90bd-be08639adbc9" ] .

bldg:GHA_ICS.AHU.AHU04.Mode a brick:Mode ;
    rdfs:label "GHA_ICS.AHU.AHU04.Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "898f4e8b-5b79-31c1-8be2-e858a383f5f8" ] .

bldg:GHA_ICS.AHU.AHU04.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU04.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f5f4024e-37c6-3d1d-bf11-057309de7e36" ] .

bldg:GHA_ICS.AHU.AHU04.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU04.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "cee6efa5-091c-37e5-9e7d-19b7f7a6711f" ] .

bldg:GHA_ICS.AHU.AHU04.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU04.Return Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ca699381-b3ff-3a3f-9785-e4137d9d0dc7" ] .

bldg:GHA_ICS.AHU.AHU04.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU04.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "0a0f57e6-aa36-3761-8aef-75d63eb610d3" ] .

bldg:GHA_ICS.AHU.AHU04.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU04.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c6079b7d-52ab-3570-af93-f8b6ba6aef32" ] .

bldg:GHA_ICS.AHU.AHU04.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.AHU.AHU04.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "37460852-33ac-34cb-85f5-b3d00af5b65e" ] .

bldg:GHA_ICS.AHU.AHU04.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU04.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "01d1d1f1-9a29-32af-ac09-c9e41b167ee1" ] .

bldg:GHA_ICS.AHU.AHU05.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GHA_ICS.AHU.AHU05.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "cdf84859-b4a5-3c13-a78c-9bfafe32d5c5" ] .

bldg:GHA_ICS.AHU.AHU05.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "GHA_ICS.AHU.AHU05.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "5b2c2385-8b30-3cc2-ab9c-be340e3ec375" ] .

bldg:GHA_ICS.AHU.AHU05.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU05.Mixed Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3543a24d-d317-32ae-9954-16867be4ecbc" ] .

bldg:GHA_ICS.AHU.AHU05.Mode a brick:Mode ;
    rdfs:label "GHA_ICS.AHU.AHU05.Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "8d3caf7b-0b42-31df-b61b-1961c1911d13" ] .

bldg:GHA_ICS.AHU.AHU05.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU05.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0f11b056-db37-35d1-9f88-7d9118e4951f" ] .

bldg:GHA_ICS.AHU.AHU05.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU05.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "77564fed-d86b-3a11-823a-ecdf12ee6ed8" ] .

bldg:GHA_ICS.AHU.AHU05.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU05.Return Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6dfe8e4d-e734-33c9-af3e-0be4cfd27b0c" ] .

bldg:GHA_ICS.AHU.AHU05.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU05.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "907301f2-b47f-38d1-a7db-a186474fac04" ] .

bldg:GHA_ICS.AHU.AHU05.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU05.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4a429400-cd3a-30af-8e7d-efb747eb45bb" ] .

bldg:GHA_ICS.AHU.AHU05.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.AHU.AHU05.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3300a849-e295-3c2a-9bd0-9bde28ac8250" ] .

bldg:GHA_ICS.AHU.AHU05.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.AHU.AHU05.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7142f931-8a12-36ac-b211-d5bc92e764e7" ] .

bldg:GHA_ICS.CHW.Building_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;
    rdfs:label "GHA_ICS.CHW.Building Chilled Water Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "64cd36dd-584f-38e2-a722-af56e4917e05" ] .

bldg:GHA_ICS.CHW.Building_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "GHA_ICS.CHW.Building Chilled Water Return Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "36168087-3596-3810-8a14-5ee42a64df6c" ] .

bldg:GHA_ICS.CHW.Building_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "GHA_ICS.CHW.Building Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2eb47ded-43da-3c7f-891c-0e8117937254" ] .

bldg:GHA_ICS.CHW.Building_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.CHW.Building Chilled Water Supply Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "60b5a9e2-9753-353e-8866-2c8f5e9bbd6f" ] .

bldg:GHA_ICS.CHW.ECONOMIZER a brick:Damper_Position_Command ;
    rdfs:label "GHA_ICS.CHW.ECONOMIZER" ;
    brick:timeseries [ brick:hasTimeseriesId "d76f0e5c-b12d-3e2d-a0a5-2196fa9d5c15" ] .

bldg:GHA_ICS.CHW.Enable a brick:Enable_Command ;
    rdfs:label "GHA_ICS.CHW.Enable" ;
    brick:timeseries [ brick:hasTimeseriesId "8f4efa2e-4e20-3f71-bcda-cb78ca89ddfa" ] .

bldg:GHA_ICS.CHW.Loop_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "GHA_ICS.CHW.Loop Chilled Water Return Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "18e7c267-8c30-332f-a354-e9cfc6e89413" ] .

bldg:GHA_ICS.CHW.Loop_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "GHA_ICS.CHW.Loop Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c08ba94c-550a-3ab1-bfaa-af1cd79eafde" ] .

bldg:GHA_ICS.CHW.OA_ENABLE a brick:Outside_Air_Damper_Command ;
    rdfs:label "GHA_ICS.CHW.OA ENABLE" ;
    brick:timeseries [ brick:hasTimeseriesId "74d7919c-8de4-33ce-b69f-488f51527209" ] .

bldg:GHA_ICS.CHW.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.CHW.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "01a4cde7-a417-3e5c-97cf-3a54aa6a6b50" ] .

bldg:GHA_ICS.CHW.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.CHW.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "6f582d82-11f1-3773-a51d-13c452dd6404" ] .

bldg:GHA_ICS.CHW.Pump1_SPEED a brick:Speed_Status ;
    rdfs:label "GHA_ICS.CHW.Pump1_SPEED" ;
    brick:timeseries [ brick:hasTimeseriesId "ec1004b7-b6c2-3138-aec1-64cdf00277bf" ] .

<http://buildsys.org/ontologies/GHA_ICS#GHA_ICS.CHW.Pump1_Start/Stop> a brick:Start_Stop_Command ;
    rdfs:label "GHA_ICS.CHW.Pump1_Start/Stop" ;
    brick:timeseries [ brick:hasTimeseriesId "d5703a79-c846-326d-86c3-1037b5f021a8" ] .

bldg:GHA_ICS.CHW.Pump2_SPEED a brick:Speed_Status ;
    rdfs:label "GHA_ICS.CHW.Pump2_SPEED" ;
    brick:timeseries [ brick:hasTimeseriesId "5e9b1002-310e-37f3-a64d-c04cc9861a6a" ] .

<http://buildsys.org/ontologies/GHA_ICS#GHA_ICS.CHW.Pump2_Start/Stop> a brick:Start_Stop_Command ;
    rdfs:label "GHA_ICS.CHW.Pump2_Start/Stop" ;
    brick:timeseries [ brick:hasTimeseriesId "e36d0586-0c87-3970-baf0-be13786a4e79" ] .

bldg:GHA_ICS.ZONE.AHU01.RM1105.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU01.RM1105.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "db29c705-99af-3638-a3b2-e7fcfd1823c5" ] .

bldg:GHA_ICS.ZONE.AHU01.RM1113.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU01.RM1113.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0831e508-b41a-349a-b5b1-77c8d8081202" ] .

bldg:GHA_ICS.ZONE.AHU01.RM1114A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU01.RM1114A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1319df93-9590-3e8d-bc33-17a9e8784e7e" ] .

bldg:GHA_ICS.ZONE.AHU01.RM1114B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU01.RM1114B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b7fc8cec-4583-3020-8e41-51a5157d62ba" ] .

bldg:GHA_ICS.ZONE.AHU01.RM1122.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU01.RM1122.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a7ba0c2a-edd8-3ab8-a81a-b4fa7e0ab122" ] .

bldg:GHA_ICS.ZONE.AHU01.RM1123A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU01.RM1123A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4797a108-c11e-39fd-8233-b8ee0761ec8d" ] .

bldg:GHA_ICS.ZONE.AHU01.RM1123B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU01.RM1123B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ed7fd019-fd43-3ded-b19b-f549e0d71285" ] .

bldg:GHA_ICS.ZONE.AHU01.RM1124A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU01.RM1124A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d949757a-a158-3c5d-be1b-7973115e5a9d" ] .

bldg:GHA_ICS.ZONE.AHU01.RM1124B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU01.RM1124B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4c95fe48-fc08-3ebf-9e2f-eeae390c39df" ] .

bldg:GHA_ICS.ZONE.AHU02.RM2101.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU02.RM2101.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "793c69e1-48d5-357d-a862-521a3501071f" ] .

bldg:GHA_ICS.ZONE.AHU02.RM2102.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU02.RM2102.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "885494ef-85ce-3af7-9fc6-13d8b7834f43" ] .

bldg:GHA_ICS.ZONE.AHU02.RM2104.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU02.RM2104.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4a5b1fe5-822d-3c88-8c13-a468668230ae" ] .

bldg:GHA_ICS.ZONE.AHU02.RM2105.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU02.RM2105.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e5663d94-2a5c-362a-8c31-50c6c8360788" ] .

bldg:GHA_ICS.ZONE.AHU02.RM2109.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU02.RM2109.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8f3c5eaf-3107-3693-ba2f-5180173afe77" ] .

bldg:GHA_ICS.ZONE.AHU02.RM2110A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU02.RM2110A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8ef6d1af-9e74-314e-b41c-4e7f946ae76e" ] .

bldg:GHA_ICS.ZONE.AHU02.RM2110B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU02.RM2110B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a3eedb23-6764-3011-a413-91b7426e4d8b" ] .

bldg:GHA_ICS.ZONE.AHU02.RM2113A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU02.RM2113A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "df48c190-8177-380e-ad47-3c851fca797d" ] .

bldg:GHA_ICS.ZONE.AHU02.RM2113B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU02.RM2113B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "36f97a04-3a2a-3e42-a5b1-4528233e269b" ] .

bldg:GHA_ICS.ZONE.AHU02.RM2116A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU02.RM2116A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cc910c72-603a-3dce-b450-36ca0699f078" ] .

bldg:GHA_ICS.ZONE.AHU02.RM2116B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU02.RM2116B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "900edd2a-0d85-301b-ba73-f21f71fee36e" ] .

bldg:GHA_ICS.ZONE.AHU02.RM2119A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU02.RM2119A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d26fab96-8bb5-3cd9-a5d1-4e94d3a46fd6" ] .

bldg:GHA_ICS.ZONE.AHU02.RM2119B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU02.RM2119B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fc00f9dc-fb7a-3cd0-a709-14a26ec3d758" ] .

bldg:GHA_ICS.ZONE.AHU02.RM2122.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU02.RM2122.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f175f1c2-7a5d-3412-8400-ddf00c564900" ] .

bldg:GHA_ICS.ZONE.AHU02.RM2122A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU02.RM2122A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b4ba8728-7cab-34d9-a4f8-d79ad9aaed96" ] .

bldg:GHA_ICS.ZONE.AHU02.RM2125.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU02.RM2125.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "af42c6db-d927-3b09-a02f-8b904a294b17" ] .

bldg:GHA_ICS.ZONE.AHU02.RM2126.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU02.RM2126.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "54379e53-1b4c-38ff-8499-b47b64beec6e" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2000.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2000.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a8e28053-1236-3fca-8ade-c13c5826f8b2" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2000.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2000.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "62c70108-b4f7-35ad-bf6f-44014eb67687" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2000.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2000.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0630f2f8-d456-3ce4-b3d8-f8159e7a1742" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2000.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2000.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "571b5b79-4fdd-3f28-a062-31c17716fa98" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2000.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2000.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7c1ef1d9-d7f0-3aa3-9b0a-bb1eaef0e517" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2000.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2000.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b9519eb0-3000-3b69-9dac-20f6ecc51e8c" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2000.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2000.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8f508539-3aec-3b51-9efb-2f94a8c51c87" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2000.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2000.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e06700b6-5666-3571-bc5f-172d0178d534" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2001_1.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2001_1.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c5aadc40-7e13-3c61-a9bf-736000cec780" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2001_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2001_1.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "146ec680-e561-3a44-85b8-ef584b151165" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2001_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2001_1.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4ebc7c63-0de5-3fa2-9b6f-e09ab5d18404" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2001_1.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2001_1.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "b28f5a05-fdf9-31ae-820f-9b8b6cc8b58f" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2001_1.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2001_1.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ffcfedf0-e075-3259-a038-da93c1baeffe" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2001_1.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2001_1.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f3d9229d-af50-3665-8c09-07936b7e5a98" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2001_1.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2001_1.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8da4d9f9-75e4-3ec1-a22e-eea94bd3d268" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2001_1.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2001_1.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "898915fa-3c39-35e4-ba29-c7fdb02141b3" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2001_2.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2001_2.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "587437b0-6d65-31a5-91a0-3fb87adf6485" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2001_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2001_2.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6a58900f-bbb4-3ff2-aa47-3f83fdb03144" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2001_2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2001_2.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "141e2345-2256-349e-806d-fef79cabf659" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2001_2.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2001_2.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "5fe0a2d7-c660-31e7-8f9c-773c2cffcb2d" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2001_2.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2001_2.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ef791359-bff0-3494-b0e5-b2f80e4c880b" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2001_2.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2001_2.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7b484608-98fb-39a2-ba07-63c815898442" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2001_2.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2001_2.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "74da7183-5165-3898-ac77-392cf92ca600" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2001_2.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2001_2.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6c9357a0-cbff-341f-b039-cbbf65f08715" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2005.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2005.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8a984d08-1450-34b3-8008-300511099a37" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2005.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2005.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bddacc5e-16e3-33b1-b924-a3f6661f093c" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2005.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2005.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f6c0cd8a-93be-3642-9f18-882baea7bb21" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2005.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2005.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "935872c7-366c-320b-8ec4-5303e1eccc46" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2005.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2005.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "dabc42fa-e65d-3aac-b41a-5272420767db" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2005.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2005.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9d36e602-dd36-3be3-a4f0-c30e01dceb52" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2005.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2005.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1bd573b4-1fb3-37a8-9af7-49a131aacabd" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2005.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2005.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1aebc2b5-0344-33b6-ae5d-d54d10a0f209" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2009.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2009.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1d98ef19-2fa8-3e1c-8cc0-af904ed45414" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2009.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2009.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "567fadbb-0935-3b11-83de-5bdde8a5e3b3" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2009.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2009.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "59010045-0ff7-345d-9680-983823fe92b5" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2009.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2009.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e5ba8498-7229-3ff5-8a2a-3e7c1932b2bd" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2009.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2009.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "13b5c1c3-ab99-335a-99f6-addf37ccbcb0" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2009.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2009.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6dffdbee-1d9e-36bb-99a7-8e7ad35db10e" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2009.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2009.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "50040e9c-1e60-3072-8d83-fd948ea09610" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2009.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2009.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bbfb86d8-f53c-3618-a0b1-e4f46bf6a2d5" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2015.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2015.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "44e81025-d2e6-36d1-815c-f6a9d300645c" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2015.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2015.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1d7bd12d-d025-3a7c-ab9b-211809497fbf" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2015.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2015.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0c1b6e8b-870d-3ca6-9aef-2727a530989b" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2015.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2015.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "b7e8e2ff-0329-364d-9fe5-e37216283c77" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2015.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2015.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "811ffd8b-1ce0-3495-ac9f-94f137b4098d" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2015.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2015.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "fad0bc3c-d77a-3961-876b-81fdea07fe56" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2015.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2015.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "df3ed8e3-1b28-30a5-901f-e4fb478feea2" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2015.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2015.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ae7e70ab-eafa-3410-884b-3f08145b4c76" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2019.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2019.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c215ff55-5e70-334a-9371-8aa86501f473" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2019.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2019.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "408fc6a4-8321-3d8e-8faf-693fc6b105cf" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2019.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2019.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6d06400a-2ed2-3b10-a225-344d597163ff" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2019.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2019.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "269947de-2004-3e48-a630-15a21b4dc5b8" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2019.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2019.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "35b06799-b4f8-3fb7-80d4-de93cf9aef78" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2019.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2019.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "09f9179a-2e1e-3a1c-9e67-e62ccc887aa7" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2019.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2019.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "162ab4d8-5b02-3006-9eb1-9db81e7af500" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2019.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2019.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d0286c68-b9e1-30ed-80a2-70554b967036" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2021.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2021.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c43a53cb-0869-3d82-9035-3daa425e9c82" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2021.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2021.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7b65a27f-e8ed-3c37-8a35-783a6f133a64" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2021.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2021.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0d2194f6-8f0e-3cb2-b31a-06325d5105ce" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2021.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2021.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "5a7bff0d-67f4-360a-a601-361d652760be" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2021.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2021.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1e7ff700-df62-3b6a-85f3-6db001ca5625" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2021.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2021.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6bfe59c6-abcf-394d-842f-3f2847cc8daf" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2021.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2021.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8e8a9505-8179-3366-ad61-282a5f62db72" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2021.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2021.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2d572465-f1db-37dc-8fc9-8f0130f7d7ee" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2027.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2027.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "363888b1-b2ba-3423-8b80-84ab63c7432d" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2027.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2027.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "083a8613-2c45-38b1-b56c-fd50b24ea49f" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2027.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2027.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ec0fca0a-11bb-3719-83a2-d82068ba5536" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2027.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2027.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "24c9e25e-fcd9-3048-9afe-7b533ab78934" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2027.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2027.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e0efcf69-50df-33b5-9bd5-244f4d9f3d39" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2027.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2027.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2fffdf10-5b9b-3de4-a01a-aebdd4119043" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2027.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2027.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4078cea1-4180-3bc1-976c-ff5f05b6da0e" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2027.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2027.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f9f2fdcf-ba2c-3f23-ad51-878217cf53f6" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2043.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2043.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "aca9cd05-bd40-355c-bcaf-572f3e4760d3" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2043.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2043.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "663b390d-45a1-3b6b-8f8f-5cb07a525298" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2043.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2043.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c5505595-111c-320d-87f2-1a255a3188e2" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2043.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2043.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "66af08cb-ac87-3fc4-9874-1da2908680d6" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2043.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2043.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5b69012b-8de3-3ce1-89b7-5cb5b666f78b" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2043.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2043.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "dbe0da4c-d2aa-365d-9e87-2a63fb722c6b" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2043.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2043.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "2eb4725c-50a0-35a6-9e3c-9e433253ba2c" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2043.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2043.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b13da23f-6333-34ce-9121-fe58df449a61" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2049.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2049.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2c97bd37-aa98-398f-8b1f-1aa59557d362" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2049.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2049.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7b4496f2-13e6-3569-94d8-c6feb7cc3c9f" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2049.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2049.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6f982f49-f5e0-3c95-b643-89d4fe03ae90" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2049.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2049.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "75ae8e1c-5ae9-3838-8a65-21484a970c4f" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2049.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2049.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b82c5dd1-48d5-3881-99f1-475c6cf1b502" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2049.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2049.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "67e01ab6-76f7-3864-92c4-efa04213101d" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2049.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2049.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6deb6966-26e0-3257-b65f-3ddd1e0ca798" ] .

bldg:GHA_ICS.ZONE.AHU03.RM2049.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM2049.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "56a0bb10-008c-35dd-af60-93e155d30108" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3000.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3000.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "954989db-9c96-3556-9643-a1c94e98c1ab" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3000.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3000.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a23f243b-3c97-3b44-9868-4bcc1a3c2963" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3000.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3000.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2e1c9419-9208-38eb-81de-957d966c601d" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3000.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3000.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "08a5fe0b-91ad-3ff1-9716-8bb1b1d09332" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3000.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3000.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9d766723-3b3c-301a-ba34-dee0478eee44" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3000.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3000.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "10b1a04a-8791-3f0d-92b8-9c7b0152de61" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3000.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3000.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "652d6066-5f9f-39eb-aa73-481d35b9a072" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3000.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3000.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dfcbd95c-ad12-3cdd-8d67-a7c01b81897d" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3001.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3001.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b253072e-1b19-3332-88d6-2f96efa3150c" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3001.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3001.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ba7bab15-a575-3296-ad7e-0df167ea1fa8" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3001.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3001.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "47bf0116-ebd5-3d7e-9ff7-d92c5d2ce81f" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3001.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3001.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "ba42500c-f911-30c5-ba1d-26a00caea79f" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3001.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3001.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "fd23bd3e-2273-3fa4-b00d-28639f073808" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3001.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3001.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "cb4296a1-fea1-3c08-aa80-c1d119463f4a" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3001.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3001.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "dd8bac87-554a-31d7-99d8-c93632260062" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3001.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3001.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5e01c56f-8ad9-3007-a5e0-48fa753f7563" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3001A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3001A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "de80d7a6-997c-3795-a84a-cdd3aff74d98" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3001A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3001A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c4da6685-dfdd-3ca5-9b44-ae72167c14f4" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3001A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3001A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "675b9c91-9c95-30cf-9d08-545abee0d425" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3001A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3001A.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "c0cf9199-b646-34bf-b288-54d3bb392e5e" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3001A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3001A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "662255ab-f5b2-3898-8599-f1d62b1fef92" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3001A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3001A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b06f0043-4056-3f96-879d-02a05c3ddaaa" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3001A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3001A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "02edba64-931f-3c10-96e5-74b1c827eb51" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3001A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3001A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2230d777-0e07-304b-b50b-bc667fb0a9f7" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3001_1.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3001_1.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7851c552-c307-340b-ada2-c3a7ed7f8ab7" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3001_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3001_1.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "18850cc0-448b-3f13-9269-0d12b353ca71" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3001_1.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3001_1.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "f5d475f6-d398-3036-90ef-75d5935e38e7" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3001_1.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3001_1.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "03e6ca6f-e843-356c-a4ea-8275fafb67fe" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3001_2.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3001_2.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "20c2bfd1-146b-3438-b010-d069ec33636d" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3001_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3001_2.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2528b035-9444-3fdf-b4c9-1b7b4e77d7fb" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3001_2.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3001_2.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "4dd1957f-ab13-31cf-94ce-dc751136703f" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3001_2.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3001_2.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b59dcff3-1385-3ffa-ba40-09543bac5a13" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3003.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3003.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b15ede44-c577-3473-9fa8-7968112754da" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3003.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3003.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e62b634a-99db-36e4-98c7-b504819af87f" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3003.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3003.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e3650ba7-78f7-3b16-a5ca-e054bd122cba" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3003.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3003.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7543c092-2179-3d03-b726-5c8f7dd7e7b4" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3007.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3007.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8ba66386-79a6-3135-b539-1422987edc8b" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3007.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3007.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e70c36a1-1d50-38b6-a280-de81182d34da" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3007.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3007.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0f0d4282-82e6-3541-913e-14859f2408bf" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3007.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3007.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "02cc8687-a2cb-3f36-83a4-10dd4ad44a24" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3007.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3007.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "89ea8ada-94f3-3ad6-8be7-26170ad0c31d" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3007.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3007.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a3fce97e-d1ad-3079-a688-06b600e5d77e" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3007.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3007.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c943c2a7-97c2-3cc4-8680-6fd35d3cdf44" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3007.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3007.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "04b10051-ecd4-3fb9-b6c1-3d4182e96e80" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3009.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3009.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e950ef85-ff5b-3e33-b291-5da382d0cd1f" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3009.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3009.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8ea73909-44d2-3a6d-852f-ed5051d3751b" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3009.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3009.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "32f7d4c0-6bd7-363c-aa10-3f2c267c05b8" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3009.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3009.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "bbe3ffca-9ee5-3f47-b7e1-a15b2770f7cb" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3011.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3011.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "dd45d414-90bf-3c3a-a22a-286b73550da0" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3011.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3011.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8b8428f3-7ba7-3fc8-abec-a4c16734880a" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3011.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3011.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f3e0571b-b7ca-30dc-a9b4-db9fdd63ad5b" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3011.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3011.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "21fff22d-bd8a-3934-ba44-045439a2bdce" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3011.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3011.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1cef8678-146c-3348-bf08-04553f5fdd27" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3011.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3011.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "bdc9d96b-8152-3036-8d41-36faecff2ff1" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3011.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3011.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "40d4b0b5-17cc-38d0-9072-0de723819869" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3011.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3011.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "64b351df-985e-33f4-9d39-24b59379668d" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3017.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3017.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f45d0313-fef2-3a8f-aef3-876602f19bdc" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3017.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3017.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "faacbb09-ec5e-3d5c-9998-2c26ea57e3d2" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3017.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3017.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6deee83b-6583-3148-b226-e7a943c54a02" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3017.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3017.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "62d79b66-0338-3208-9956-adb853adf12f" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3017.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3017.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3c40d9cc-67b3-302f-89e0-f1f74548e90b" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3017.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3017.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d5ad485a-47ec-3937-9b16-28a0e96cf0a2" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3017.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3017.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "768e668f-a7f7-3e95-8e7a-42c46136e1e8" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3017.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3017.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b509be9f-0d31-3d66-904a-a5b392c7a4d4" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3019.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3019.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6d0e5082-fddf-32ea-befc-941314a50830" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3019.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3019.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2b10b595-8bbc-36a1-8af8-596ab63fcf09" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3019.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3019.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "21d97b40-89ed-3baa-b5b0-f8383c37b665" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3019.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3019.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "be22d16c-3653-3f85-85ca-85336c8532f0" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3021.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3021.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8a2d5d9b-7e92-321f-aad1-7ebeb876d51b" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3021.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3021.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b08ea2c5-3b96-3ac4-8df7-cfd5af526727" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3021.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3021.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d7cc547f-1c98-312d-9585-ba135be74f69" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3021.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3021.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "087f7890-be74-33c2-adbd-4a015d1fdd25" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3021.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3021.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "690e18e3-c99a-37d4-a1fa-e68d0f3915eb" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3021.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3021.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c00d4c8c-52ec-355c-a33f-ec052dfd831e" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3021.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3021.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c3796167-1673-38be-8a9e-7d6fac164815" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3021.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3021.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "868a49ab-00cb-3a87-a513-a914da0e4268" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3023.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3023.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "73f9fe71-9745-3e52-b6e1-2d53181c9ca4" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3023.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3023.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b61e2049-343c-3fca-8c6a-2cf49d21eed7" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3023.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3023.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e6c2c748-fb80-3f98-a106-c65863c84b29" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3023.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3023.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "fa338d78-1dd7-3e05-809f-53757058488d" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3023.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3023.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "65731b35-9f2c-393d-89f5-2c6745aa52f9" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3023.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3023.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "46706e55-149b-3ce8-b63f-d8789c848e60" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3023.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3023.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "42bab481-8894-3aae-867a-ae54e6a986d1" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3023.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3023.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d5a6fdf7-dc5b-3d79-94d4-09d56142ca5d" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3025.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3025.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "38a83b20-8c51-3d8c-a269-91fa428382e8" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3025.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3025.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b3047123-8842-3aba-bf06-8f2068898ac5" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3025.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3025.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "cae18c20-04d8-3e13-b04b-bacc37bbef39" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3025.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3025.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "fca73d74-a931-3364-a70c-fa1f05dfa86a" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3029.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3029.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "52c4d2f1-4491-3ec8-81b9-8651c2b3e42e" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3029.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3029.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "10f89bef-3401-36ef-9b3c-a9851c10cc72" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3029.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3029.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "568470fc-ab62-372a-9dd4-825bc882b206" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3029.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3029.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "5d9c1059-8730-34c3-a04d-e90b160dc5e7" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3029.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3029.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "56051aed-14cc-3e43-ba92-97a3ed5cea3d" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3029.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3029.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "52fe2658-b8ca-399b-97d8-d75c7fadf469" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3029.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3029.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0e68ce5c-1ede-3d8c-a3db-aa7032cd700a" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3029.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3029.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d2c95f9d-96a1-35e4-84ba-488dc1a9d6ca" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3035.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3035.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1bd26876-92aa-3f44-ac42-a30c3f4ffb61" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3035.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3035.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "704c4f1a-3de6-332b-a0bd-04d7eb498eea" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3035.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3035.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "13d495c6-e29d-33b0-aae6-1af519065835" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3035.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3035.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8d73251a-8c49-3800-8401-9500501875d6" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3043.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3043.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4afd295e-b10e-3203-ac41-a865745d0cb1" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3043.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3043.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "df0b13de-83cc-38ab-aaf4-2c0c1b2b3059" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3043.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3043.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c84d1862-ed79-3583-a532-616e00365e07" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3043.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3043.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e2d12cc2-f28c-39e0-8274-e4de3b352a32" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3043.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3043.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3fe7f68c-a848-353a-aa48-e99577751b08" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3043.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3043.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d905912f-9c61-341e-b65d-d938c8e0699a" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3043.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3043.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7dc5ddea-f394-315b-a8ea-4316e89fcea9" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3043.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3043.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2a1f963c-3a70-3c88-b103-123335380ee3" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3045.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3045.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c22fcc60-8ff7-33fc-ab08-c9f406dfb067" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3045.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3045.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ed2ecb8e-d911-3f35-8a14-ace9be45bc64" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3045.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3045.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e3926a6f-7e64-3778-8c3f-bb63ef7c5145" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3045.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3045.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "49d586b6-9b4c-3f1d-b2f8-f41e81c4ef07" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3049.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3049.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "556402e5-8ffa-306f-a8ad-008fce06bd20" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3049.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3049.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bbcd1b60-ca34-3cdf-91a3-6270b967a9f6" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3049.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3049.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "76415336-a512-300c-889e-dcc7aebed9e4" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3049.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3049.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "9c9e1b57-0b18-3ee6-bd13-8402d42271fe" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3049.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3049.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d7f35f45-4e54-346e-97dd-ac1d3b5ad959" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3049.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3049.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "643cc90a-facd-3b2a-9771-8e3ecd9bcc7e" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3049.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3049.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "fb6c9d9a-c286-3f2c-adf9-7c627f54055e" ] .

bldg:GHA_ICS.ZONE.AHU03.RM3049.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU03.RM3049.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "883d62c2-f62b-3640-9914-b5a5c72c2cf0" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3101.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3101.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ee207856-9d66-3bc8-b607-16916667522b" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3101.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3101.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4845c374-2317-399f-b0af-373b50c4df4c" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3101.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3101.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "83bdcaf5-7c46-309c-ba4d-e0591bd9e8e6" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3101.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3101.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e26db61d-5b72-3fe6-9708-7a0f5c25c5be" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3101.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3101.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "aaaf41b9-564b-32e7-88b5-d5e80d49b37e" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3101.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3101.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b25a10bc-faad-3cb1-9eb4-b245979b959f" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3101.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3101.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a85d542a-2d0a-3e64-969e-adc8ca9a3840" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3101.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3101.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2e2aff9e-87ab-3255-b7a1-bec93e109937" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3102A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3102A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "81f55917-a513-34ea-928f-13146b76e698" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3102A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3102A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "18aebe36-61f0-3585-8e13-8ed6d592949d" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3102A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3102A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "969e5d9c-8b2c-3d1f-b10f-1d957971b31d" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3102A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3102A.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "d3fffb7c-eee5-3945-9e0c-4a18b694540b" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3102A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3102A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "510a8172-7dcd-3b37-b7ba-e8461b5495fb" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3102A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3102A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "53f24cbe-4d1f-378b-9d97-f70f424a8fa4" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3102A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3102A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "06aa0f68-4800-37c1-8f1c-862473f8ea96" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3102A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3102A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b9c72900-b108-381f-9777-9699d16ebeb8" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3102B.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3102B.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "97b47bed-e74b-3ba8-8256-f0113bcca66d" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3102B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3102B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b6cc3ff5-7750-3e15-8539-b51ba003a593" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3102B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3102B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f789ff58-d8ab-3e7a-bb27-a04dbbde5b17" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3102B.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3102B.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "27cc366e-6aa8-321c-93f5-52894a3c3d2b" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3102B.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3102B.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3518e410-28d8-3405-8963-b183cb8c4d78" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3102B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3102B.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9288a6b3-2c71-3897-906d-af967a3e033c" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3102B.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3102B.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "34085945-5024-3aa3-b85a-b402407b4bbe" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3102B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3102B.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d85a9480-a32c-3f08-b5a0-08ac3f62850c" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3102C.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3102C.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4f1d1139-827c-3250-925b-23831a2e6bd1" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3102C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3102C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ba380ae0-827c-3291-a7e9-bf17a9cbbea1" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3102C.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3102C.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "38b6eded-1410-3e16-a24f-7a556d16e566" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3102C.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3102C.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "18c24758-2f71-3379-9923-fb249ac385a0" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3107.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3107.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5348c26d-fcf9-339a-9d40-24817c94f4b5" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3107.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3107.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8c7ec100-c958-32b3-9952-61d24c6477bd" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3107.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3107.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "f6e9f8e9-648a-3f68-b3a6-1895a1b73a91" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3107.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3107.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1a800dfd-dbd7-305c-8332-dcb23e6c1b1d" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3109.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3109.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a66f3b14-8277-38ac-bcee-bbac3233cac7" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3109.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3109.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d1896444-0d83-3c1b-bc43-935766ad802b" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3109.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3109.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f7bdc8cc-c1cc-3c8e-ad7c-2b6ce92c205b" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3109.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3109.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "4376fa15-33f2-381e-ac9e-708f165cc59d" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3109.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3109.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f7a856e6-b1e3-3179-9ea8-92c2e6724aa8" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3109.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3109.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a2bb5ba3-cb78-3ac4-ba23-cb42e5c4a598" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3109.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3109.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "05153d50-98bd-33f2-b7c2-068cbef26b9c" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3109.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3109.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d8e028a7-625d-3153-acd1-30c90cadd57f" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3110.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3110.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a075d307-ec58-353e-b8a6-3f1d436b487f" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3110.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3110.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "664a5c01-d0d5-33dd-b27d-d3332646fe62" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3110.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3110.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "c5a4e1e5-5b19-31ae-b0a2-1fc4cc8a953e" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3110.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3110.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0611aa34-f484-340f-a67e-00f0bdf2f1fe" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3113.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3113.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0d1e01fd-a6d2-30cb-b130-fb279f33999f" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3113.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3113.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cc9d1086-d3be-336a-b3bb-ff231cb85b7c" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3113.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3113.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "18466551-8c6c-3dfb-982e-f7e3ce6b7841" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3113.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3113.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a14b7ffe-ea44-38b4-8ae4-bd14d27a854f" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3115.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3115.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "96077b99-b12c-35a2-ab61-8790408e2634" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3115.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3115.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "61f67690-dbd7-3c40-a06d-a2dd7c4773cc" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3115.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3115.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "821ecee3-0552-36ee-809d-22e9328eec0b" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3115.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3115.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "447bb8a5-bea0-3f58-9e10-ad54812674e6" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3116.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3116.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "fc4b708d-4c20-3bc4-87d2-5c1c7a31c504" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3116.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3116.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "238439c2-11a6-341c-9549-2732f571b681" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3116.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3116.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "85e29285-6937-3e0a-8e54-7392f100234e" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3116.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3116.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "205a6c8e-da25-35e5-9818-2fd30ea21ed4" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3116.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3116.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "092691f0-cff0-30ff-bc69-e09c2aa29f7e" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3116.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3116.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "66ed22c6-0d63-3562-ab9d-a99e642491c7" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3116.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3116.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9d0c6387-ab5b-3c66-bfc3-fea8103478c5" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3116.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3116.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4bf6aeb3-b490-3df0-8969-5641cd0ca6ef" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3121.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3121.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2897d3b4-1319-3ed9-af90-1c36dee4994f" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3121.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3121.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "577905f3-b4b0-3529-96fd-ba5a8f3ad667" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3121.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3121.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ed392684-4d27-3d14-9122-658ded655b1d" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3121.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3121.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "a6ec2741-502f-372d-b048-3c0943cb9232" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3121.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3121.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6e933763-ac9b-3fe2-a7d5-b027f4b4bbe4" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3121.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3121.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ea0b3547-8bb9-3a0c-aff8-0e93d02e935a" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3121.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3121.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "337a6067-fe54-3fdc-b36d-51f7bea58d43" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3121.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3121.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "05138c8d-be14-3ea1-af50-13e0faa92c9b" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3125.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3125.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ae6060ac-688c-38c5-9b97-8ac6c36af94d" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3125.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3125.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fc3b75fb-b70f-3c55-baad-ea866b4d6b76" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3125.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3125.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "35c0472d-a4bf-3a51-8d9e-606f16741a96" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3125.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3125.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "df388b2b-4666-3997-836f-ff26d8b02f53" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3127.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3127.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "dd2054c8-e3f3-3d48-96ac-ca3c0bd4594d" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3127.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3127.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "02faf71f-2d9d-32a2-8213-0a2645520338" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3127.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3127.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5623af62-54af-317a-b4e0-436f80bd5977" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3127.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3127.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "585b39ca-3a51-3d7e-ac7d-5b4a69af7c9e" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3127.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3127.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8fba8fdc-9a2f-32d8-b56a-15ad094e0a26" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3127.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3127.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4b6935e5-447d-32e5-916f-a96b20599cd4" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3127.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3127.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "48d6c037-b9dc-3146-8172-d52b5bc042e1" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3127.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3127.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "541d38b2-b96b-3172-abd4-020f1ca96474" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3130.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3130.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "20442193-1ca5-31c6-a732-a4d9586d046b" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3130.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3130.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "da4c45a7-9788-3d66-bb81-97d825b2a12e" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3130.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3130.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "74961d2c-3256-3180-95d9-4947a4e335ff" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3130.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3130.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "07f69f82-06db-32a9-9bee-87f4f37de51b" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3131.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3131.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "35e2ba5f-3cae-37ac-b4d8-022f250db12c" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3131.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3131.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "61788865-0a16-3f90-b007-cf74132011f0" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3131.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3131.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "71946258-c9b6-3000-8953-08ffc94cd8f5" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3131.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3131.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "19dcd370-40ed-355b-9430-bd9537cd5483" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3133.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3133.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3279b493-ac90-3e43-95ae-aa0e202b5bd2" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3133.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3133.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f28584fc-f2b0-32d2-a8dc-d7e725a9fce3" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3133.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3133.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d8beaf4d-d9f4-38fc-a508-80eb44e738e4" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3133.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3133.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "ee4570cd-e8d7-3c9c-8857-4b77a5f598bb" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3133.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3133.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "195e08c2-3a15-3496-bad2-8997bfb0de89" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3133.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3133.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ce4a613e-68e9-355b-8d35-89330ba7d716" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3133.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3133.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e10d52c5-b9dd-32bc-bd2a-b21629186a00" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3133.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3133.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "37328a6b-fb94-335f-ac40-90fbf52a5e1f" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3135.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3135.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2f5f7a66-b255-3ac8-a711-df9d7c2a2c70" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3135.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3135.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4423639e-e29f-3660-9eef-5afdc602db78" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3135.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3135.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3ee09f3d-f769-382e-ad1f-303bcc9711ed" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3135.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3135.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "39443c4b-5e2c-3335-b33a-6622a51ebb08" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3135.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3135.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a1d69630-4f61-3a52-b65a-998db80d726b" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3135.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3135.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e6095211-f8ee-3ec5-9e9d-5641a208d271" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3135.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3135.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "464e6c4f-9505-3293-a01e-71f036d8d784" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3135.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3135.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b2e7af1b-00c7-3763-8355-4ba52d492b06" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3136.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3136.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8caeed0f-a414-360a-a2a7-e49b052b19dd" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3136.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3136.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f33c6245-64ef-35b3-b3ca-a23fda56171e" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3136.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3136.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "412e9ddb-e09a-37dc-af25-1bbbc0723eac" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3136.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3136.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "f60b62f8-24da-324b-ab40-e189a5460685" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3136.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3136.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "991c4d7d-7c60-3466-a625-3e452ac85efa" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3136.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3136.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "cd3a4f76-1512-3be7-8af9-26e99336c51d" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3136.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3136.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c95446f2-d076-371b-bbcc-05cf22dccdcb" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3136.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3136.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9c3eda8c-d16e-36cc-9a69-575d3461cf50" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3141.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3141.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f157598d-82db-3efd-b488-b734d7f252ea" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3141.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3141.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "420fcc1d-3242-3a18-a485-03aef12b7b95" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3141.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3141.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "3cbdbcea-8f95-3463-bbf8-fcab6391885e" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3141.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3141.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c15051c3-1e43-3e74-8e5d-2097c2b93ac5" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3143.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3143.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "55fe53f2-51fb-3d82-a244-d3b69206e79b" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3143.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3143.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5b0dc294-4d72-3f4b-82ca-783e78a74872" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3143.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3143.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "aacfaaaa-b870-3407-a394-bea56ebf0ebb" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3143.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3143.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "989d656d-1151-335d-a5d0-a0ced768b9b1" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3143.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3143.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7b3feb8c-0965-3480-b0e8-2dec4590aefe" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3143.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3143.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "42bf485d-7d0a-3370-aac4-4d16f9103b6d" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3143.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3143.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7396d92c-4a11-33f8-8c0b-be9e1b3394eb" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3143.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3143.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ff153e60-ae59-350b-9429-5254b3903a83" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3147.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3147.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "62b9c021-3523-3f1d-8080-90c90df845f2" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3147.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3147.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6e301fa0-ca04-35f9-a64d-879c22a5b0b4" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3147.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3147.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9ebb901d-b0df-3d3c-a741-16eed7ff0a7f" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3147.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3147.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "854be0f9-e792-359d-bba1-c54f52ed9343" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3147.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3147.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "83b29e55-914e-312c-9d41-aed167b8ebe5" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3147.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3147.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "50b78b28-c96c-3d89-b8b1-fa5295ade194" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3147.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3147.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e8cf2440-1478-355e-a364-a41dbbfef32a" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3147.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3147.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7574b284-af11-3062-a872-f08d20a6d1be" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3153.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3153.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8abe96f7-98e6-32f0-865f-800107c34dcb" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3153.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3153.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1cb4960b-7677-3ad2-b589-4c2f4f586ce9" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3153.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3153.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "fe845963-bd2b-3990-a29b-590fa0538814" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3153.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3153.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9056dd55-2dcc-3e32-b613-86c8cc401396" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3155.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3155.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8ac8ba21-0fe7-3637-b0c7-d2a9dec692b7" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3155.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3155.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "071bc696-abe8-3a53-979a-93d97970aab6" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3155.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3155.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a0c0edc0-5b76-38b2-8eda-817344d0af31" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3155.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3155.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "02fcda73-c3a7-32eb-8a14-c37309ce2ce3" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3155.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3155.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "cde438de-e33b-35d1-a577-218b6f45585b" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3155.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3155.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "72df515b-a459-39ee-bfa1-57de5a36d939" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3155.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3155.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "64364d47-87d1-3c66-927f-5344cdb7bc0b" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3155.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3155.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e65f9f10-9cac-3aab-abbb-e95f99402f50" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3158.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3158.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1f6a5bb9-abe6-33ce-a9a6-18d499ff1e14" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3158.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3158.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bb27a794-454c-31f3-ac4d-1f6a4eda0e2c" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3158.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3158.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5385753e-bb7e-336d-993f-f9320797aee3" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3158.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3158.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "68f5f92f-410e-35d2-b3da-abe2ff7b1366" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3158.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3158.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ecc551ee-237b-391b-b692-ab1ef6280df0" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3158.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3158.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "349bcada-78e3-3e25-874a-43cc1887a4ae" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3158.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3158.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "25167fc7-d218-3062-a996-86aced47247c" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3158.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3158.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1b00a74f-2190-3172-aefd-6683d288eed0" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3159.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3159.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b664353f-2cad-3815-a948-ad6d4229319d" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3159.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3159.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "76a92007-84e4-3c2d-b7a1-5e6ed3d7c099" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3159.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3159.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "1c2ed685-ba89-3303-9ca3-afd456e7f4d3" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3159.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3159.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ac179248-438a-3a7b-a47a-cd9d3d99cb5e" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3160.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3160.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "27ee5a8c-d018-3dfd-89de-538ba1cf252a" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3160.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3160.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "286faeb5-39a6-3103-a608-d116a4e9ebae" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3160.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3160.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4568af04-461c-3894-8cd2-e2730103875c" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3160.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3160.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "d2a9f273-9c1a-3ec7-bb74-2cce1262700f" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3160.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3160.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3fd0b4c4-9102-3018-91f0-a123effa2104" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3160.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3160.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3408b679-3961-3d6e-8583-2fec8a0eecc0" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3160.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3160.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c8b36642-e26e-3fd2-9cab-526cf8e227fa" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3160.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3160.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a6e9d43c-104b-3c2a-8270-e0a9bfda7bbb" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3163.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3163.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "65cd876f-0b02-3499-b73f-9909cf540407" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3163.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3163.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5c7edbef-4961-3fde-8790-154e5158d1fe" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3163.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3163.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "11ec71d1-bcad-3c34-8149-0bd09a29809a" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3163.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3163.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "44345063-2950-3cfa-9e54-1a83e3cf9974" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3163.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3163.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a059bd82-3468-3144-827a-8df287da4c3e" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3163.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3163.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "dd823d9d-0374-3a07-8a16-5107bb824794" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3163.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3163.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "30e72157-6080-3e89-af7e-51e0d51c7e30" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3163.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3163.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ce4b2821-de45-38f0-b8c6-0917aa4d143e" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3165.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3165.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "759c95f3-4bd6-3989-a284-5c2e8476dfc6" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3165.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3165.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e0bef9e3-4b4c-3e2e-8e2c-4c4cba99939b" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3165.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3165.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "8fd09ab7-e3b6-362c-9140-274e4691cc1f" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3165.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3165.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "19fdc8dc-3d2e-3e30-ae4c-13842472eab7" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3167.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3167.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "012c1c4c-7229-3099-a1ed-f9c4efa57425" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3167.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3167.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e5823a17-5c73-3fe1-874d-f7da8ea7a0ca" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3167.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3167.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8981f4da-46a4-3c77-a76a-d3ddaeef4b9e" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3167.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3167.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "62bbaeb3-bf36-34a1-a230-b643dccac536" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3167.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3167.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6d3ea4df-7aef-34ef-85cc-38af6e047fd7" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3167.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3167.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5cfeb51c-65ad-3aab-a430-376d570f372f" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3167.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3167.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "39a2e9cc-8c2d-3eb7-8651-75bb88e91bee" ] .

bldg:GHA_ICS.ZONE.AHU04.RM3167.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU04.RM3167.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7fbeb06f-d93a-3a52-9d26-f0f1a22c232d" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1000_1.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1000_1.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0070b2c5-efec-33b7-b75b-1cf27bd155a5" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1000_1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1000_1.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "274cc257-a601-3149-b7f8-33f77f1e679e" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1000_1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1000_1.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e3c0da48-c78e-304e-a490-6161c7822b5b" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1000_1.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1000_1.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "1860fcaa-7b1d-39b4-8007-633250536f9d" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1000_1.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1000_1.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "eaef670e-4cd0-3160-9749-45aecd2a1d88" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1000_1.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1000_1.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0e910f4d-bb05-3cd6-8ab8-cb66c06480da" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1000_1.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1000_1.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "74ebd324-e032-37e1-8041-ed487144d4b2" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1000_1.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1000_1.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6ba7b06e-dacd-334a-9ec9-8bca34c2704c" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1000_2.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1000_2.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7c206115-e2ba-34af-bb85-96bf7c46bc9d" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1000_2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1000_2.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fea31b6b-dc0c-3cca-9563-6df070e318ad" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1000_2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1000_2.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "51dab64d-b546-3be0-bbcc-c5e42ae6c075" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1000_2.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1000_2.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "f7fd1a21-1530-3184-b0a9-135570c22e48" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1000_2.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1000_2.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "384bc25a-e903-3169-9e6b-a028e97c755a" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1000_2.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1000_2.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "330e5641-56a6-36f8-874f-40111abfb8be" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1000_2.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1000_2.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "036932c0-41c8-3b05-a4d2-d482da8e8e32" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1000_2.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1000_2.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "42f7f125-b8ab-37ce-9d6a-f2fd28d39c7d" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1001.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1001.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7cccc750-546d-3fce-b3a9-9a21e759dc52" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1001.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1001.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b6327876-24e7-3f98-bf1d-6761905234ae" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1001.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1001.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ae3c3651-cece-3adc-8e8b-ac0b7256e498" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1001.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1001.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "a7bbd8b0-e9a1-3d39-966a-6106f385bd06" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1001.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1001.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0d092a18-fc7c-3a81-b539-8f3b24e14f2e" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1001.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1001.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a78882d6-dfbf-30e9-b626-4a0c497782ce" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1001.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1001.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "64431dd7-d631-3a56-9fe1-6ca7d2649d09" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1001.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1001.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ec0985e3-18f8-3598-8f75-710c80cf8159" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1007.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1007.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d9732bad-71e1-3ef5-8148-6ee14fa48796" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1007.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1007.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a1d7702f-1257-3521-8ca7-f79727bcf0c1" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1007.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1007.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d1c68893-4a33-3351-98df-9f112498ffb9" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1007.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1007.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "af27eba0-cc0f-3366-939b-00d8b1707fb2" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1007.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1007.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6a0a14bc-03ce-3fdf-97f6-14121f02f8c6" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1007.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1007.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ef4b97ea-2580-37ec-afce-00bab856f722" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1007.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1007.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8d53085e-3f0a-3bb2-841b-a7114c61e0d7" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1007.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1007.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d1333e5b-614d-344e-bac7-a78fc40036c2" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1011.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1011.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d1843c73-308d-3ba2-a95a-736ec2027528" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1011.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1011.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "04e48ed4-de0c-3189-aca0-69e82f6753e6" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1011.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1011.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "aebcc9a3-6efb-3035-ad0d-4e4c8672a952" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1011.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1011.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "2270e89c-a97a-3783-b80f-9bc5a3ae6b4d" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1011.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1011.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ff09c148-ec96-3fae-8c4b-987a0473a3a6" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1011.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1011.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9f481221-3114-34f6-a290-706814e9c69b" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1011.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1011.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5e0067d3-663d-3361-8ed6-d2dfdf815762" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1011.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1011.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c5157231-1c32-303f-aab3-96eef3ac5391" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1013.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1013.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5b44817a-61ad-357d-9da7-8b4997b4dd2a" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1013.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1013.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "528e422f-20f8-3f1e-aa70-34d8cde29567" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1013.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1013.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "118a9c76-4cdd-34e2-9878-88d8d8147497" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1013.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1013.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "4aa6e462-c484-33b5-bb8b-c3e35506c027" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1013.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1013.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f65df5c6-9cd2-3f1e-af23-e3a12099175d" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1013.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1013.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a2e1d1c5-3684-3115-b802-9a28544077d7" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1013.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1013.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a01230c1-cc51-34e4-a69e-99cb93fda0eb" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1013.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1013.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "12dad312-cf9b-3127-a5de-89f93ba60688" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1014A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1014A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7639fa15-9021-36cd-bec1-5903ccc32ca2" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1014A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1014A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4306e934-4235-30b8-9840-ebb8d1bdb486" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1014A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1014A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b1f1cdfd-29bc-3182-af7d-c7c96ef708cd" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1014A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1014A.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "3336e6a7-d32d-3c99-8292-7d4920961ad4" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1014A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1014A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "226cd507-27f6-3e42-9bd9-2ecf4d426351" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1014A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1014A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "51aef48e-2703-3f72-9645-62d2ae923e07" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1014A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1014A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "cef105da-99c4-31c5-9d9b-9588e03e3cdb" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1014A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1014A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "223ce0dc-08fe-3490-910c-d457e0e1ee7a" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1043.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1043.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0a857bfc-73f9-3921-992a-a97d7f79d84c" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1043.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1043.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c3a6b806-cf92-30e9-90ce-b7a81111049c" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1043.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1043.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "19898755-5c9e-31f8-9d49-41a95c00d895" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1043.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1043.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "930e0f20-272f-3164-8c7e-9fe7f9740af1" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1043.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1043.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3e31fd39-f66c-30f9-b584-c2c938e9fb74" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1043.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1043.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "50ff25e4-d1ce-3945-9fff-6f3caf1b759e" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1043.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1043.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8df56181-d5fe-3149-a83f-aee72cfdd09a" ] .

bldg:GHA_ICS.ZONE.AHU05.RM1043.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM1043.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d6dca4bd-908e-3e35-ba27-db970839baf4" ] .

bldg:GHA_ICS.ZONE.AHU05.RM2010.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM2010.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "beaee75b-d56f-3ac3-b03c-f9f05df6dde7" ] .

bldg:GHA_ICS.ZONE.AHU05.RM2010.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM2010.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b6cd2243-8b19-3b9d-a957-1998386ffa36" ] .

bldg:GHA_ICS.ZONE.AHU05.RM2010.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM2010.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "20f1cd46-1051-3024-8376-7603dd00e164" ] .

bldg:GHA_ICS.ZONE.AHU05.RM2010.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM2010.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "81976a6a-1966-3734-9dec-c17b8078270f" ] .

bldg:GHA_ICS.ZONE.AHU05.RM2010.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM2010.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9cfd506a-2874-3efa-9aed-a754d17883b1" ] .

bldg:GHA_ICS.ZONE.AHU05.RM2010.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM2010.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "fefa2209-ee5a-3a18-9b1d-cc86806f5f89" ] .

bldg:GHA_ICS.ZONE.AHU05.RM2010.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM2010.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "90c490ae-05f5-37b4-9836-5b8c79c88194" ] .

bldg:GHA_ICS.ZONE.AHU05.RM2010.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM2010.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "80190d56-20ee-32f4-8dc4-dbbe745ad32e" ] .

bldg:GHA_ICS.ZONE.AHU05.RM2030.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM2030.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6322c994-f4ed-35c8-8c1d-212546bee7c5" ] .

bldg:GHA_ICS.ZONE.AHU05.RM2030.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM2030.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9ffbceff-4b1f-3e89-ad09-8a92ea985ffe" ] .

bldg:GHA_ICS.ZONE.AHU05.RM2030.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM2030.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4564cf69-4eae-3a76-b18b-066f2dfe5796" ] .

bldg:GHA_ICS.ZONE.AHU05.RM2030.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM2030.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "949bdb35-8371-3ee2-8147-a5b146d2fbc7" ] .

bldg:GHA_ICS.ZONE.AHU05.RM2030.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM2030.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "cb861e92-8e59-3e87-ba37-dac6a6855b5c" ] .

bldg:GHA_ICS.ZONE.AHU05.RM2030.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM2030.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "27a71c37-b658-3511-8e74-1a271659fe66" ] .

bldg:GHA_ICS.ZONE.AHU05.RM2030.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM2030.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ad61fd3d-70fa-30e0-939e-d14ae40b5fee" ] .

bldg:GHA_ICS.ZONE.AHU05.RM2030.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM2030.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9e056269-3cc5-3965-8b0b-0a5144883353" ] .

bldg:GHA_ICS.ZONE.AHU05.RM3030.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM3030.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f954f2d0-eb8d-3237-9479-2fddd7ad145d" ] .

bldg:GHA_ICS.ZONE.AHU05.RM3030.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM3030.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ea4172eb-b313-394f-8f80-7c455e1381f9" ] .

bldg:GHA_ICS.ZONE.AHU05.RM3030.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM3030.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "175e8658-c4cc-3db9-bfac-adcf665f8c29" ] .

bldg:GHA_ICS.ZONE.AHU05.RM3030.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM3030.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "33980ca2-c20e-3ad4-8c08-5ef6f0c7063a" ] .

bldg:GHA_ICS.ZONE.AHU05.RM3030.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM3030.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d6419fdc-e03b-3416-9394-a951d6260c2b" ] .

bldg:GHA_ICS.ZONE.AHU05.RM3030.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM3030.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "86372b30-231b-3c8a-8c73-a9745ad08496" ] .

bldg:GHA_ICS.ZONE.AHU05.RM3030.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM3030.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "937fd90b-b84f-3c1a-8513-e4f7a069956a" ] .

bldg:GHA_ICS.ZONE.AHU05.RM3030.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM3030.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0fdf6b2e-86e6-3189-a271-3ae7c9e93dc1" ] .

bldg:GHA_ICS.ZONE.AHU05.RM3032.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM3032.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "aa293458-472e-3df0-ba25-24842d86bb11" ] .

bldg:GHA_ICS.ZONE.AHU05.RM3032.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM3032.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "30fad3d4-4916-3c2d-8292-c376781cba1c" ] .

bldg:GHA_ICS.ZONE.AHU05.RM3032.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM3032.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d11e60ea-9996-3397-af14-5c80a09e2ad6" ] .

bldg:GHA_ICS.ZONE.AHU05.RM3032.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM3032.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "01e37f05-02fa-3471-9fbd-85c6d803ebae" ] .

bldg:GHA_ICS.ZONE.AHU05.RM3032.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM3032.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "fff97b4e-f6c3-3c82-adae-abed903dd192" ] .

bldg:GHA_ICS.ZONE.AHU05.RM3032.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM3032.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "96d924ed-a0ea-3c2b-94e0-0ebcc1a57a99" ] .

bldg:GHA_ICS.ZONE.AHU05.RM3032.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM3032.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ffaa439f-f722-315f-be16-19b708d0d2bf" ] .

bldg:GHA_ICS.ZONE.AHU05.RM3032.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM3032.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "91ae4c34-4bde-3974-a656-cca9ed2c67c8" ] .

bldg:GHA_ICS.ZONE.AHU05.RM3034.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM3034.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f434d010-cfe1-31c7-ae68-13b235182138" ] .

bldg:GHA_ICS.ZONE.AHU05.RM3034.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM3034.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f5cd6881-68aa-3d94-942b-54b2158f396e" ] .

bldg:GHA_ICS.ZONE.AHU05.RM3034.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM3034.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1b73c623-d3fa-33ec-be22-4f9b9298e6be" ] .

bldg:GHA_ICS.ZONE.AHU05.RM3034.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM3034.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "d232fb02-7f3b-3ff3-a8a4-cda63bdf2bca" ] .

bldg:GHA_ICS.ZONE.AHU05.RM3034.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM3034.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e92760d1-0585-37c1-8a0d-4d2be6f5ea1e" ] .

bldg:GHA_ICS.ZONE.AHU05.RM3034.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM3034.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "31e65f51-185b-395e-8c33-657f64dddc41" ] .

bldg:GHA_ICS.ZONE.AHU05.RM3034.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM3034.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "80357480-65cb-3a0d-a4d6-86bbf754a773" ] .

bldg:GHA_ICS.ZONE.AHU05.RM3034.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "GHA_ICS.ZONE.AHU05.RM3034.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "113f5d7d-2fb1-39b2-8afb-cf422f609036" ] .

bldg:RM1000_1 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1000_1_room .

bldg:RM1000_2 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1000_2_room .

bldg:RM1001 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1001_room .

bldg:RM1007 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1007_room .

bldg:RM1011 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1011_room .

bldg:RM1013 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1013_room .

bldg:RM1014A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1014A_room .

bldg:RM1043 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1043_room .

bldg:RM1105 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1105_room .

bldg:RM1113 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1113_room .

bldg:RM1114A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1114A_room .

bldg:RM1114B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1114B_room .

bldg:RM1122 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1122_room .

bldg:RM1123A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1123A_room .

bldg:RM1123B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1123B_room .

bldg:RM1124A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1124A_room .

bldg:RM1124B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1124B_room .

bldg:RM2000 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2000_room .

bldg:RM2001_1 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2001_1_room .

bldg:RM2001_2 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2001_2_room .

bldg:RM2005 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2005_room .

bldg:RM2009 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2009_room .

bldg:RM2010 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2010_room .

bldg:RM2015 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2015_room .

bldg:RM2019 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2019_room .

bldg:RM2021 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2021_room .

bldg:RM2027 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2027_room .

bldg:RM2030 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2030_room .

bldg:RM2043 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2043_room .

bldg:RM2049 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2049_room .

bldg:RM2101 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2101_room .

bldg:RM2102 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2102_room .

bldg:RM2104 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2104_room .

bldg:RM2105 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2105_room .

bldg:RM2109 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2109_room .

bldg:RM2110A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2110A_room .

bldg:RM2110B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2110B_room .

bldg:RM2113A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2113A_room .

bldg:RM2113B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2113B_room .

bldg:RM2116A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2116A_room .

bldg:RM2116B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2116B_room .

bldg:RM2119A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2119A_room .

bldg:RM2119B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2119B_room .

bldg:RM2122 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2122_room .

bldg:RM2122A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2122A_room .

bldg:RM2125 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2125_room .

bldg:RM2126 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2126_room .

bldg:RM3000 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3000_room .

bldg:RM3001 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3001_room .

bldg:RM3001A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3001A_room .

bldg:RM3001_1 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3001_1_room .

bldg:RM3001_2 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3001_2_room .

bldg:RM3003 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3003_room .

bldg:RM3007 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3007_room .

bldg:RM3009 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3009_room .

bldg:RM3011 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3011_room .

bldg:RM3017 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3017_room .

bldg:RM3019 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3019_room .

bldg:RM3021 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3021_room .

bldg:RM3023 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3023_room .

bldg:RM3025 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3025_room .

bldg:RM3029 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3029_room .

bldg:RM3030 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3030_room .

bldg:RM3032 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3032_room .

bldg:RM3034 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3034_room .

bldg:RM3035 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3035_room .

bldg:RM3043 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3043_room .

bldg:RM3045 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3045_room .

bldg:RM3049 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3049_room .

bldg:RM3101 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3101_room .

bldg:RM3102A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3102A_room .

bldg:RM3102B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3102B_room .

bldg:RM3102C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3102C_room .

bldg:RM3107 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3107_room .

bldg:RM3109 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3109_room .

bldg:RM3110 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3110_room .

bldg:RM3113 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3113_room .

bldg:RM3115 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3115_room .

bldg:RM3116 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3116_room .

bldg:RM3121 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3121_room .

bldg:RM3125 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3125_room .

bldg:RM3127 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3127_room .

bldg:RM3130 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3130_room .

bldg:RM3131 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3131_room .

bldg:RM3133 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3133_room .

bldg:RM3135 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3135_room .

bldg:RM3136 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3136_room .

bldg:RM3141 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3141_room .

bldg:RM3143 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3143_room .

bldg:RM3147 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3147_room .

bldg:RM3153 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3153_room .

bldg:RM3155 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3155_room .

bldg:RM3158 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3158_room .

bldg:RM3159 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3159_room .

bldg:RM3160 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3160_room .

bldg:RM3163 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3163_room .

bldg:RM3165 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3165_room .

bldg:RM3167 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3167_room .

bldg:VAVRM1105 a brick:VAV ;
    brick:feeds bldg:RM1105 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU01.RM1105.Zone_Air_Temp .

bldg:VAVRM1113 a brick:VAV ;
    brick:feeds bldg:RM1113 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU01.RM1113.Zone_Air_Temp .

bldg:VAVRM1114A a brick:VAV ;
    brick:feeds bldg:RM1114A ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU01.RM1114A.Zone_Air_Temp .

bldg:VAVRM1114B a brick:VAV ;
    brick:feeds bldg:RM1114B ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU01.RM1114B.Zone_Air_Temp .

bldg:VAVRM1122 a brick:VAV ;
    brick:feeds bldg:RM1122 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU01.RM1122.Zone_Air_Temp .

bldg:VAVRM1123A a brick:VAV ;
    brick:feeds bldg:RM1123A ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU01.RM1123A.Zone_Air_Temp .

bldg:VAVRM1123B a brick:VAV ;
    brick:feeds bldg:RM1123B ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU01.RM1123B.Zone_Air_Temp .

bldg:VAVRM1124A a brick:VAV ;
    brick:feeds bldg:RM1124A ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU01.RM1124A.Zone_Air_Temp .

bldg:VAVRM1124B a brick:VAV ;
    brick:feeds bldg:RM1124B ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU01.RM1124B.Zone_Air_Temp .

bldg:VAVRM2101 a brick:VAV ;
    brick:feeds bldg:RM2101 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU02.RM2101.Zone_Air_Temp .

bldg:VAVRM2102 a brick:VAV ;
    brick:feeds bldg:RM2102 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU02.RM2102.Zone_Air_Temp .

bldg:VAVRM2104 a brick:VAV ;
    brick:feeds bldg:RM2104 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU02.RM2104.Zone_Air_Temp .

bldg:VAVRM2105 a brick:VAV ;
    brick:feeds bldg:RM2105 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU02.RM2105.Zone_Air_Temp .

bldg:VAVRM2109 a brick:VAV ;
    brick:feeds bldg:RM2109 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU02.RM2109.Zone_Air_Temp .

bldg:VAVRM2110A a brick:VAV ;
    brick:feeds bldg:RM2110A ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU02.RM2110A.Zone_Air_Temp .

bldg:VAVRM2110B a brick:VAV ;
    brick:feeds bldg:RM2110B ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU02.RM2110B.Zone_Air_Temp .

bldg:VAVRM2113A a brick:VAV ;
    brick:feeds bldg:RM2113A ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU02.RM2113A.Zone_Air_Temp .

bldg:VAVRM2113B a brick:VAV ;
    brick:feeds bldg:RM2113B ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU02.RM2113B.Zone_Air_Temp .

bldg:VAVRM2116A a brick:VAV ;
    brick:feeds bldg:RM2116A ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU02.RM2116A.Zone_Air_Temp .

bldg:VAVRM2116B a brick:VAV ;
    brick:feeds bldg:RM2116B ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU02.RM2116B.Zone_Air_Temp .

bldg:VAVRM2119A a brick:VAV ;
    brick:feeds bldg:RM2119A ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU02.RM2119A.Zone_Air_Temp .

bldg:VAVRM2119B a brick:VAV ;
    brick:feeds bldg:RM2119B ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU02.RM2119B.Zone_Air_Temp .

bldg:VAVRM2122 a brick:VAV ;
    brick:feeds bldg:RM2122 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU02.RM2122.Zone_Air_Temp .

bldg:VAVRM2122A a brick:VAV ;
    brick:feeds bldg:RM2122A ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU02.RM2122A.Zone_Air_Temp .

bldg:VAVRM2125 a brick:VAV ;
    brick:feeds bldg:RM2125 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU02.RM2125.Zone_Air_Temp .

bldg:VAVRM2126 a brick:VAV ;
    brick:feeds bldg:RM2126 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU02.RM2126.Zone_Air_Temp .

bldg:RM1000_1_room a brick:Room .

bldg:RM1000_2_room a brick:Room .

bldg:RM1001_room a brick:Room .

bldg:RM1007_room a brick:Room .

bldg:RM1011_room a brick:Room .

bldg:RM1013_room a brick:Room .

bldg:RM1014A_room a brick:Room .

bldg:RM1043_room a brick:Room .

bldg:RM1105_room a brick:Room .

bldg:RM1113_room a brick:Room .

bldg:RM1114A_room a brick:Room .

bldg:RM1114B_room a brick:Room .

bldg:RM1122_room a brick:Room .

bldg:RM1123A_room a brick:Room .

bldg:RM1123B_room a brick:Room .

bldg:RM1124A_room a brick:Room .

bldg:RM1124B_room a brick:Room .

bldg:RM2000_room a brick:Room .

bldg:RM2001_1_room a brick:Room .

bldg:RM2001_2_room a brick:Room .

bldg:RM2005_room a brick:Room .

bldg:RM2009_room a brick:Room .

bldg:RM2010_room a brick:Room .

bldg:RM2015_room a brick:Room .

bldg:RM2019_room a brick:Room .

bldg:RM2021_room a brick:Room .

bldg:RM2027_room a brick:Room .

bldg:RM2030_room a brick:Room .

bldg:RM2043_room a brick:Room .

bldg:RM2049_room a brick:Room .

bldg:RM2101_room a brick:Room .

bldg:RM2102_room a brick:Room .

bldg:RM2104_room a brick:Room .

bldg:RM2105_room a brick:Room .

bldg:RM2109_room a brick:Room .

bldg:RM2110A_room a brick:Room .

bldg:RM2110B_room a brick:Room .

bldg:RM2113A_room a brick:Room .

bldg:RM2113B_room a brick:Room .

bldg:RM2116A_room a brick:Room .

bldg:RM2116B_room a brick:Room .

bldg:RM2119A_room a brick:Room .

bldg:RM2119B_room a brick:Room .

bldg:RM2122A_room a brick:Room .

bldg:RM2122_room a brick:Room .

bldg:RM2125_room a brick:Room .

bldg:RM2126_room a brick:Room .

bldg:RM3000_room a brick:Room .

bldg:RM3001A_room a brick:Room .

bldg:RM3001_1_room a brick:Room .

bldg:RM3001_2_room a brick:Room .

bldg:RM3001_room a brick:Room .

bldg:RM3003_room a brick:Room .

bldg:RM3007_room a brick:Room .

bldg:RM3009_room a brick:Room .

bldg:RM3011_room a brick:Room .

bldg:RM3017_room a brick:Room .

bldg:RM3019_room a brick:Room .

bldg:RM3021_room a brick:Room .

bldg:RM3023_room a brick:Room .

bldg:RM3025_room a brick:Room .

bldg:RM3029_room a brick:Room .

bldg:RM3030_room a brick:Room .

bldg:RM3032_room a brick:Room .

bldg:RM3034_room a brick:Room .

bldg:RM3035_room a brick:Room .

bldg:RM3043_room a brick:Room .

bldg:RM3045_room a brick:Room .

bldg:RM3049_room a brick:Room .

bldg:RM3101_room a brick:Room .

bldg:RM3102A_room a brick:Room .

bldg:RM3102B_room a brick:Room .

bldg:RM3102C_room a brick:Room .

bldg:RM3107_room a brick:Room .

bldg:RM3109_room a brick:Room .

bldg:RM3110_room a brick:Room .

bldg:RM3113_room a brick:Room .

bldg:RM3115_room a brick:Room .

bldg:RM3116_room a brick:Room .

bldg:RM3121_room a brick:Room .

bldg:RM3125_room a brick:Room .

bldg:RM3127_room a brick:Room .

bldg:RM3130_room a brick:Room .

bldg:RM3131_room a brick:Room .

bldg:RM3133_room a brick:Room .

bldg:RM3135_room a brick:Room .

bldg:RM3136_room a brick:Room .

bldg:RM3141_room a brick:Room .

bldg:RM3143_room a brick:Room .

bldg:RM3147_room a brick:Room .

bldg:RM3153_room a brick:Room .

bldg:RM3155_room a brick:Room .

bldg:RM3158_room a brick:Room .

bldg:RM3159_room a brick:Room .

bldg:RM3160_room a brick:Room .

bldg:RM3163_room a brick:Room .

bldg:RM3165_room a brick:Room .

bldg:RM3167_room a brick:Room .

bldg:VAVRM1000_1 a brick:VAV ;
    brick:feeds bldg:RM1000_1 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU05.RM1000_1.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU05.RM1000_1.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU05.RM1000_1.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU05.RM1000_1.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU05.RM1000_1.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU05.RM1000_1.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU05.RM1000_1.Zone_Supply_Air_Temp .

bldg:VAVRM1000_2 a brick:VAV ;
    brick:feeds bldg:RM1000_2 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU05.RM1000_2.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU05.RM1000_2.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU05.RM1000_2.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU05.RM1000_2.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU05.RM1000_2.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU05.RM1000_2.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU05.RM1000_2.Zone_Supply_Air_Temp .

bldg:VAVRM1001 a brick:VAV ;
    brick:feeds bldg:RM1001 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU05.RM1001.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU05.RM1001.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU05.RM1001.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU05.RM1001.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU05.RM1001.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU05.RM1001.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU05.RM1001.Zone_Supply_Air_Temp .

bldg:VAVRM1007 a brick:VAV ;
    brick:feeds bldg:RM1007 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU05.RM1007.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU05.RM1007.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU05.RM1007.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU05.RM1007.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU05.RM1007.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU05.RM1007.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU05.RM1007.Zone_Supply_Air_Temp .

bldg:VAVRM1011 a brick:VAV ;
    brick:feeds bldg:RM1011 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU05.RM1011.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU05.RM1011.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU05.RM1011.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU05.RM1011.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU05.RM1011.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU05.RM1011.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU05.RM1011.Zone_Supply_Air_Temp .

bldg:VAVRM1013 a brick:VAV ;
    brick:feeds bldg:RM1013 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU05.RM1013.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU05.RM1013.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU05.RM1013.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU05.RM1013.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU05.RM1013.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU05.RM1013.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU05.RM1013.Zone_Supply_Air_Temp .

bldg:VAVRM1014A a brick:VAV ;
    brick:feeds bldg:RM1014A ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU05.RM1014A.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU05.RM1014A.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU05.RM1014A.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU05.RM1014A.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU05.RM1014A.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU05.RM1014A.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU05.RM1014A.Zone_Supply_Air_Temp .

bldg:VAVRM1043 a brick:VAV ;
    brick:feeds bldg:RM1043 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU05.RM1043.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU05.RM1043.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU05.RM1043.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU05.RM1043.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU05.RM1043.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU05.RM1043.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU05.RM1043.Zone_Supply_Air_Temp .

bldg:VAVRM2000 a brick:VAV ;
    brick:feeds bldg:RM2000 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM2000.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM2000.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU03.RM2000.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM2000.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM2000.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU03.RM2000.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM2000.Zone_Supply_Air_Temp .

bldg:VAVRM2001_1 a brick:VAV ;
    brick:feeds bldg:RM2001_1 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM2001_1.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM2001_1.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU03.RM2001_1.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM2001_1.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM2001_1.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU03.RM2001_1.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM2001_1.Zone_Supply_Air_Temp .

bldg:VAVRM2001_2 a brick:VAV ;
    brick:feeds bldg:RM2001_2 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM2001_2.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM2001_2.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU03.RM2001_2.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM2001_2.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM2001_2.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU03.RM2001_2.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM2001_2.Zone_Supply_Air_Temp .

bldg:VAVRM2005 a brick:VAV ;
    brick:feeds bldg:RM2005 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM2005.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM2005.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU03.RM2005.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM2005.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM2005.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU03.RM2005.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM2005.Zone_Supply_Air_Temp .

bldg:VAVRM2009 a brick:VAV ;
    brick:feeds bldg:RM2009 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM2009.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM2009.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU03.RM2009.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM2009.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM2009.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU03.RM2009.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM2009.Zone_Supply_Air_Temp .

bldg:VAVRM2010 a brick:VAV ;
    brick:feeds bldg:RM2010 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU05.RM2010.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU05.RM2010.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU05.RM2010.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU05.RM2010.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU05.RM2010.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU05.RM2010.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU05.RM2010.Zone_Supply_Air_Temp .

bldg:VAVRM2015 a brick:VAV ;
    brick:feeds bldg:RM2015 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM2015.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM2015.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU03.RM2015.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM2015.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM2015.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU03.RM2015.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM2015.Zone_Supply_Air_Temp .

bldg:VAVRM2019 a brick:VAV ;
    brick:feeds bldg:RM2019 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM2019.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM2019.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU03.RM2019.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM2019.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM2019.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU03.RM2019.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM2019.Zone_Supply_Air_Temp .

bldg:VAVRM2021 a brick:VAV ;
    brick:feeds bldg:RM2021 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM2021.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM2021.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU03.RM2021.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM2021.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM2021.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU03.RM2021.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM2021.Zone_Supply_Air_Temp .

bldg:VAVRM2027 a brick:VAV ;
    brick:feeds bldg:RM2027 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM2027.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM2027.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU03.RM2027.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM2027.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM2027.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU03.RM2027.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM2027.Zone_Supply_Air_Temp .

bldg:VAVRM2030 a brick:VAV ;
    brick:feeds bldg:RM2030 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU05.RM2030.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU05.RM2030.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU05.RM2030.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU05.RM2030.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU05.RM2030.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU05.RM2030.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU05.RM2030.Zone_Supply_Air_Temp .

bldg:VAVRM2043 a brick:VAV ;
    brick:feeds bldg:RM2043 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM2043.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM2043.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU03.RM2043.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM2043.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM2043.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU03.RM2043.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM2043.Zone_Supply_Air_Temp .

bldg:VAVRM2049 a brick:VAV ;
    brick:feeds bldg:RM2049 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM2049.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM2049.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU03.RM2049.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM2049.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM2049.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU03.RM2049.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM2049.Zone_Supply_Air_Temp .

bldg:VAVRM3000 a brick:VAV ;
    brick:feeds bldg:RM3000 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3000.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM3000.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU03.RM3000.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM3000.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM3000.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU03.RM3000.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM3000.Zone_Supply_Air_Temp .

bldg:VAVRM3001 a brick:VAV ;
    brick:feeds bldg:RM3001 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3001.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM3001.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU03.RM3001.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM3001.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM3001.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU03.RM3001.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM3001.Zone_Supply_Air_Temp .

bldg:VAVRM3001A a brick:VAV ;
    brick:feeds bldg:RM3001A ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3001A.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM3001A.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU03.RM3001A.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM3001A.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM3001A.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU03.RM3001A.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM3001A.Zone_Supply_Air_Temp .

bldg:VAVRM3001_1 a brick:VAV ;
    brick:feeds bldg:RM3001_1 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3001_1.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM3001_1.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM3001_1.Zone_Supply_Air_Flow .

bldg:VAVRM3001_2 a brick:VAV ;
    brick:feeds bldg:RM3001_2 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3001_2.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM3001_2.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM3001_2.Zone_Supply_Air_Flow .

bldg:VAVRM3003 a brick:VAV ;
    brick:feeds bldg:RM3003 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3003.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM3003.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM3003.Zone_Supply_Air_Flow .

bldg:VAVRM3007 a brick:VAV ;
    brick:feeds bldg:RM3007 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3007.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM3007.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU03.RM3007.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM3007.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM3007.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU03.RM3007.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM3007.Zone_Supply_Air_Temp .

bldg:VAVRM3009 a brick:VAV ;
    brick:feeds bldg:RM3009 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3009.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM3009.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM3009.Zone_Supply_Air_Flow .

bldg:VAVRM3011 a brick:VAV ;
    brick:feeds bldg:RM3011 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3011.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM3011.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU03.RM3011.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM3011.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM3011.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU03.RM3011.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM3011.Zone_Supply_Air_Temp .

bldg:VAVRM3017 a brick:VAV ;
    brick:feeds bldg:RM3017 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3017.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM3017.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU03.RM3017.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM3017.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM3017.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU03.RM3017.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM3017.Zone_Supply_Air_Temp .

bldg:VAVRM3019 a brick:VAV ;
    brick:feeds bldg:RM3019 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3019.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM3019.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM3019.Zone_Supply_Air_Flow .

bldg:VAVRM3021 a brick:VAV ;
    brick:feeds bldg:RM3021 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3021.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM3021.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU03.RM3021.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM3021.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM3021.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU03.RM3021.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM3021.Zone_Supply_Air_Temp .

bldg:VAVRM3023 a brick:VAV ;
    brick:feeds bldg:RM3023 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3023.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM3023.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU03.RM3023.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM3023.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM3023.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU03.RM3023.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM3023.Zone_Supply_Air_Temp .

bldg:VAVRM3025 a brick:VAV ;
    brick:feeds bldg:RM3025 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3025.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM3025.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM3025.Zone_Supply_Air_Flow .

bldg:VAVRM3029 a brick:VAV ;
    brick:feeds bldg:RM3029 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3029.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM3029.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU03.RM3029.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM3029.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM3029.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU03.RM3029.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM3029.Zone_Supply_Air_Temp .

bldg:VAVRM3030 a brick:VAV ;
    brick:feeds bldg:RM3030 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU05.RM3030.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU05.RM3030.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU05.RM3030.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU05.RM3030.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU05.RM3030.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU05.RM3030.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU05.RM3030.Zone_Supply_Air_Temp .

bldg:VAVRM3032 a brick:VAV ;
    brick:feeds bldg:RM3032 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU05.RM3032.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU05.RM3032.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU05.RM3032.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU05.RM3032.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU05.RM3032.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU05.RM3032.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU05.RM3032.Zone_Supply_Air_Temp .

bldg:VAVRM3034 a brick:VAV ;
    brick:feeds bldg:RM3034 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU05.RM3034.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU05.RM3034.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU05.RM3034.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU05.RM3034.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU05.RM3034.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU05.RM3034.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU05.RM3034.Zone_Supply_Air_Temp .

bldg:VAVRM3035 a brick:VAV ;
    brick:feeds bldg:RM3035 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3035.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM3035.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM3035.Zone_Supply_Air_Flow .

bldg:VAVRM3043 a brick:VAV ;
    brick:feeds bldg:RM3043 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3043.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM3043.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU03.RM3043.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM3043.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM3043.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU03.RM3043.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM3043.Zone_Supply_Air_Temp .

bldg:VAVRM3045 a brick:VAV ;
    brick:feeds bldg:RM3045 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3045.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM3045.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM3045.Zone_Supply_Air_Flow .

bldg:VAVRM3049 a brick:VAV ;
    brick:feeds bldg:RM3049 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU03.RM3049.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU03.RM3049.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU03.RM3049.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU03.RM3049.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM3049.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU03.RM3049.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU03.RM3049.Zone_Supply_Air_Temp .

bldg:VAVRM3101 a brick:VAV ;
    brick:feeds bldg:RM3101 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3101.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3101.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU04.RM3101.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3101.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3101.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU04.RM3101.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3101.Zone_Supply_Air_Temp .

bldg:VAVRM3102A a brick:VAV ;
    brick:feeds bldg:RM3102A ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3102A.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3102A.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU04.RM3102A.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3102A.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3102A.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU04.RM3102A.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3102A.Zone_Supply_Air_Temp .

bldg:VAVRM3102B a brick:VAV ;
    brick:feeds bldg:RM3102B ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3102B.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3102B.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU04.RM3102B.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3102B.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3102B.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU04.RM3102B.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3102B.Zone_Supply_Air_Temp .

bldg:VAVRM3102C a brick:VAV ;
    brick:feeds bldg:RM3102C ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3102C.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3102C.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3102C.Zone_Supply_Air_Flow .

bldg:VAVRM3107 a brick:VAV ;
    brick:feeds bldg:RM3107 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3107.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3107.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3107.Zone_Supply_Air_Flow .

bldg:VAVRM3109 a brick:VAV ;
    brick:feeds bldg:RM3109 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3109.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3109.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU04.RM3109.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3109.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3109.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU04.RM3109.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3109.Zone_Supply_Air_Temp .

bldg:VAVRM3110 a brick:VAV ;
    brick:feeds bldg:RM3110 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3110.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3110.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3110.Zone_Supply_Air_Flow .

bldg:VAVRM3113 a brick:VAV ;
    brick:feeds bldg:RM3113 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3113.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3113.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3113.Zone_Supply_Air_Flow .

bldg:VAVRM3115 a brick:VAV ;
    brick:feeds bldg:RM3115 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3115.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3115.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3115.Zone_Supply_Air_Flow .

bldg:VAVRM3116 a brick:VAV ;
    brick:feeds bldg:RM3116 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3116.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3116.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU04.RM3116.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3116.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3116.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU04.RM3116.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3116.Zone_Supply_Air_Temp .

bldg:VAVRM3121 a brick:VAV ;
    brick:feeds bldg:RM3121 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3121.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3121.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU04.RM3121.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3121.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3121.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU04.RM3121.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3121.Zone_Supply_Air_Temp .

bldg:VAVRM3125 a brick:VAV ;
    brick:feeds bldg:RM3125 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3125.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3125.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3125.Zone_Supply_Air_Flow .

bldg:VAVRM3127 a brick:VAV ;
    brick:feeds bldg:RM3127 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3127.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3127.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU04.RM3127.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3127.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3127.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU04.RM3127.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3127.Zone_Supply_Air_Temp .

bldg:VAVRM3130 a brick:VAV ;
    brick:feeds bldg:RM3130 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3130.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3130.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3130.Zone_Supply_Air_Flow .

bldg:VAVRM3131 a brick:VAV ;
    brick:feeds bldg:RM3131 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3131.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3131.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3131.Zone_Supply_Air_Flow .

bldg:VAVRM3133 a brick:VAV ;
    brick:feeds bldg:RM3133 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3133.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3133.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU04.RM3133.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3133.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3133.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU04.RM3133.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3133.Zone_Supply_Air_Temp .

bldg:VAVRM3135 a brick:VAV ;
    brick:feeds bldg:RM3135 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3135.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3135.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU04.RM3135.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3135.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3135.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU04.RM3135.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3135.Zone_Supply_Air_Temp .

bldg:VAVRM3136 a brick:VAV ;
    brick:feeds bldg:RM3136 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3136.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3136.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU04.RM3136.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3136.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3136.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU04.RM3136.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3136.Zone_Supply_Air_Temp .

bldg:VAVRM3141 a brick:VAV ;
    brick:feeds bldg:RM3141 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3141.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3141.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3141.Zone_Supply_Air_Flow .

bldg:VAVRM3143 a brick:VAV ;
    brick:feeds bldg:RM3143 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3143.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3143.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU04.RM3143.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3143.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3143.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU04.RM3143.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3143.Zone_Supply_Air_Temp .

bldg:VAVRM3147 a brick:VAV ;
    brick:feeds bldg:RM3147 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3147.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3147.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU04.RM3147.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3147.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3147.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU04.RM3147.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3147.Zone_Supply_Air_Temp .

bldg:VAVRM3153 a brick:VAV ;
    brick:feeds bldg:RM3153 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3153.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3153.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3153.Zone_Supply_Air_Flow .

bldg:VAVRM3155 a brick:VAV ;
    brick:feeds bldg:RM3155 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3155.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3155.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU04.RM3155.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3155.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3155.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU04.RM3155.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3155.Zone_Supply_Air_Temp .

bldg:VAVRM3158 a brick:VAV ;
    brick:feeds bldg:RM3158 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3158.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3158.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU04.RM3158.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3158.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3158.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU04.RM3158.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3158.Zone_Supply_Air_Temp .

bldg:VAVRM3159 a brick:VAV ;
    brick:feeds bldg:RM3159 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3159.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3159.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3159.Zone_Supply_Air_Flow .

bldg:VAVRM3160 a brick:VAV ;
    brick:feeds bldg:RM3160 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3160.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3160.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU04.RM3160.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3160.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3160.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU04.RM3160.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3160.Zone_Supply_Air_Temp .

bldg:VAVRM3163 a brick:VAV ;
    brick:feeds bldg:RM3163 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3163.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3163.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU04.RM3163.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3163.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3163.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU04.RM3163.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3163.Zone_Supply_Air_Temp .

bldg:VAVRM3165 a brick:VAV ;
    brick:feeds bldg:RM3165 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3165.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3165.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3165.Zone_Supply_Air_Flow .

bldg:VAVRM3167 a brick:VAV ;
    brick:feeds bldg:RM3167 ;
    brick:hasPoint bldg:GHA_ICS.ZONE.AHU04.RM3167.Zone_Air_Temp,
        bldg:GHA_ICS.ZONE.AHU04.RM3167.Zone_Air_Temp_Setpoint,
        bldg:GHA_ICS.ZONE.AHU04.RM3167.Zone_Heating_Mode,
        bldg:GHA_ICS.ZONE.AHU04.RM3167.Zone_Percent_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3167.Zone_Reheat_Valve_Command,
        bldg:GHA_ICS.ZONE.AHU04.RM3167.Zone_Supply_Air_Flow,
        bldg:GHA_ICS.ZONE.AHU04.RM3167.Zone_Supply_Air_Temp .

bldg:chiller a brick:Chiller ;
    brick:hasPoint bldg:GHA_ICS.CHW.Building_Chilled_Water_Flow,
        bldg:GHA_ICS.CHW.Building_Chilled_Water_Return_Temp,
        bldg:GHA_ICS.CHW.Building_Chilled_Water_Supply_Temp,
        bldg:GHA_ICS.CHW.Building_Chilled_Water_Supply_Temp_Setpoint,
        bldg:GHA_ICS.CHW.ECONOMIZER,
        bldg:GHA_ICS.CHW.Enable,
        bldg:GHA_ICS.CHW.Loop_Chilled_Water_Return_Temp,
        bldg:GHA_ICS.CHW.Loop_Chilled_Water_Supply_Temp,
        bldg:GHA_ICS.CHW.OA_ENABLE,
        bldg:GHA_ICS.CHW.Outside_Air_Temp,
        bldg:GHA_ICS.CHW.Outside_Air_Temp_Virtual,
        bldg:GHA_ICS.CHW.Pump1_SPEED,
        <http://buildsys.org/ontologies/GHA_ICS#GHA_ICS.CHW.Pump1_Start/Stop>,
        bldg:GHA_ICS.CHW.Pump2_SPEED,
        <http://buildsys.org/ontologies/GHA_ICS#GHA_ICS.CHW.Pump2_Start/Stop> .

