@prefix bldg: <http://buildsys.org/ontologies/HART#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix unit: <http://qudt.org/vocab/unit/> .

bldg:AHU01 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1005,
        bldg:VAVRM1005_MIX,
        bldg:VAVRM1006,
        bldg:VAVRM1006_MIX,
        bldg:VAVRM1101B,
        bldg:VAVRM1101C,
        bldg:VAVRM1101N1,
        bldg:VAVRM1101N2,
        bldg:VAVRM1101S1,
        bldg:VAVRM1101S2,
        bldg:VAVRM1102,
        bldg:VAVRM1106,
        bldg:VAVRM1106_MIX,
        bldg:VAVRM1109,
        bldg:VAVRM1109_MIX,
        bldg:VAVRM1116,
        bldg:VAVRM1116_MIX,
        bldg:VAVRM1120,
        bldg:VAVRM1120_MIX,
        bldg:VAVRM1128N,
        bldg:VAVRM1128N_MIX,
        bldg:VAVRM1128S,
        bldg:VAVRM1130,
        bldg:VAVRM1130_MIX,
        bldg:VAVRM1150,
        bldg:VAVRM1150_MIX,
        bldg:VAVRM1200,
        bldg:VAVRM1200A,
        bldg:VAVRM1200A_MIX,
        bldg:VAVRM1200_MIX,
        bldg:VAVRM1204A,
        bldg:VAVRM1208,
        bldg:VAVRM1208_MIX,
        bldg:VAVRM1209,
        bldg:VAVRM1209_MIX,
        bldg:VAVRM1211,
        bldg:VAVRM1211_MIX,
        bldg:VAVRM1215,
        bldg:VAVRM1215_MIX,
        bldg:VAVRM1219,
        bldg:VAVRM1219_MIX,
        bldg:VAVRM1223,
        bldg:VAVRM1223_MIX ;
    brick:hasPoint bldg:HART.AHU.AHU01.CCV,
        bldg:HART.AHU.AHU01.Cooling_Valve_Output,
        bldg:HART.AHU.AHU01.Mixed_Air_Temp,
        bldg:HART.AHU.AHU01.Mode,
        bldg:HART.AHU.AHU01.Outside_Air_Temp_Virtual,
        bldg:HART.AHU.AHU01.Return_Air_Temp,
        bldg:HART.AHU.AHU01.Supply_Air_Pressure,
        bldg:HART.AHU.AHU01.Supply_Air_Temp,
        bldg:HART.AHU.AHU01.Supply_Air_Temp_Setpoint,
        bldg:HART.AHU.AHU01.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU02 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1001A,
        bldg:VAVRM1003A,
        bldg:VAVRM1003N,
        bldg:VAVRM1302,
        bldg:VAVRM1303,
        bldg:VAVRM1303A,
        bldg:VAVRM1309,
        bldg:VAVRM13117,
        bldg:VAVRM1316,
        bldg:VAVRM1316A,
        bldg:VAVRM1317,
        bldg:VAVRM1318,
        bldg:VAVRM1319,
        bldg:VAVRM1322,
        bldg:VAVRM1322A,
        bldg:VAVRM1324,
        bldg:VAVRM1325,
        bldg:VAVRM1328,
        bldg:VAVRM1331,
        bldg:VAVRM1332,
        bldg:VAVRM1335,
        bldg:VAVRM1341,
        bldg:VAVRM1347,
        bldg:VAVRM1349,
        bldg:VAVRM1357,
        bldg:VAVRM1361,
        bldg:VAVRM1365,
        bldg:VAVRM1401,
        bldg:VAVRM2004,
        bldg:VAVRM2006,
        bldg:VAVRM2014,
        bldg:VAVRM2102,
        bldg:VAVRM2102A,
        bldg:VAVRM2105,
        bldg:VAVRM2112,
        bldg:VAVRM2113,
        bldg:VAVRM2116,
        bldg:VAVRM2120,
        bldg:VAVRM2134,
        bldg:VAVRM2135,
        bldg:VAVRM2140A,
        bldg:VAVRM2143,
        bldg:VAVRM2201,
        bldg:VAVRM2201A,
        bldg:VAVRM2205,
        bldg:VAVRM2211,
        bldg:VAVRM2215,
        bldg:VAVRM2221,
        bldg:VAVRM2222A,
        bldg:VAVRM2229,
        bldg:VAVRM2305,
        bldg:VAVRM2307,
        bldg:VAVRM2313,
        bldg:VAVRM2319,
        bldg:VAVRM2325,
        bldg:VAVRM2326,
        bldg:VAVRM2331,
        bldg:VAVRM2337,
        bldg:VAVRM2338,
        bldg:VAVRM2339,
        bldg:VAVRM2341,
        bldg:VAVRM2402,
        bldg:VAVRM2406,
        bldg:VAVRM2411,
        bldg:VAVRM2416,
        bldg:VAVRM2419,
        bldg:VAVRM2420,
        bldg:VAVRM2425,
        bldg:VAVRM3006,
        bldg:VAVRM3102,
        bldg:VAVRM3104,
        bldg:VAVRM3107,
        bldg:VAVRM3108,
        bldg:VAVRM3113,
        bldg:VAVRM3114,
        bldg:VAVRM3116,
        bldg:VAVRM3119,
        bldg:VAVRM3122A,
        bldg:VAVRM3125,
        bldg:VAVRM3127,
        bldg:VAVRM3133,
        bldg:VAVRM3201,
        bldg:VAVRM3309,
        bldg:VAVRM3325,
        bldg:VAVRM3330,
        bldg:VAVRM3410 ;
    brick:hasPoint bldg:HART.AHU.AHU02.CCV,
        bldg:HART.AHU.AHU02.Cooling_Valve_Output,
        bldg:HART.AHU.AHU02.Mixed_Air_Temp,
        bldg:HART.AHU.AHU02.Mode,
        bldg:HART.AHU.AHU02.Outside_Air_Temp_Virtual,
        bldg:HART.AHU.AHU02.Return_Air_Temp,
        bldg:HART.AHU.AHU02.Supply_Air_Pressure,
        bldg:HART.AHU.AHU02.Supply_Air_Temp,
        bldg:HART.AHU.AHU02.Supply_Air_Temp_Setpoint,
        bldg:HART.AHU.AHU02.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:HART a brick:Building ;
    brick:area [ brick:hasUnits unit:FT_2 ;
            brick:value 91542 ] .

bldg:damperVAVRM1001A a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1001A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1001A .

bldg:damperVAVRM1003A a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1003A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1003A .

bldg:damperVAVRM1003N a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1003N.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1003N .

bldg:damperVAVRM1005 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1005.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1005 .

bldg:damperVAVRM1006 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1006.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1006 .

bldg:damperVAVRM1106 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1106.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1106 .

bldg:damperVAVRM1109 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1109.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1109 .

bldg:damperVAVRM1116 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1116.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1116 .

bldg:damperVAVRM1120 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1120.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1120 .

bldg:damperVAVRM1128N a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1128N.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1128N .

bldg:damperVAVRM1130 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1130.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1130 .

bldg:damperVAVRM1150 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1150.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1150 .

bldg:damperVAVRM1200 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1200.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1200 .

bldg:damperVAVRM1200A a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1200A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1200A .

bldg:damperVAVRM1204A a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1204A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1204A .

bldg:damperVAVRM1208 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1208.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1208 .

bldg:damperVAVRM1209 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1209.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1209 .

bldg:damperVAVRM1211 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1211.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1211 .

bldg:damperVAVRM1215 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1215.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1215 .

bldg:damperVAVRM1219 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1219.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1219 .

bldg:damperVAVRM1223 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1223.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1223 .

bldg:damperVAVRM1302 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1302.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1302 .

bldg:damperVAVRM1303 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1303.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1303 .

bldg:damperVAVRM1303A a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1303A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1303A .

bldg:damperVAVRM1309 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1309.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1309 .

bldg:damperVAVRM1316 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1316.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1316 .

bldg:damperVAVRM1316A a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1316A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1316A .

bldg:damperVAVRM1317 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1317.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1317 .

bldg:damperVAVRM1318 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1318.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1318 .

bldg:damperVAVRM1319 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1319.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1319 .

bldg:damperVAVRM1322 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1322.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1322 .

bldg:damperVAVRM1322A a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1322A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1322A .

bldg:damperVAVRM1324 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1324.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1324 .

bldg:damperVAVRM1325 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1325.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1325 .

bldg:damperVAVRM1328 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1328.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1328 .

bldg:damperVAVRM1331 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1331.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1331 .

bldg:damperVAVRM1332 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1332.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1332 .

bldg:damperVAVRM1335 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1335.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1335 .

bldg:damperVAVRM1341 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1341.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1341 .

bldg:damperVAVRM1347 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1347.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1347 .

bldg:damperVAVRM1349 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1349.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1349 .

bldg:damperVAVRM1357 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1357.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1357 .

bldg:damperVAVRM1361 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1361.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1361 .

bldg:damperVAVRM1365 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1365.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1365 .

bldg:damperVAVRM1401 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1401.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1401 .

bldg:damperVAVRM2006 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2006.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2006 .

bldg:damperVAVRM2014 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2014.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2014 .

bldg:damperVAVRM2102 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2102.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2102 .

bldg:damperVAVRM2102A a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2102A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2102A .

bldg:damperVAVRM2105 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2105.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2105 .

bldg:damperVAVRM2112 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2112.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2112 .

bldg:damperVAVRM2113 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2113.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2113 .

bldg:damperVAVRM2116 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2116.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2116 .

bldg:damperVAVRM2120 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2120.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2120 .

bldg:damperVAVRM2134 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2134.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2134 .

bldg:damperVAVRM2135 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2135.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2135 .

bldg:damperVAVRM2140A a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2140A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2140A .

bldg:damperVAVRM2143 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2143.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2143 .

bldg:damperVAVRM2201 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2201.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2201 .

bldg:damperVAVRM2201A a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2201A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2201A .

bldg:damperVAVRM2205 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2205.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2205 .

bldg:damperVAVRM2211 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2211.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2211 .

bldg:damperVAVRM2215 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2215.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2215 .

bldg:damperVAVRM2221 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2221.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2221 .

bldg:damperVAVRM2222A a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2222A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2222A .

bldg:damperVAVRM2229 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2229.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2229 .

bldg:damperVAVRM2305 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2305.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2305 .

bldg:damperVAVRM2307 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2307.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2307 .

bldg:damperVAVRM2313 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2313.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2313 .

bldg:damperVAVRM2319 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2319.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2319 .

bldg:damperVAVRM2325 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2325.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2325 .

bldg:damperVAVRM2326 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2326.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2326 .

bldg:damperVAVRM2331 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2331.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2331 .

bldg:damperVAVRM2337 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2337.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2337 .

bldg:damperVAVRM2338 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2338.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2338 .

bldg:damperVAVRM2339 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2339.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2339 .

bldg:damperVAVRM2341 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2341.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2341 .

bldg:damperVAVRM2402 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2402.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2402 .

bldg:damperVAVRM2406 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2406.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2406 .

bldg:damperVAVRM2411 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2411.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2411 .

bldg:damperVAVRM2416 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2416.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2416 .

bldg:damperVAVRM2419 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2419.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2419 .

bldg:damperVAVRM2420 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2420.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2420 .

bldg:damperVAVRM2425 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2425.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2425 .

bldg:damperVAVRM3006 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3006.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3006 .

bldg:damperVAVRM3102 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3102.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3102 .

bldg:damperVAVRM3104 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3104.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3104 .

bldg:damperVAVRM3107 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3107.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3107 .

bldg:damperVAVRM3108 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3108.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3108 .

bldg:damperVAVRM3113 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3113.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3113 .

bldg:damperVAVRM3114 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3114.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3114 .

bldg:damperVAVRM3116 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3116.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3116 .

bldg:damperVAVRM3119 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3119.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3119 .

bldg:damperVAVRM3122A a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3122A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3122A .

bldg:damperVAVRM3125 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3125.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3125 .

bldg:damperVAVRM3127 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3127.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3127 .

bldg:damperVAVRM3133 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3133.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3133 .

bldg:damperVAVRM3201 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3201.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3201 .

bldg:damperVAVRM3309 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3309.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3309 .

bldg:damperVAVRM3325 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3325.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3325 .

bldg:damperVAVRM3330 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3330.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3330 .

bldg:damperVAVRM3410 a brick:Damper ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3410.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3410 .

bldg:floor1 a brick:Floor ;
    brick:hasPart bldg:RM1001A_room,
        bldg:RM1003A_room,
        bldg:RM1003N_room,
        bldg:RM1005_MIX_room,
        bldg:RM1005_room,
        bldg:RM1006_MIX_room,
        bldg:RM1006_room,
        bldg:RM1101B_room,
        bldg:RM1101C_room,
        bldg:RM1101N1_room,
        bldg:RM1101N2_room,
        bldg:RM1101S1_room,
        bldg:RM1101S2_room,
        bldg:RM1102_room,
        bldg:RM1106_MIX_room,
        bldg:RM1106_room,
        bldg:RM1109_MIX_room,
        bldg:RM1109_room,
        bldg:RM1116_MIX_room,
        bldg:RM1116_room,
        bldg:RM1120_MIX_room,
        bldg:RM1120_room,
        bldg:RM1128N_MIX_room,
        bldg:RM1128N_room,
        bldg:RM1128S_room,
        bldg:RM1130_MIX_room,
        bldg:RM1130_room,
        bldg:RM1150_MIX_room,
        bldg:RM1150_room,
        bldg:RM1200A_MIX_room,
        bldg:RM1200A_room,
        bldg:RM1200_MIX_room,
        bldg:RM1200_room,
        bldg:RM1204A_room,
        bldg:RM1208_MIX_room,
        bldg:RM1208_room,
        bldg:RM1209_MIX_room,
        bldg:RM1209_room,
        bldg:RM1211_MIX_room,
        bldg:RM1211_room,
        bldg:RM1215_MIX_room,
        bldg:RM1215_room,
        bldg:RM1219_MIX_room,
        bldg:RM1219_room,
        bldg:RM1223_MIX_room,
        bldg:RM1223_room,
        bldg:RM1302_room,
        bldg:RM1303A_room,
        bldg:RM1303_room,
        bldg:RM1309_room,
        bldg:RM13117_room,
        bldg:RM1316A_room,
        bldg:RM1316_room,
        bldg:RM1317_room,
        bldg:RM1318_room,
        bldg:RM1319_room,
        bldg:RM1322A_room,
        bldg:RM1322_room,
        bldg:RM1324_room,
        bldg:RM1325_room,
        bldg:RM1328_room,
        bldg:RM1331_room,
        bldg:RM1332_room,
        bldg:RM1335_room,
        bldg:RM1341_room,
        bldg:RM1347_room,
        bldg:RM1349_room,
        bldg:RM1357_room,
        bldg:RM1361_room,
        bldg:RM1365_room,
        bldg:RM1401_room .

bldg:floor2 a brick:Floor ;
    brick:hasPart bldg:RM2004_room,
        bldg:RM2006_room,
        bldg:RM2014_room,
        bldg:RM2102A_room,
        bldg:RM2102_room,
        bldg:RM2105_room,
        bldg:RM2112_room,
        bldg:RM2113_room,
        bldg:RM2116_room,
        bldg:RM2120_room,
        bldg:RM2134_room,
        bldg:RM2135_room,
        bldg:RM2140A_room,
        bldg:RM2143_room,
        bldg:RM2201A_room,
        bldg:RM2201_room,
        bldg:RM2205_room,
        bldg:RM2211_room,
        bldg:RM2215_room,
        bldg:RM2221_room,
        bldg:RM2222A_room,
        bldg:RM2229_room,
        bldg:RM2305_room,
        bldg:RM2307_room,
        bldg:RM2313_room,
        bldg:RM2319_room,
        bldg:RM2325_room,
        bldg:RM2326_room,
        bldg:RM2331_room,
        bldg:RM2337_room,
        bldg:RM2338_room,
        bldg:RM2339_room,
        bldg:RM2341_room,
        bldg:RM2402_room,
        bldg:RM2406_room,
        bldg:RM2411_room,
        bldg:RM2416_room,
        bldg:RM2419_room,
        bldg:RM2420_room,
        bldg:RM2425_room .

bldg:floor3 a brick:Floor ;
    brick:hasPart bldg:RM3006_room,
        bldg:RM3102_room,
        bldg:RM3104_room,
        bldg:RM3107_room,
        bldg:RM3108_room,
        bldg:RM3113_room,
        bldg:RM3114_room,
        bldg:RM3116_room,
        bldg:RM3119_room,
        bldg:RM3122A_room,
        bldg:RM3125_room,
        bldg:RM3127_room,
        bldg:RM3133_room,
        bldg:RM3201_room,
        bldg:RM3309_room,
        bldg:RM3325_room,
        bldg:RM3330_room,
        bldg:RM3410_room .

bldg:HART.AHU.AHU01.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "HART.AHU.AHU01.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "cb02f93c-c8b1-30ad-8712-cd3a33e9811f" ] .

bldg:HART.AHU.AHU01.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "HART.AHU.AHU01.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "669a3495-9aba-35c4-84c5-1bd18feea5d2" ] .

bldg:HART.AHU.AHU01.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "HART.AHU.AHU01.Mixed Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fa928d63-448b-3ba3-aa95-2453262fb87c" ] .

bldg:HART.AHU.AHU01.Mode a brick:Mode ;
    rdfs:label "HART.AHU.AHU01.Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "a2b5f344-cbc2-3a40-9a45-5397e067bba0" ] .

bldg:HART.AHU.AHU01.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "HART.AHU.AHU01.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "d7865928-c1b2-3994-92b3-0924d44e6b43" ] .

bldg:HART.AHU.AHU01.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "HART.AHU.AHU01.Return Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9f81b7af-d07b-335b-83ea-637019f89258" ] .

bldg:HART.AHU.AHU01.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "HART.AHU.AHU01.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "be3234d4-8fb4-364d-8dc3-c3f399cb3c27" ] .

bldg:HART.AHU.AHU01.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.AHU.AHU01.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f216146a-f3f6-39d2-b9d9-4387412f6d55" ] .

bldg:HART.AHU.AHU01.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "HART.AHU.AHU01.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "63956db9-53ed-3311-ab94-15977665b3cb" ] .

bldg:HART.AHU.AHU01.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.AHU.AHU01.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2d8387f3-4cb0-32e2-b8de-19598cfcaabd" ] .

bldg:HART.AHU.AHU02.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "HART.AHU.AHU02.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "6a213519-396f-31f0-a5e9-858878a47ab7" ] .

bldg:HART.AHU.AHU02.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "HART.AHU.AHU02.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "9bb33ac2-cec8-39d6-8856-f9008fc63911" ] .

bldg:HART.AHU.AHU02.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "HART.AHU.AHU02.Mixed Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d9a477a0-c210-3d99-b25a-b9ce9ca36f01" ] .

bldg:HART.AHU.AHU02.Mode a brick:Mode ;
    rdfs:label "HART.AHU.AHU02.Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "98435ad2-7f01-3492-bbcf-4232b3f410df" ] .

bldg:HART.AHU.AHU02.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "HART.AHU.AHU02.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "1253fdc8-e51a-3705-b040-2335f121d3ac" ] .

bldg:HART.AHU.AHU02.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "HART.AHU.AHU02.Return Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e33cf616-bc96-34b1-8b69-1725abbe1749" ] .

bldg:HART.AHU.AHU02.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "HART.AHU.AHU02.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "19e5c939-f4dd-350f-aa99-6ecf2e291ab9" ] .

bldg:HART.AHU.AHU02.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.AHU.AHU02.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "01024bb1-d502-3c92-b4d6-0586f51ffc67" ] .

bldg:HART.AHU.AHU02.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "HART.AHU.AHU02.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "df9aeff2-7e98-3e8a-b9fe-5f02f511b324" ] .

bldg:HART.AHU.AHU02.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.AHU.AHU02.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "333a2186-08ca-3572-b01c-cc9377bdd577" ] .

bldg:HART.CHW.Building_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;
    rdfs:label "HART.CHW.Building Chilled Water Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "2ec481ae-b2df-3632-a897-75001250b5c7" ] .

bldg:HART.CHW.Building_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "HART.CHW.Building Chilled Water Return Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "77c94f2e-46b4-3682-9de2-86658a34ee7b" ] .

bldg:HART.CHW.Building_Chilled_Water_Delta_Temp a brick:Chilled_Water_Differential_Temperature_Sensor ;
    rdfs:label "HART.CHW.Building Chilled Water Delta Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d6b0dee0-e21a-386e-9e71-5337bcc82338" ] .

bldg:HART.CHW.Building_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "HART.CHW.Building Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "92c8f975-6fdb-38fd-b6c0-9fbcae17479c" ] .

bldg:HART.CHW.Building_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "HART.CHW.Building Chilled Water Supply Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "31930218-9435-3e65-ac62-ffa82aa120ef" ] .

bldg:HART.CHW.CHWP1_VFD_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;
    rdfs:label "HART.CHW.CHWP1 VFD_FREQ OUTPUT" ;
    brick:timeseries [ brick:hasTimeseriesId "53603859-b1bb-388f-8727-ee788fa1416f" ] .

bldg:HART.CHW.CHWP1_VFD_PCT_OUTPUT a brick:Cooling_Request_Percent_Setpoint ;
    rdfs:label "HART.CHW.CHWP1 VFD_PCT OUTPUT" ;
    brick:timeseries [ brick:hasTimeseriesId "1d9ba3e7-c02c-312e-85b8-3bd15d48de22" ] .

bldg:HART.CHW.CHWP1_VFD_POWER a brick:Power_Sensor ;
    rdfs:label "HART.CHW.CHWP1 VFD_POWER" ;
    brick:timeseries [ brick:hasTimeseriesId "ab68002a-c698-3a76-8f3d-b56fef5efdba" ] .

bldg:HART.CHW.CHWP1_VFD_SPEED a brick:Chilled_Water_Pump_VFD_Speed ;
    rdfs:label "HART.CHW.CHWP1 VFD_SPEED" ;
    brick:timeseries [ brick:hasTimeseriesId "20abb77c-fe1e-3a6c-a97d-13597515f175" ] .

bldg:HART.CHW.CHWP2_VFD_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;
    rdfs:label "HART.CHW.CHWP2 VFD_FREQ OUTPUT" ;
    brick:timeseries [ brick:hasTimeseriesId "550eb6f0-2978-32a6-87e8-858d8ae8bcff" ] .

bldg:HART.CHW.CHWP2_VFD_PCT_OUTPUT a brick:Cooling_Request_Percent_Setpoint ;
    rdfs:label "HART.CHW.CHWP2 VFD_PCT OUTPUT" ;
    brick:timeseries [ brick:hasTimeseriesId "d0686c5b-98ce-3d3d-b416-25a9656dfc0b" ] .

bldg:HART.CHW.CHWP2_VFD_POWER a brick:Power_Sensor ;
    rdfs:label "HART.CHW.CHWP2 VFD_POWER" ;
    brick:timeseries [ brick:hasTimeseriesId "6855292a-c9af-3253-b9db-04db8db63785" ] .

bldg:HART.CHW.CHWP2_VFD_SPEED a brick:Chilled_Water_Pump_VFD_Speed ;
    rdfs:label "HART.CHW.CHWP2 VFD_SPEED" ;
    brick:timeseries [ brick:hasTimeseriesId "650a8373-0e90-3bcf-8565-14c23b9f79ab" ] .

bldg:HART.CHW.ECONOMIZER a brick:Damper_Position_Command ;
    rdfs:label "HART.CHW.ECONOMIZER" ;
    brick:timeseries [ brick:hasTimeseriesId "e8601517-8c9b-3854-92a9-c00805d506af" ] .

bldg:HART.CHW.Enable a brick:Enable_Command ;
    rdfs:label "HART.CHW.Enable" ;
    brick:timeseries [ brick:hasTimeseriesId "6830fe04-829f-3c57-9a9b-b7f1b5b98b78" ] .

bldg:HART.CHW.Loop_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "HART.CHW.Loop Chilled Water Return Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ece1071a-895a-37f9-9337-644fe4cae9d1" ] .

bldg:HART.CHW.Loop_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "HART.CHW.Loop Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c73bbb56-e04d-3734-abd3-bede54791a05" ] .

bldg:HART.CHW.OA_ENABLE a brick:Outside_Air_Damper_Command ;
    rdfs:label "HART.CHW.OA ENABLE" ;
    brick:timeseries [ brick:hasTimeseriesId "c1c3da20-77c2-3e04-b81e-25b8f42feecd" ] .

bldg:HART.CHW.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "HART.CHW.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f379457b-62b8-3053-8947-f3da15b81f95" ] .

bldg:HART.CHW.Pump1_SPEED a brick:Speed_Status ;
    rdfs:label "HART.CHW.Pump1_SPEED" ;
    brick:timeseries [ brick:hasTimeseriesId "8cd849d3-3a8b-367e-8eb4-8d1b6f8a6c74" ] .

<http://buildsys.org/ontologies/HART#HART.CHW.Pump1_Start/Stop> a brick:Start_Stop_Command ;
    rdfs:label "HART.CHW.Pump1_Start/Stop" ;
    brick:timeseries [ brick:hasTimeseriesId "ff1de1f8-4c04-39fc-828c-0acc432f88b8" ] .

bldg:HART.CHW.Pump2_SPEED a brick:Speed_Status ;
    rdfs:label "HART.CHW.Pump2_SPEED" ;
    brick:timeseries [ brick:hasTimeseriesId "a4a3411b-d9ce-3df9-80c5-3bbe48b93d25" ] .

<http://buildsys.org/ontologies/HART#HART.CHW.Pump2_Start/Stop> a brick:Start_Stop_Command ;
    rdfs:label "HART.CHW.Pump2_Start/Stop" ;
    brick:timeseries [ brick:hasTimeseriesId "8a71c690-378b-30f3-b3af-cbe3aede96a1" ] .

bldg:HART.ZONE.AHU01.RM1005.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1005.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "bea5ef70-81cb-3be8-9cff-4d4556b1b9b9" ] .

bldg:HART.ZONE.AHU01.RM1005.VLV_COMD a brick:Valve_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1005.VLV COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "34f78275-d267-3c37-b251-c75f8e49ffc8" ] .

bldg:HART.ZONE.AHU01.RM1005.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1005.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6309f915-af69-35ef-95bc-1af7351235c4" ] .

bldg:HART.ZONE.AHU01.RM1005.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1005.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ac4fef9a-6a7b-3b76-852c-482b2b959abc" ] .

bldg:HART.ZONE.AHU01.RM1005.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1005.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "420e3ad8-cf80-3dd5-939e-be58d10897be" ] .

bldg:HART.ZONE.AHU01.RM1005.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1005.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "dc3bc6f2-110f-31ac-bd75-524c35a2b124" ] .

bldg:HART.ZONE.AHU01.RM1005.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1005.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "98cc0a47-5255-3a6e-a50c-10610dc8f38a" ] .

bldg:HART.ZONE.AHU01.RM1005.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU01.RM1005.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d34ca65c-83e2-3f29-bf08-ddb803c05708" ] .

bldg:HART.ZONE.AHU01.RM1005.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1005.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8f9df56b-8620-3cf2-ab86-0c53a7121219" ] .

bldg:HART.ZONE.AHU01.RM1005_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1005_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "53328c32-af3b-3611-a6c7-ce82cf60fd48" ] .

bldg:HART.ZONE.AHU01.RM1005_MIX.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1005_MIX.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "37a9838e-3992-35ee-9865-d71698bec943" ] .

bldg:HART.ZONE.AHU01.RM1006.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1006.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "b11a6870-fc43-3f13-95c1-4b6f2641bd97" ] .

bldg:HART.ZONE.AHU01.RM1006.VLV_COMD a brick:Valve_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1006.VLV COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "53938659-dfa9-31a1-9a7b-573bc126d5b6" ] .

bldg:HART.ZONE.AHU01.RM1006.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1006.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "936a43c6-7590-308d-89a6-b9bfa4eacd82" ] .

bldg:HART.ZONE.AHU01.RM1006.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1006.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5af431d3-ce44-355a-9b0b-b7a0bade948a" ] .

bldg:HART.ZONE.AHU01.RM1006.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1006.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b9ba2144-46b8-39dd-b2d0-bfb86931bb12" ] .

bldg:HART.ZONE.AHU01.RM1006.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1006.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "2acc32a5-4285-31a7-9c8b-b07222b81b58" ] .

bldg:HART.ZONE.AHU01.RM1006.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1006.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f6229b44-c3a2-37d1-b294-223b53e65b08" ] .

bldg:HART.ZONE.AHU01.RM1006.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU01.RM1006.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a6c65f85-6678-31da-bd16-2a218fac31a5" ] .

bldg:HART.ZONE.AHU01.RM1006.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1006.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "49f9571c-3eda-37de-bb64-23c8a847bce2" ] .

bldg:HART.ZONE.AHU01.RM1006_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1006_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "871ed36a-deaa-378c-ae4f-2fe4830851d9" ] .

bldg:HART.ZONE.AHU01.RM1006_MIX.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1006_MIX.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1427d63c-f41a-3474-a6c3-34d969672074" ] .

bldg:HART.ZONE.AHU01.RM1101B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1101B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ed9d9a28-3c75-3ae4-b508-ddb2e8c5009b" ] .

bldg:HART.ZONE.AHU01.RM1101B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU01.RM1101B.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ad9cdf8c-ee9b-3da5-99e1-d78e1c9c5a09" ] .

bldg:HART.ZONE.AHU01.RM1101C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1101C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8baaaf8d-56f3-3746-8aa9-bc0d17280236" ] .

bldg:HART.ZONE.AHU01.RM1101C.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU01.RM1101C.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "06362263-c398-3685-b83f-02e06cc8fade" ] .

bldg:HART.ZONE.AHU01.RM1101N1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1101N1.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "40b9fb46-5012-3082-8d1d-a925784e2bcc" ] .

bldg:HART.ZONE.AHU01.RM1101N1.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU01.RM1101N1.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d16b415d-5a61-358e-b814-fd947eda9a7b" ] .

bldg:HART.ZONE.AHU01.RM1101N2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1101N2.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7e9315f4-d70b-3f3c-9d20-80d7da06ca5e" ] .

bldg:HART.ZONE.AHU01.RM1101N2.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU01.RM1101N2.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "fe33ec7a-4d36-371d-9851-5faa206c00b0" ] .

bldg:HART.ZONE.AHU01.RM1101S1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1101S1.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7c480971-6fb1-35d8-bc08-4305adc689e5" ] .

bldg:HART.ZONE.AHU01.RM1101S1.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU01.RM1101S1.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a595507b-c847-320a-ba1c-f4ed03f6c10e" ] .

bldg:HART.ZONE.AHU01.RM1101S2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1101S2.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "02481ec1-44fd-3ec6-91ff-65d193457fd6" ] .

bldg:HART.ZONE.AHU01.RM1101S2.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU01.RM1101S2.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "784332b0-3bcb-3c6f-bb4f-c358e526a729" ] .

bldg:HART.ZONE.AHU01.RM1102.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1102.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e11699a0-c509-3d0b-a582-89d047baa5d4" ] .

bldg:HART.ZONE.AHU01.RM1102.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU01.RM1102.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8b41ebb0-c222-3552-9163-004ab3f2b254" ] .

bldg:HART.ZONE.AHU01.RM1106.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1106.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "7ba38e82-d141-3bb0-b74e-414a00c7150a" ] .

bldg:HART.ZONE.AHU01.RM1106.VLV_COMD a brick:Valve_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1106.VLV COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "601735f0-77ae-3e0d-a104-2490686916e4" ] .

bldg:HART.ZONE.AHU01.RM1106.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1106.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0dea32a9-95f7-3265-b701-ad78837f5c73" ] .

bldg:HART.ZONE.AHU01.RM1106.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1106.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ba85fa78-4cae-3e72-aed5-68fcb35363c3" ] .

bldg:HART.ZONE.AHU01.RM1106.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1106.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4c553888-49f1-3acf-90db-a72fc1628fce" ] .

bldg:HART.ZONE.AHU01.RM1106.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1106.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "3822fb1a-e794-3bd1-835c-a48401505bc0" ] .

bldg:HART.ZONE.AHU01.RM1106.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1106.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0975cb0a-3725-3fd7-87ad-5cb76a89f321" ] .

bldg:HART.ZONE.AHU01.RM1106.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU01.RM1106.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3ddaf933-4fe7-31c9-8072-b419fce10419" ] .

bldg:HART.ZONE.AHU01.RM1106.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1106.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "41bd60c9-e72c-358e-9b8f-3a512c92a08f" ] .

bldg:HART.ZONE.AHU01.RM1106_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1106_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "789db408-244b-362e-bdd7-d48a729403c5" ] .

bldg:HART.ZONE.AHU01.RM1106_MIX.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1106_MIX.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5f5ad0ee-369c-3875-9197-604260dc5b1d" ] .

bldg:HART.ZONE.AHU01.RM1109.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1109.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "eb8b21d0-da5a-38ca-be3c-9695f4d09872" ] .

bldg:HART.ZONE.AHU01.RM1109.VLV_COMD a brick:Valve_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1109.VLV COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "8bc70178-555e-3a58-a794-3037359fa8b9" ] .

bldg:HART.ZONE.AHU01.RM1109.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1109.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0916b5a1-17a6-310c-90c9-54cfb8812f98" ] .

bldg:HART.ZONE.AHU01.RM1109.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1109.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bcb14af5-b3d8-3cd4-b485-d27eadaaef84" ] .

bldg:HART.ZONE.AHU01.RM1109.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1109.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "15c65053-5a0d-345e-a8ec-a9a2ec7f98ea" ] .

bldg:HART.ZONE.AHU01.RM1109.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1109.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "a6eff373-b85e-38e8-b4ba-5de68d0fa950" ] .

bldg:HART.ZONE.AHU01.RM1109.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1109.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1132a4eb-5d79-377e-ac87-141aee24a3f5" ] .

bldg:HART.ZONE.AHU01.RM1109.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU01.RM1109.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5ad5c38c-8851-3789-8a93-a08177e28d14" ] .

bldg:HART.ZONE.AHU01.RM1109.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1109.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3b12a81c-7006-3a4b-bb88-3f5437ca14d7" ] .

bldg:HART.ZONE.AHU01.RM1109_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1109_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d5e0532c-0b53-348c-92ed-5b80d360743d" ] .

bldg:HART.ZONE.AHU01.RM1109_MIX.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1109_MIX.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d285e30a-9e29-33c1-9b93-6076891b0685" ] .

bldg:HART.ZONE.AHU01.RM1116.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1116.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "61554a1f-8d92-3c10-925c-3f532c10626d" ] .

bldg:HART.ZONE.AHU01.RM1116.VLV_COMD a brick:Valve_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1116.VLV COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "a11d4b9a-dc43-3e72-b307-0d5554dfdd40" ] .

bldg:HART.ZONE.AHU01.RM1116.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1116.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3f92e585-d1af-36f0-8a42-6d0b67a77a2a" ] .

bldg:HART.ZONE.AHU01.RM1116.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1116.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ee982375-0b75-3ef9-b728-17f3d82542a7" ] .

bldg:HART.ZONE.AHU01.RM1116.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1116.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a516914f-7ee2-39e7-a27c-acce182774c5" ] .

bldg:HART.ZONE.AHU01.RM1116.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1116.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "ecce7b3f-1e15-396d-8757-63091694acb6" ] .

bldg:HART.ZONE.AHU01.RM1116.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1116.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a606fc2f-7469-324f-9900-82c266b28064" ] .

bldg:HART.ZONE.AHU01.RM1116.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU01.RM1116.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a5111e13-5d19-31b9-a7c3-7f4fd4f58648" ] .

bldg:HART.ZONE.AHU01.RM1116.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1116.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "585aa85a-f8c0-3d00-ad55-36c631ae0a79" ] .

bldg:HART.ZONE.AHU01.RM1116_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1116_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "18ac5ec0-ba44-3375-a1be-4e1d7a5f7147" ] .

bldg:HART.ZONE.AHU01.RM1116_MIX.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1116_MIX.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c3f72886-c0fb-3cef-94ca-cf95b3c50b69" ] .

bldg:HART.ZONE.AHU01.RM1120.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1120.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "17dc5324-cb2e-3033-b7e3-158f809bee82" ] .

bldg:HART.ZONE.AHU01.RM1120.VLV_COMD a brick:Valve_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1120.VLV COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "4ffef20d-ef46-3924-bbc2-374987bcfc74" ] .

bldg:HART.ZONE.AHU01.RM1120.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1120.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0f842070-8641-3ad5-8f06-c37f56f3eea9" ] .

bldg:HART.ZONE.AHU01.RM1120.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1120.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c69196d9-6a15-3480-bc39-e69f898d792e" ] .

bldg:HART.ZONE.AHU01.RM1120.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1120.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d4278ee7-db3f-372a-a15f-01ec09db98fb" ] .

bldg:HART.ZONE.AHU01.RM1120.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1120.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "ab14c666-ea96-3d38-8fd0-cb880970710a" ] .

bldg:HART.ZONE.AHU01.RM1120.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1120.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9b309666-af09-3760-8b93-b201fa5938d2" ] .

bldg:HART.ZONE.AHU01.RM1120.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU01.RM1120.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0e36252e-b09c-39f8-bbad-0905c118e426" ] .

bldg:HART.ZONE.AHU01.RM1120.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1120.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "18655086-428c-3a0d-82de-e72ebdea71eb" ] .

bldg:HART.ZONE.AHU01.RM1120_MIX.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1120_MIX.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c288232e-e630-30c7-8c28-8c45f424d916" ] .

bldg:HART.ZONE.AHU01.RM1128N.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1128N.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "05ec12dc-203a-3cbe-9614-5a7b5b301708" ] .

bldg:HART.ZONE.AHU01.RM1128N.VLV_COMD a brick:Valve_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1128N.VLV COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "34a25b27-f978-340a-b181-dc0bacf0d942" ] .

bldg:HART.ZONE.AHU01.RM1128N.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1128N.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "28cb871d-a511-3afe-915e-e3edf0d0befd" ] .

bldg:HART.ZONE.AHU01.RM1128N.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1128N.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b7aaf927-035f-3c0b-b658-01abf6dea933" ] .

bldg:HART.ZONE.AHU01.RM1128N.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1128N.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4404565b-6653-323f-a80e-22f95d228eff" ] .

bldg:HART.ZONE.AHU01.RM1128N.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1128N.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "2f98f844-b83b-3c8e-aab0-febd932ea7ce" ] .

bldg:HART.ZONE.AHU01.RM1128N.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1128N.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d3a2514b-7a9b-345c-9fa7-a54822e5a8b5" ] .

bldg:HART.ZONE.AHU01.RM1128N.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU01.RM1128N.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ed7cba2d-4a23-3b3a-bc33-2f0de0227130" ] .

bldg:HART.ZONE.AHU01.RM1128N.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1128N.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4e1aaf03-7462-341a-9bd4-3309a76da46c" ] .

bldg:HART.ZONE.AHU01.RM1128N_MIX.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1128N_MIX.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7797bd20-ba27-3a94-a7ad-158fbabcbf49" ] .

bldg:HART.ZONE.AHU01.RM1128S.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1128S.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b5e53345-2d75-325e-9ed3-605de1b50dd6" ] .

bldg:HART.ZONE.AHU01.RM1128S.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU01.RM1128S.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4a15f7a7-daad-3939-a9fd-677e3552803d" ] .

bldg:HART.ZONE.AHU01.RM1130.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1130.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "dd17b1e7-dfe7-3ac0-8c55-8c1cd7b18b5d" ] .

bldg:HART.ZONE.AHU01.RM1130.VLV_COMD a brick:Valve_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1130.VLV COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "3044e86f-0fdc-33c6-9bea-c032029a75ed" ] .

bldg:HART.ZONE.AHU01.RM1130.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1130.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2f510348-c565-3fea-9945-1f8c5fd1a305" ] .

bldg:HART.ZONE.AHU01.RM1130.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1130.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bd72b64b-8a9e-353c-8505-83095f984397" ] .

bldg:HART.ZONE.AHU01.RM1130.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1130.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cf9687c6-0b7f-3a24-9a86-b1a689f1d688" ] .

bldg:HART.ZONE.AHU01.RM1130.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1130.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "a9fb5d35-2b45-32e6-be1b-79954c134609" ] .

bldg:HART.ZONE.AHU01.RM1130.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1130.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c763c342-083f-3c6b-96db-a1d894d991b1" ] .

bldg:HART.ZONE.AHU01.RM1130.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU01.RM1130.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "579581cf-f9c9-3a9f-90bb-1c1e17675179" ] .

bldg:HART.ZONE.AHU01.RM1130.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1130.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "afd876f5-b45e-393d-a4ce-57a59d7c9bdf" ] .

bldg:HART.ZONE.AHU01.RM1130_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1130_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fc9748c7-2e85-3855-8191-9d1aacaf2ca7" ] .

bldg:HART.ZONE.AHU01.RM1130_MIX.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1130_MIX.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ae2636e4-05f1-3a56-94dc-2eafbb24490c" ] .

bldg:HART.ZONE.AHU01.RM1150.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1150.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "e5468a81-4f18-3e1f-9aa0-42f24d75a0af" ] .

bldg:HART.ZONE.AHU01.RM1150.VLV_COMD a brick:Valve_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1150.VLV COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "383cb84e-6bfe-3142-8e24-eeeb3f396ba7" ] .

bldg:HART.ZONE.AHU01.RM1150.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1150.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "02702cd5-4739-3637-822d-1eeb1eea2bdb" ] .

bldg:HART.ZONE.AHU01.RM1150.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1150.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "878bb406-4a0d-3b3b-8e33-427fa9af528c" ] .

bldg:HART.ZONE.AHU01.RM1150.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1150.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a66a41dd-6af2-38ee-accb-1adf99f258c5" ] .

bldg:HART.ZONE.AHU01.RM1150.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1150.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "3f2cb283-2176-3e0a-b1c8-94b8e4fb42ad" ] .

bldg:HART.ZONE.AHU01.RM1150.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1150.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "988f5468-d82b-3b37-ac98-727e5da9b9de" ] .

bldg:HART.ZONE.AHU01.RM1150.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU01.RM1150.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "98d9e472-c887-3407-a3ec-fbe7cc379347" ] .

bldg:HART.ZONE.AHU01.RM1150.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1150.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7dce1f09-580c-3de5-a52d-a25b94db054a" ] .

bldg:HART.ZONE.AHU01.RM1150_MIX.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1150_MIX.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7a5a70e6-d0f8-3a78-88ea-0dc9c7e37f86" ] .

bldg:HART.ZONE.AHU01.RM1200.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1200.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "2edf7ebb-a815-32ea-8098-2f4fb4333f16" ] .

bldg:HART.ZONE.AHU01.RM1200.VLV_COMD a brick:Valve_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1200.VLV COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "1500c819-ff9d-3c5d-be6f-4e22ad2f679a" ] .

bldg:HART.ZONE.AHU01.RM1200.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1200.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "439099b7-4b56-34e2-8f2b-e2a5e079013e" ] .

bldg:HART.ZONE.AHU01.RM1200.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1200.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b0cd478f-e7d1-39de-b203-d80b68dce829" ] .

bldg:HART.ZONE.AHU01.RM1200.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1200.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "080b6d15-92a6-35e4-ad10-645dc1c04ed4" ] .

bldg:HART.ZONE.AHU01.RM1200.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1200.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "9a93be27-d9cd-356d-960f-700a37e3cd1e" ] .

bldg:HART.ZONE.AHU01.RM1200.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1200.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d8c018ab-8f9b-3a68-ad2e-1dd3d207be35" ] .

bldg:HART.ZONE.AHU01.RM1200.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU01.RM1200.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "53036f7c-fc0b-3831-8c57-6937114e95f5" ] .

bldg:HART.ZONE.AHU01.RM1200.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1200.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c0e358d0-6e8c-314e-a9e8-75c9687c9db2" ] .

bldg:HART.ZONE.AHU01.RM1200A.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1200A.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "26828d4a-8102-325a-bdf5-783118652a74" ] .

bldg:HART.ZONE.AHU01.RM1200A.VLV_COMD a brick:Valve_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1200A.VLV COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "fa60cd34-c330-3d75-a2fb-9cee7b13e2d6" ] .

bldg:HART.ZONE.AHU01.RM1200A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1200A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3a5c967a-3d2b-35ea-b03a-08f9aa4fc601" ] .

bldg:HART.ZONE.AHU01.RM1200A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1200A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7819d98e-005e-39ab-ab7e-46c9997cc3ba" ] .

bldg:HART.ZONE.AHU01.RM1200A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1200A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "eb9313a0-c93e-3749-8940-3942d4416499" ] .

bldg:HART.ZONE.AHU01.RM1200A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1200A.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "03125772-37fc-3b90-8072-26cd59e3f16d" ] .

bldg:HART.ZONE.AHU01.RM1200A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1200A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "235f3599-03ec-343d-892b-214a8c424956" ] .

bldg:HART.ZONE.AHU01.RM1200A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU01.RM1200A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "639c399e-5dac-3500-a84d-47e3eed5487b" ] .

bldg:HART.ZONE.AHU01.RM1200A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1200A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c2c58fcf-276f-31b2-ba7d-abdb198a8ab1" ] .

bldg:HART.ZONE.AHU01.RM1200A_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1200A_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bfc563cd-553f-3c6c-b22e-437c6209d20c" ] .

bldg:HART.ZONE.AHU01.RM1200_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1200_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "849d2a34-3603-3ab0-9078-94933a0851fc" ] .

bldg:HART.ZONE.AHU01.RM1204A.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1204A.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "91c2c22a-827a-3258-b08d-55c73dd594b6" ] .

bldg:HART.ZONE.AHU01.RM1204A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1204A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8a32fc40-9420-3085-bc81-71a7460c152d" ] .

bldg:HART.ZONE.AHU01.RM1204A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1204A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3227d075-c6e3-387e-b85e-eb0a47e0ca2f" ] .

bldg:HART.ZONE.AHU01.RM1204A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1204A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "75f221f5-bac1-335d-ad28-8d0aa3adfe26" ] .

bldg:HART.ZONE.AHU01.RM1204A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1204A.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e387cf52-0bbe-3fc3-ad60-7bfa726e5b8d" ] .

bldg:HART.ZONE.AHU01.RM1204A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1204A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8655849a-5706-39cf-890a-8986a6440cb3" ] .

bldg:HART.ZONE.AHU01.RM1204A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1204A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6e5c9dc0-8366-3d56-94dd-d63bf320f986" ] .

bldg:HART.ZONE.AHU01.RM1204A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1204A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "995eb170-c2e3-3ceb-8d20-bd4590ce0ced" ] .

bldg:HART.ZONE.AHU01.RM1208.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1208.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "343cbbf8-1911-3463-a9db-a223b00d4e8c" ] .

bldg:HART.ZONE.AHU01.RM1208.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1208.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "dc6a9396-179d-331f-9f15-935c93269296" ] .

bldg:HART.ZONE.AHU01.RM1208.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1208.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f4607ac6-cc3b-3279-aa3e-0b6c41848a4f" ] .

bldg:HART.ZONE.AHU01.RM1208.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1208.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b36ed354-7118-361c-8309-ef3098401728" ] .

bldg:HART.ZONE.AHU01.RM1208.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1208.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "dd8f8ae2-f50f-3eaa-8cfb-57bd05318b4b" ] .

bldg:HART.ZONE.AHU01.RM1208.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1208.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b407d0b1-6351-31af-bb01-5f98692dc40b" ] .

bldg:HART.ZONE.AHU01.RM1208.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1208.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "92d901d6-1518-3c30-ab62-2e115147ba6e" ] .

bldg:HART.ZONE.AHU01.RM1208.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1208.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c80b6a23-f852-3b63-9b64-85d267d16ce2" ] .

bldg:HART.ZONE.AHU01.RM1208_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1208_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5eb6702e-c905-368c-a289-c6cb0b70e81c" ] .

bldg:HART.ZONE.AHU01.RM1209.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1209.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "63502d78-130b-3af7-9f4e-72962f420f2f" ] .

bldg:HART.ZONE.AHU01.RM1209.VLV_COMD a brick:Valve_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1209.VLV COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "5e3aeb27-aa03-3d01-8a78-eb12170ad67a" ] .

bldg:HART.ZONE.AHU01.RM1209.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1209.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "eae02e6f-15c2-3596-94ef-1a7a58e794c4" ] .

bldg:HART.ZONE.AHU01.RM1209.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1209.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "752bdcb3-25fd-3fa3-824b-90cfaf745190" ] .

bldg:HART.ZONE.AHU01.RM1209.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1209.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "87776171-d309-3f59-8546-a95d03907c5d" ] .

bldg:HART.ZONE.AHU01.RM1209.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1209.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "bcd4b799-dd59-3ecc-aee0-b691a44df053" ] .

bldg:HART.ZONE.AHU01.RM1209.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1209.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9e5f088a-4361-30ce-8108-3441ff9a846d" ] .

bldg:HART.ZONE.AHU01.RM1209.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU01.RM1209.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "065d2002-be09-3e42-b01f-90327afc057f" ] .

bldg:HART.ZONE.AHU01.RM1209.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1209.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7f535ec3-afbd-3210-80b4-97e26efbfe08" ] .

bldg:HART.ZONE.AHU01.RM1209_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1209_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4aaa8fcc-7788-361a-a722-f3a0722550ee" ] .

bldg:HART.ZONE.AHU01.RM1211.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1211.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "a2a66b84-359b-31ef-a0a6-419c5cd764c2" ] .

bldg:HART.ZONE.AHU01.RM1211.VLV_COMD a brick:Valve_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1211.VLV COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "16b7d6c2-c9be-38be-8fcb-ccef0a840e72" ] .

bldg:HART.ZONE.AHU01.RM1211.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1211.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ed032cb4-4b4f-36df-9d02-bdf00ee144d9" ] .

bldg:HART.ZONE.AHU01.RM1211.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1211.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0fe422ee-f1cd-3c0c-bfd1-5f1b0c49924a" ] .

bldg:HART.ZONE.AHU01.RM1211.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1211.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b5344118-3007-3265-9127-48c2d5f19191" ] .

bldg:HART.ZONE.AHU01.RM1211.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1211.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "98211bfd-0bf0-3d6e-a505-d2a31f6578a5" ] .

bldg:HART.ZONE.AHU01.RM1211.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1211.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ecb06d99-2c80-3e39-a525-82d13fe19361" ] .

bldg:HART.ZONE.AHU01.RM1211.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU01.RM1211.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0f4f7707-67c9-32ad-822d-4251a72c880d" ] .

bldg:HART.ZONE.AHU01.RM1211.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1211.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5442ff8f-ee27-31a9-8135-c31f3ff67c00" ] .

bldg:HART.ZONE.AHU01.RM1211_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1211_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a007809c-85e3-346c-9c78-eb870f2017cb" ] .

bldg:HART.ZONE.AHU01.RM1215.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1215.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "fffc55c6-06e3-31a2-9f36-c5b497eddf01" ] .

bldg:HART.ZONE.AHU01.RM1215.VLV_COMD a brick:Valve_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1215.VLV COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "fe6d78e1-d8a7-3b30-8731-e788693fbc9e" ] .

bldg:HART.ZONE.AHU01.RM1215.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1215.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7f29ec8d-ff80-3c38-9226-00f3cdf5d53c" ] .

bldg:HART.ZONE.AHU01.RM1215.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1215.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a64494dc-b2e9-355c-86dd-82e3324a5b8c" ] .

bldg:HART.ZONE.AHU01.RM1215.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1215.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "67da1a8a-923f-347e-8298-4d03f706a8d2" ] .

bldg:HART.ZONE.AHU01.RM1215.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1215.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "58175d3d-5e99-360a-802f-38a0c7fa10e9" ] .

bldg:HART.ZONE.AHU01.RM1215.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1215.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "33e629d0-788e-342a-ac65-e735492e36a0" ] .

bldg:HART.ZONE.AHU01.RM1215.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU01.RM1215.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6fdc20ae-b16b-3cc4-b9c7-5977f02404d8" ] .

bldg:HART.ZONE.AHU01.RM1215.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1215.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "03394f85-c6bf-3dab-9772-f1dd8dbe0da2" ] .

bldg:HART.ZONE.AHU01.RM1215_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1215_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "336109c3-472f-356d-830b-43efa5b34286" ] .

bldg:HART.ZONE.AHU01.RM1219.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1219.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "450a7612-117d-35f5-8cea-36b0e7eecc23" ] .

bldg:HART.ZONE.AHU01.RM1219.VLV_COMD a brick:Valve_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1219.VLV COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "ffa0bb99-c39e-3b67-93b6-0322c419f4b5" ] .

bldg:HART.ZONE.AHU01.RM1219.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1219.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "20c9a1b3-047c-3473-8b70-0501744d3ed4" ] .

bldg:HART.ZONE.AHU01.RM1219.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1219.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "30d452b5-6316-3611-a8cd-6218b0007c6d" ] .

bldg:HART.ZONE.AHU01.RM1219.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1219.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6ae6e862-4d74-39f6-97b4-daecec153bb3" ] .

bldg:HART.ZONE.AHU01.RM1219.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1219.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "286d22d0-495d-3e34-a640-0ed54cbab1e8" ] .

bldg:HART.ZONE.AHU01.RM1219.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1219.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "416a4370-344d-30ad-97ce-c5420409068d" ] .

bldg:HART.ZONE.AHU01.RM1219.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU01.RM1219.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2dbd6346-60d7-3c9e-aa24-ec268a975a4b" ] .

bldg:HART.ZONE.AHU01.RM1219.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1219.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "455f3611-ffb2-3f02-a13c-8db996318b44" ] .

bldg:HART.ZONE.AHU01.RM1219_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1219_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e433fcc6-dcbd-3878-8885-dc46fda6cdbe" ] .

bldg:HART.ZONE.AHU01.RM1223.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1223.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "e02c3ac3-a039-307a-b15b-b1406830f6e1" ] .

bldg:HART.ZONE.AHU01.RM1223.VLV_COMD a brick:Valve_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1223.VLV COMD" ;
    brick:timeseries [ brick:hasTimeseriesId "ef974415-1647-37ae-831b-57fa2297b556" ] .

bldg:HART.ZONE.AHU01.RM1223.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1223.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a93aa4c7-df6b-3318-81af-0b4087f80eb0" ] .

bldg:HART.ZONE.AHU01.RM1223.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1223.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6c418272-05b9-3fed-9646-78e89d6eeeef" ] .

bldg:HART.ZONE.AHU01.RM1223.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU01.RM1223.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d271c87b-6366-37b7-af8e-1963e49991d3" ] .

bldg:HART.ZONE.AHU01.RM1223.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU01.RM1223.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "bbc9b3f5-b151-35f6-a359-f21935d830f2" ] .

bldg:HART.ZONE.AHU01.RM1223.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1223.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "06f7acf6-f180-3d25-9457-1739539739a4" ] .

bldg:HART.ZONE.AHU01.RM1223.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU01.RM1223.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "29fb8336-1c7a-3870-add7-d81a54fe1b89" ] .

bldg:HART.ZONE.AHU01.RM1223.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1223.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9f5ee866-604b-3776-846c-2a912b829763" ] .

bldg:HART.ZONE.AHU01.RM1223_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU01.RM1223_MIX.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3317296a-b3b0-37ab-9ab1-be4ba3a334cc" ] .

bldg:HART.ZONE.AHU02.RM1001A.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1001A.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "40a5d3ed-6a01-3f3d-bee7-dbae2dd4cbeb" ] .

bldg:HART.ZONE.AHU02.RM1001A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1001A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6d1503da-cc10-32c7-afe2-d8b1c6cd8d2c" ] .

bldg:HART.ZONE.AHU02.RM1001A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1001A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d3e5ee06-fd2d-3a7d-a052-736d4d959155" ] .

bldg:HART.ZONE.AHU02.RM1001A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1001A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bcc4b14b-7685-3f88-815a-c26cb70dafd3" ] .

bldg:HART.ZONE.AHU02.RM1001A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM1001A.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "d99b9da1-1a98-35f7-9715-6f4da75501ad" ] .

bldg:HART.ZONE.AHU02.RM1001A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1001A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "377f4fa6-9e91-33ef-b2cd-734f7c88bc9f" ] .

bldg:HART.ZONE.AHU02.RM1001A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM1001A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8da2faa1-a5d6-3f17-b49e-88d523bc2c3d" ] .

bldg:HART.ZONE.AHU02.RM1001A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1001A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a03b14b7-b89a-3ea8-90db-6045f8391c00" ] .

bldg:HART.ZONE.AHU02.RM1003A.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1003A.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "8b9ef5a0-a3b5-369d-b041-23a11ff565bb" ] .

bldg:HART.ZONE.AHU02.RM1003A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1003A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8a06993e-24d8-3b91-ace0-21e77ce0fe58" ] .

bldg:HART.ZONE.AHU02.RM1003A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1003A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "20ab5ee1-e524-3711-96d7-7cec7ef73762" ] .

bldg:HART.ZONE.AHU02.RM1003A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1003A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7fdb5003-2069-34c7-afcd-36efeaedd040" ] .

bldg:HART.ZONE.AHU02.RM1003A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM1003A.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "42052277-21ed-3d74-8d95-11099c610729" ] .

bldg:HART.ZONE.AHU02.RM1003A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1003A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "fbddefa1-a787-39e2-8df8-1b74f0a88410" ] .

bldg:HART.ZONE.AHU02.RM1003A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM1003A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8121cec6-5a73-3cc9-ae0c-3bddb6604d66" ] .

bldg:HART.ZONE.AHU02.RM1003A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1003A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8ebbc907-2ffb-33c5-b791-757536edc59a" ] .

bldg:HART.ZONE.AHU02.RM1003N.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1003N.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "bddbf990-a07d-3751-8f3a-ae7c2b1f53ed" ] .

bldg:HART.ZONE.AHU02.RM1003N.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1003N.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c5efd1f2-b3da-37c3-9b53-2ec30412c67d" ] .

bldg:HART.ZONE.AHU02.RM1003N.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1003N.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6bbb4afe-4960-35d2-82a7-a85f2e27367a" ] .

bldg:HART.ZONE.AHU02.RM1003N.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1003N.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c4cabed2-e648-36a4-99d6-0c7ba8b224ea" ] .

bldg:HART.ZONE.AHU02.RM1003N.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM1003N.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "27319883-7911-3a0c-b93b-a38f035c059d" ] .

bldg:HART.ZONE.AHU02.RM1003N.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1003N.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "93430470-0edd-32c6-935e-cbe88785c4ef" ] .

bldg:HART.ZONE.AHU02.RM1003N.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1003N.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a83632df-1dd0-3c64-b063-4fb148f5719d" ] .

bldg:HART.ZONE.AHU02.RM1003N.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1003N.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "decf6e6f-671d-3795-8d7c-bb6026836aa9" ] .

bldg:HART.ZONE.AHU02.RM1302.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1302.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "0e1394a0-c6d4-3eef-b18b-ef7ed8785091" ] .

bldg:HART.ZONE.AHU02.RM1302.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1302.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8b95f2c4-f25a-350e-9646-54d138b63f83" ] .

bldg:HART.ZONE.AHU02.RM1302.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1302.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9ea2f199-8f93-3c00-815c-f3c448756559" ] .

bldg:HART.ZONE.AHU02.RM1302.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1302.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b0a730a9-9bdb-3ab2-90f8-a5239c225d2a" ] .

bldg:HART.ZONE.AHU02.RM1302.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM1302.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "41f08e17-bb04-345d-8d7f-5845b3f7e824" ] .

bldg:HART.ZONE.AHU02.RM1302.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1302.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "641cdd71-2384-3cd6-81c6-a4e8080e6cd8" ] .

bldg:HART.ZONE.AHU02.RM1302.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1302.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "77785812-82a9-3a65-8961-febce51f9569" ] .

bldg:HART.ZONE.AHU02.RM1302.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1302.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5f2211da-d0b0-367d-8f6e-09c5fa63e709" ] .

bldg:HART.ZONE.AHU02.RM1303.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1303.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "8ff740a3-1926-3938-a617-94dbc736f63a" ] .

bldg:HART.ZONE.AHU02.RM1303.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1303.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8d4b4cb3-f2ca-39f7-bb28-00ee131fe16c" ] .

bldg:HART.ZONE.AHU02.RM1303.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1303.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5a7c1923-c078-3906-9aa8-dc2f627c18b8" ] .

bldg:HART.ZONE.AHU02.RM1303.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1303.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f944034a-d3b4-3349-b720-cff8d8011ba3" ] .

bldg:HART.ZONE.AHU02.RM1303.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM1303.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "29234ac6-68b8-3515-997e-e4eae3d248eb" ] .

bldg:HART.ZONE.AHU02.RM1303.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1303.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6e4eafb1-3cac-3ff6-979c-0fd932fed17f" ] .

bldg:HART.ZONE.AHU02.RM1303.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM1303.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5322f2a1-a3c9-305f-84a9-d42708d054c9" ] .

bldg:HART.ZONE.AHU02.RM1303.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1303.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "acc0b6a2-255f-3414-84ba-2654ce9c1163" ] .

bldg:HART.ZONE.AHU02.RM1303A.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1303A.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "09d0aae3-bbe7-398c-b03c-537f092be036" ] .

bldg:HART.ZONE.AHU02.RM1303A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1303A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "fb78da23-e152-3f97-99a6-2a1dc10f803f" ] .

bldg:HART.ZONE.AHU02.RM1303A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1303A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f788cf75-560b-3562-ac41-7f05310a5353" ] .

bldg:HART.ZONE.AHU02.RM1303A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1303A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8fe5e2ca-2889-33af-821a-c56dfada3769" ] .

bldg:HART.ZONE.AHU02.RM1303A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM1303A.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "4f01494e-1d50-34cb-823f-79deaff03cb9" ] .

bldg:HART.ZONE.AHU02.RM1303A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1303A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d36a268e-5c43-3696-a39b-78d35bc75852" ] .

bldg:HART.ZONE.AHU02.RM1303A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM1303A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "149ae8bc-b145-3d05-850d-0498655780bc" ] .

bldg:HART.ZONE.AHU02.RM1303A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1303A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7c52623f-12ca-38f7-a2ef-d9d566c9f50c" ] .

bldg:HART.ZONE.AHU02.RM1309.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1309.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "897064e9-e98e-3bad-94e3-141c74d80d0d" ] .

bldg:HART.ZONE.AHU02.RM1309.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1309.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5490166a-3dd9-306f-9afc-5139bc9ea525" ] .

bldg:HART.ZONE.AHU02.RM1309.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1309.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "490d0da2-8d00-3a10-b3c4-f7e818afa394" ] .

bldg:HART.ZONE.AHU02.RM1309.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1309.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0629c977-a069-3a21-9697-c58cbb555393" ] .

bldg:HART.ZONE.AHU02.RM1309.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM1309.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "adcd10cd-41e5-3d39-892f-2188a43993f1" ] .

bldg:HART.ZONE.AHU02.RM1309.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1309.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4ac01476-e612-312f-bc4f-cc182f768b29" ] .

bldg:HART.ZONE.AHU02.RM1309.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM1309.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "003f3e68-e1f9-3cfa-9e1c-4a21673c1a49" ] .

bldg:HART.ZONE.AHU02.RM1309.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1309.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ae58afd7-64e2-3f66-baf0-334786f06492" ] .

bldg:HART.ZONE.AHU02.RM13117.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM13117.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "79efa6bb-cca6-3a79-a52d-179ec4cdfc0f" ] .

bldg:HART.ZONE.AHU02.RM1316.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1316.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "e0cbb9f8-0dd5-3a81-a1e0-a614c2598038" ] .

bldg:HART.ZONE.AHU02.RM1316.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1316.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "af5fa7dc-4f94-38ca-aae1-82d2a87600c0" ] .

bldg:HART.ZONE.AHU02.RM1316.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1316.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c336758e-6336-3127-911f-29eef4dd48a6" ] .

bldg:HART.ZONE.AHU02.RM1316.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1316.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3fe9156b-53ea-38b4-827a-6188c78c013e" ] .

bldg:HART.ZONE.AHU02.RM1316.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM1316.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "aabaf83a-546e-322b-87ec-b194c993cfad" ] .

bldg:HART.ZONE.AHU02.RM1316.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1316.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0c6fa142-77be-32cb-a197-9baa4086a0a9" ] .

bldg:HART.ZONE.AHU02.RM1316.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1316.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c073165b-9be3-3fca-91a4-50258e8f93d4" ] .

bldg:HART.ZONE.AHU02.RM1316.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1316.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cbf91ac6-0492-30e6-b949-01439e85fd25" ] .

bldg:HART.ZONE.AHU02.RM1316A.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1316A.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "d27d4bc8-0dc1-337c-ae0c-c966f03e2af5" ] .

bldg:HART.ZONE.AHU02.RM1316A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1316A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "fcee0d4a-e94e-3156-b51e-273ee3a5ffea" ] .

bldg:HART.ZONE.AHU02.RM1316A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1316A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "790a06df-e15e-3397-bb15-2256eff18fc3" ] .

bldg:HART.ZONE.AHU02.RM1316A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1316A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f30301d2-1c04-3e11-95f1-b1d0b8a36ed9" ] .

bldg:HART.ZONE.AHU02.RM1316A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM1316A.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "035afef0-6b77-30ed-b40d-1a6c68da0614" ] .

bldg:HART.ZONE.AHU02.RM1316A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1316A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "681e5dfb-d3a5-31c6-8cd4-e5390abf7672" ] .

bldg:HART.ZONE.AHU02.RM1316A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1316A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "55c36ae0-a6e3-3e46-8f0b-d27ddece12f3" ] .

bldg:HART.ZONE.AHU02.RM1316A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1316A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0de32798-5a26-3716-853c-58de69ff5e3b" ] .

bldg:HART.ZONE.AHU02.RM1317.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1317.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "78f8ba16-ef98-3338-bc43-faf761c11e5a" ] .

bldg:HART.ZONE.AHU02.RM1317.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1317.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9f1b5177-2c27-3db8-a34b-44660da8cf29" ] .

bldg:HART.ZONE.AHU02.RM1317.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1317.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8d6f2395-b9ce-3127-a029-cc387eb4cb16" ] .

bldg:HART.ZONE.AHU02.RM1317.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1317.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8a313a1c-189e-3565-8fc7-d818b812ab2b" ] .

bldg:HART.ZONE.AHU02.RM1317.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM1317.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "72699508-c8a3-3c2c-8333-0ba7522e3fc0" ] .

bldg:HART.ZONE.AHU02.RM1317.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1317.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5e487d10-7b29-3be5-b6b6-61ea40d0d37d" ] .

bldg:HART.ZONE.AHU02.RM1317.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM1317.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "986d9172-a42e-3c7e-a302-c125b2eb0393" ] .

bldg:HART.ZONE.AHU02.RM1317.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1317.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "339a046c-50a7-3a24-8231-f1f20ccb6c96" ] .

bldg:HART.ZONE.AHU02.RM1318.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1318.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "1455579d-f3aa-378b-9fef-18133780a3c2" ] .

bldg:HART.ZONE.AHU02.RM1318.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1318.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "cf2ec790-00da-3ce7-b752-65546dadea64" ] .

bldg:HART.ZONE.AHU02.RM1318.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1318.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1b1fe7cf-a9bc-3cba-a55f-09945d2dbc2c" ] .

bldg:HART.ZONE.AHU02.RM1318.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1318.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4d67a8ce-dcd8-35af-93e1-cfea54dd01c4" ] .

bldg:HART.ZONE.AHU02.RM1318.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM1318.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "d3e064b0-04c1-375a-b57e-d5f4101186a1" ] .

bldg:HART.ZONE.AHU02.RM1318.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1318.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4f1e5097-863a-3f05-b864-f5fadd259978" ] .

bldg:HART.ZONE.AHU02.RM1318.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1318.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9f209fc6-e2c6-36ab-9824-8cc194faa319" ] .

bldg:HART.ZONE.AHU02.RM1318.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1318.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "debb72b8-e998-3c01-80e5-c58bca1c3e97" ] .

bldg:HART.ZONE.AHU02.RM1319.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1319.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "adf7700b-c003-3a96-bee7-36fc1f9b4133" ] .

bldg:HART.ZONE.AHU02.RM1319.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1319.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8238ea40-0ff1-34b8-9935-958cec53da41" ] .

bldg:HART.ZONE.AHU02.RM1319.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1319.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e4f06562-24d3-3333-9bcf-e72b909309c1" ] .

bldg:HART.ZONE.AHU02.RM1319.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1319.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "19652b01-2bf0-3f0d-b06b-c0bfda28a590" ] .

bldg:HART.ZONE.AHU02.RM1319.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM1319.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "d0932c8b-e869-3359-9936-68723d3bcc19" ] .

bldg:HART.ZONE.AHU02.RM1319.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1319.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "acd7c8e6-2ece-39bb-82f5-2ff4dbe5199b" ] .

bldg:HART.ZONE.AHU02.RM1319.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM1319.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d627b58a-953e-3f50-ba95-9b71938bdf1f" ] .

bldg:HART.ZONE.AHU02.RM1319.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1319.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "511d8cef-c957-38b6-a5f2-8083da13ed9c" ] .

bldg:HART.ZONE.AHU02.RM1322.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1322.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "54de722d-bab3-3895-b51f-25c2cd92f307" ] .

bldg:HART.ZONE.AHU02.RM1322.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1322.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9a578e92-16f0-3515-8b20-4e9b0f708b3f" ] .

bldg:HART.ZONE.AHU02.RM1322.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1322.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cbd42d77-a3ea-3eff-a54b-6bc1fd91a0f6" ] .

bldg:HART.ZONE.AHU02.RM1322.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1322.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "15df3e0d-bfdb-38c9-a499-f1d8879fd6f5" ] .

bldg:HART.ZONE.AHU02.RM1322.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM1322.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "388539bf-9337-31ab-ad1e-cb48cd49d17c" ] .

bldg:HART.ZONE.AHU02.RM1322.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1322.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "72deea81-194e-346d-bf5a-67a8ce3bbad2" ] .

bldg:HART.ZONE.AHU02.RM1322.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1322.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "dd106f13-3ceb-3384-b2ca-c10d7084c320" ] .

bldg:HART.ZONE.AHU02.RM1322.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1322.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c1d118d1-0bec-379a-811a-fe241d9e1bf7" ] .

bldg:HART.ZONE.AHU02.RM1322A.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1322A.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "8d2bade5-57b5-32ac-92e1-d9b0f73ae23c" ] .

bldg:HART.ZONE.AHU02.RM1322A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1322A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "93237cc4-85d7-381e-a158-91453a5b2afa" ] .

bldg:HART.ZONE.AHU02.RM1322A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1322A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "86abd815-2145-33cd-9ac1-73a40d7a1178" ] .

bldg:HART.ZONE.AHU02.RM1322A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1322A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a38f38a6-6e53-315d-bc6b-adf0534210a4" ] .

bldg:HART.ZONE.AHU02.RM1322A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM1322A.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "9ad29575-6a4b-390d-8001-eaf6ac4e2ce8" ] .

bldg:HART.ZONE.AHU02.RM1322A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1322A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a3ab3158-6bdd-3863-936a-ca0833a59705" ] .

bldg:HART.ZONE.AHU02.RM1322A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1322A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "61e47d1b-c314-3e20-aa7c-43baaf668868" ] .

bldg:HART.ZONE.AHU02.RM1322A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1322A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9cd496ec-025d-33de-81c8-4097fad77c7d" ] .

bldg:HART.ZONE.AHU02.RM1324.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1324.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "dc928b81-412b-3f52-b755-f4694a3be477" ] .

bldg:HART.ZONE.AHU02.RM1324.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1324.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3b1f7b39-7643-3fef-9112-295a638480c5" ] .

bldg:HART.ZONE.AHU02.RM1324.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1324.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cae640b7-2f75-3fd4-b787-688e63b05bef" ] .

bldg:HART.ZONE.AHU02.RM1324.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1324.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c94ecd5a-39e5-3322-a3e8-1d2ae95c3305" ] .

bldg:HART.ZONE.AHU02.RM1324.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM1324.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "76726dce-810a-3ba5-967f-742bfc077016" ] .

bldg:HART.ZONE.AHU02.RM1324.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1324.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "99bed78e-f6ba-3deb-b75c-7b7f9c428fa9" ] .

bldg:HART.ZONE.AHU02.RM1324.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1324.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "770f75c7-b755-3743-8311-a4c7aee4a8ba" ] .

bldg:HART.ZONE.AHU02.RM1324.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1324.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2be0695e-5521-3a3d-8702-3ebe4b2160e0" ] .

bldg:HART.ZONE.AHU02.RM1325.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1325.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "c6875f2f-73d6-3f1f-bf40-04c61411965e" ] .

bldg:HART.ZONE.AHU02.RM1325.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1325.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "45dddcf0-bfb9-3c63-b061-16afa383728a" ] .

bldg:HART.ZONE.AHU02.RM1325.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1325.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3009bb71-5d58-31e9-8a0c-0ecd3eb86dcb" ] .

bldg:HART.ZONE.AHU02.RM1325.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1325.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a054fe78-2897-305c-a207-e3c797cf06df" ] .

bldg:HART.ZONE.AHU02.RM1325.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM1325.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "6928d035-19bf-39da-9113-f024d6249ce1" ] .

bldg:HART.ZONE.AHU02.RM1325.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1325.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "13421c8a-9247-30d5-a75d-682f716e58ef" ] .

bldg:HART.ZONE.AHU02.RM1325.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM1325.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d29cd089-c6db-302a-afba-70e254a67f90" ] .

bldg:HART.ZONE.AHU02.RM1325.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1325.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "30449916-9d92-3294-b02e-c94e08121cae" ] .

bldg:HART.ZONE.AHU02.RM1328.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1328.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "049fa599-6f0e-324b-b98a-8edd9a9316e9" ] .

bldg:HART.ZONE.AHU02.RM1328.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1328.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "26b281b0-f8a2-3b32-8faa-61906b5ab6e5" ] .

bldg:HART.ZONE.AHU02.RM1328.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1328.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a7881799-3a2b-3a56-aa62-76a620fe29ce" ] .

bldg:HART.ZONE.AHU02.RM1328.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1328.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b1a8f994-cd90-3af4-9f5c-b057f3e50bd6" ] .

bldg:HART.ZONE.AHU02.RM1328.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM1328.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "ee3bba1f-4e9e-327c-8b59-2d94ac8b2972" ] .

bldg:HART.ZONE.AHU02.RM1328.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1328.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c03b8314-b342-3f19-8866-830ea9b1e32b" ] .

bldg:HART.ZONE.AHU02.RM1328.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1328.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7cb3e260-909f-3183-b3c9-e88359cf1024" ] .

bldg:HART.ZONE.AHU02.RM1328.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1328.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f379d337-7e24-3c82-b102-9c839a8ca846" ] .

bldg:HART.ZONE.AHU02.RM1331.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1331.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "a40a5322-f0ca-3714-bb70-c3e8455cc713" ] .

bldg:HART.ZONE.AHU02.RM1331.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1331.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1d8e794d-3e8a-3ee7-bdef-b3f8164d1d19" ] .

bldg:HART.ZONE.AHU02.RM1331.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1331.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8f2c3f78-8eea-396e-8df3-9c385c388e0c" ] .

bldg:HART.ZONE.AHU02.RM1331.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1331.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9529eb3c-7564-3dca-a33a-8bc11bba23fe" ] .

bldg:HART.ZONE.AHU02.RM1331.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM1331.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "806926c1-a15d-3022-a90f-4b9387b96ab3" ] .

bldg:HART.ZONE.AHU02.RM1331.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1331.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d6624689-8729-378b-be6e-a3db0b3caf52" ] .

bldg:HART.ZONE.AHU02.RM1331.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM1331.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "654e7cdb-1e91-3750-9c78-9601fa66a5a9" ] .

bldg:HART.ZONE.AHU02.RM1331.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1331.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "26e13a8f-d2f3-37d2-88b6-1e6b8c166096" ] .

bldg:HART.ZONE.AHU02.RM1332.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1332.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "3f066f80-b339-3d00-8661-c2ef847d01da" ] .

bldg:HART.ZONE.AHU02.RM1332.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1332.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "11cad48c-68ac-3346-8f8c-781bb5584b19" ] .

bldg:HART.ZONE.AHU02.RM1332.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1332.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "376fee10-badf-338e-a453-2481dc570eb7" ] .

bldg:HART.ZONE.AHU02.RM1332.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1332.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ebb15673-069e-364d-b839-ce18e28dd1de" ] .

bldg:HART.ZONE.AHU02.RM1332.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM1332.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "2ec546a3-a06c-318a-b9b6-05e7dc12cf4a" ] .

bldg:HART.ZONE.AHU02.RM1332.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1332.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "106886aa-053f-35cd-ab80-6d7c1700d838" ] .

bldg:HART.ZONE.AHU02.RM1332.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1332.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9ca9fbd2-8116-3ba0-b7e0-cd8a905af3ad" ] .

bldg:HART.ZONE.AHU02.RM1332.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1332.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "24c490f5-d1a3-3c46-b9a5-6f37a0b24653" ] .

bldg:HART.ZONE.AHU02.RM1335.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1335.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "c76ca724-5572-32e8-841b-c2bb98624b99" ] .

bldg:HART.ZONE.AHU02.RM1335.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1335.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "47527cd2-36ae-3851-97ff-bd4f4273cbcf" ] .

bldg:HART.ZONE.AHU02.RM1335.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1335.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ab1cfbfa-a668-3e52-beaa-ccab17f01e81" ] .

bldg:HART.ZONE.AHU02.RM1335.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1335.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b2ae9319-1cd1-36db-8ba0-01d939b21368" ] .

bldg:HART.ZONE.AHU02.RM1335.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM1335.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "b4d262dd-fe27-3786-9b76-b47849aff0a9" ] .

bldg:HART.ZONE.AHU02.RM1335.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1335.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "548f0135-f41a-39d8-a387-437c67d88f9f" ] .

bldg:HART.ZONE.AHU02.RM1335.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM1335.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "156f186a-8689-3457-8092-2a9d0c49ed3e" ] .

bldg:HART.ZONE.AHU02.RM1335.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1335.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "fae27c20-725c-3884-8d56-4a22b06d45b4" ] .

bldg:HART.ZONE.AHU02.RM1341.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1341.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "7b5c7dec-f0d9-3bc3-90f3-be1b9cfc09b4" ] .

bldg:HART.ZONE.AHU02.RM1341.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1341.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b5a6bf8c-1596-37e0-bdd4-e5c0c51fd744" ] .

bldg:HART.ZONE.AHU02.RM1341.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1341.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "544452e0-6ecb-3150-a603-2017c7f707cd" ] .

bldg:HART.ZONE.AHU02.RM1341.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1341.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fa4f3115-4874-349b-9d3d-a520975790de" ] .

bldg:HART.ZONE.AHU02.RM1341.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM1341.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "6d6b0fb9-7ff1-343e-830e-fdec9a0f12be" ] .

bldg:HART.ZONE.AHU02.RM1341.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1341.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "2af2fa2d-be54-3bb9-a8eb-821ae39ad3e6" ] .

bldg:HART.ZONE.AHU02.RM1341.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1341.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4c99eb9e-86c9-392e-b1e1-526bab3e28f8" ] .

bldg:HART.ZONE.AHU02.RM1341.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1341.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c9614286-f007-37e5-868f-caced25732d2" ] .

bldg:HART.ZONE.AHU02.RM1347.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1347.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "dc98edc1-710f-3d49-aeae-e6922a097a23" ] .

bldg:HART.ZONE.AHU02.RM1347.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1347.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "bb3cdbf2-9f0c-3390-bfe0-4b9e487256f2" ] .

bldg:HART.ZONE.AHU02.RM1347.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1347.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d89a2356-49ab-3198-bdb5-ff66dce8b78f" ] .

bldg:HART.ZONE.AHU02.RM1347.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1347.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "63c730ea-cb7c-3535-b005-0f1b7adc73f2" ] .

bldg:HART.ZONE.AHU02.RM1347.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM1347.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "8639fbae-8209-3f21-99af-846a881caa41" ] .

bldg:HART.ZONE.AHU02.RM1347.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1347.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6c416ff1-44a1-3286-be6a-fe68495ca7a6" ] .

bldg:HART.ZONE.AHU02.RM1347.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM1347.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "eaad082b-7bcf-395b-ba98-4f79d50b152e" ] .

bldg:HART.ZONE.AHU02.RM1347.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1347.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a82b3de7-1201-3c99-8fe5-537b131b2fdd" ] .

bldg:HART.ZONE.AHU02.RM1349.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1349.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "061408ff-ee13-3bef-8dee-0bff7a421340" ] .

bldg:HART.ZONE.AHU02.RM1349.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1349.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c6661487-7386-31c3-a7c7-953ea0ce69c9" ] .

bldg:HART.ZONE.AHU02.RM1349.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1349.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b6bca18e-b15c-3bf1-88b5-45dcb2c44329" ] .

bldg:HART.ZONE.AHU02.RM1349.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1349.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cf0baada-db51-3abb-8af6-85f4e5f5633e" ] .

bldg:HART.ZONE.AHU02.RM1349.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM1349.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "7228d010-528b-31d4-9e4f-26921651710f" ] .

bldg:HART.ZONE.AHU02.RM1349.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1349.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e701143a-dc16-3c2d-aa88-4cdbd56bce53" ] .

bldg:HART.ZONE.AHU02.RM1349.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM1349.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "72172502-e546-34d8-92cb-ecd0e87e29ed" ] .

bldg:HART.ZONE.AHU02.RM1349.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1349.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "42d330d5-b851-37ab-9e34-2048cc9c8f03" ] .

bldg:HART.ZONE.AHU02.RM1357.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1357.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "4bfefb9d-16ca-37d9-b696-7edafc1f0ccf" ] .

bldg:HART.ZONE.AHU02.RM1357.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1357.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3d3e8fda-7313-3a26-8016-9c06486728e5" ] .

bldg:HART.ZONE.AHU02.RM1357.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1357.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "66ed107f-be20-382c-97b3-8a0d447e7fa3" ] .

bldg:HART.ZONE.AHU02.RM1357.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1357.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4fa53824-3ad2-361e-94d6-eb91ce647e09" ] .

bldg:HART.ZONE.AHU02.RM1357.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM1357.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "93634edd-2100-37fe-9af9-6a71868d77ce" ] .

bldg:HART.ZONE.AHU02.RM1357.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1357.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3b6772ed-3c51-3fb6-840e-fe7822acc44f" ] .

bldg:HART.ZONE.AHU02.RM1357.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM1357.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "fa5c236f-5ef4-30ff-93bb-39ed06fe82cc" ] .

bldg:HART.ZONE.AHU02.RM1357.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1357.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8f2e91fa-9476-31c8-9410-343258ba57f9" ] .

bldg:HART.ZONE.AHU02.RM1361.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1361.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "7a7eeb44-228c-3010-b6b3-8175daeb3179" ] .

bldg:HART.ZONE.AHU02.RM1361.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1361.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6342b879-3c66-3e90-9716-ab5b0a9f9afe" ] .

bldg:HART.ZONE.AHU02.RM1361.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1361.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4a8f2969-ad40-39e2-84d7-bd28deb20b8f" ] .

bldg:HART.ZONE.AHU02.RM1361.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1361.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a67e5884-d519-32e6-a509-797440602155" ] .

bldg:HART.ZONE.AHU02.RM1361.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM1361.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "34c0029d-c9bb-38ad-beb9-fef4c584732e" ] .

bldg:HART.ZONE.AHU02.RM1361.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1361.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "80e3fe1d-8183-38b3-95b9-7f89a6ee7d8a" ] .

bldg:HART.ZONE.AHU02.RM1361.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM1361.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0dab9d27-99fd-34f1-8648-31005570de76" ] .

bldg:HART.ZONE.AHU02.RM1361.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1361.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a74f3555-bd37-3e66-be84-6d040c46be92" ] .

bldg:HART.ZONE.AHU02.RM1365.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1365.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "67e0cd87-9315-373a-bca1-f1474ae8dd3e" ] .

bldg:HART.ZONE.AHU02.RM1365.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1365.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c6d56d8e-25b0-3faf-81b1-29265bf3237f" ] .

bldg:HART.ZONE.AHU02.RM1365.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1365.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "63f5c0dd-26ea-338b-9155-fdd16dc20bf1" ] .

bldg:HART.ZONE.AHU02.RM1365.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1365.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8c47f9a8-6635-3900-be2f-7397616a4dac" ] .

bldg:HART.ZONE.AHU02.RM1365.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM1365.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "56ec5f7a-1ada-34db-a504-c57f0b99f922" ] .

bldg:HART.ZONE.AHU02.RM1365.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1365.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c2ab930b-1ad4-39e4-9d94-a2657cfdf8e0" ] .

bldg:HART.ZONE.AHU02.RM1365.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM1365.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6d261073-3303-3a7d-b429-b8e889d472ec" ] .

bldg:HART.ZONE.AHU02.RM1365.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1365.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a5cc7e67-7fe7-3d85-9e22-263dfeb2298a" ] .

bldg:HART.ZONE.AHU02.RM1401.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1401.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "aed18140-e84e-362d-9aa1-5b6be2bb22a2" ] .

bldg:HART.ZONE.AHU02.RM1401.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1401.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "15f727fc-6546-3e23-8b9b-b926c92a84ae" ] .

bldg:HART.ZONE.AHU02.RM1401.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1401.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "adc5c2c5-7a37-39f0-a778-cc728fe88ca5" ] .

bldg:HART.ZONE.AHU02.RM1401.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM1401.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ae845b27-8ace-3c64-bf0e-e9fd126708b0" ] .

bldg:HART.ZONE.AHU02.RM1401.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM1401.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e65d56b6-317d-3408-9d50-4ce555e65df9" ] .

bldg:HART.ZONE.AHU02.RM1401.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1401.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "70b94ecf-7dfc-3d25-aea4-c8b3ff43baab" ] .

bldg:HART.ZONE.AHU02.RM1401.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM1401.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d4e0a91d-f39a-3893-9f4f-9b82d1c879c1" ] .

bldg:HART.ZONE.AHU02.RM1401.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM1401.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b1a63e4a-5e98-3b69-9d0b-c03817b5ed5b" ] .

bldg:HART.ZONE.AHU02.RM2004.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2004.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "ddddbdc7-b21e-3161-a76a-d7c11c10a82b" ] .

bldg:HART.ZONE.AHU02.RM2006.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2006.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "3522a6e6-6bc7-3358-b2cb-e0bc24d85a22" ] .

bldg:HART.ZONE.AHU02.RM2006.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2006.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7d971496-2a40-3ceb-9bce-71e144b7d2c2" ] .

bldg:HART.ZONE.AHU02.RM2006.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2006.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e5b5b629-91f1-3697-818c-2c7b0d2c3919" ] .

bldg:HART.ZONE.AHU02.RM2006.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2006.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8b861ea7-77fd-36ed-bae1-0dba16fb1a3d" ] .

bldg:HART.ZONE.AHU02.RM2006.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2006.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "2349e2d2-43db-33b2-b4e1-f02b39dd9c80" ] .

bldg:HART.ZONE.AHU02.RM2006.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2006.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e0412107-8f2d-364b-a21d-b13eb719bfe5" ] .

bldg:HART.ZONE.AHU02.RM2006.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM2006.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a9988713-0fca-3f27-b4d5-6f5b8d8d4bbe" ] .

bldg:HART.ZONE.AHU02.RM2006.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2006.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "2082fb67-2148-36fe-bb0e-c8df6068ce28" ] .

bldg:HART.ZONE.AHU02.RM2014.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2014.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "b973da58-5595-3146-9ce3-8001cee876f6" ] .

bldg:HART.ZONE.AHU02.RM2014.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2014.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9950029a-f7b8-3ece-8ad4-cd9381dde917" ] .

bldg:HART.ZONE.AHU02.RM2014.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2014.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a951ab72-853c-379e-833b-a8d600548adf" ] .

bldg:HART.ZONE.AHU02.RM2014.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2014.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "886e15d3-424e-3a42-8381-137efa57e28e" ] .

bldg:HART.ZONE.AHU02.RM2014.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2014.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "98e0b70a-8c69-336b-8285-737b02ac05dd" ] .

bldg:HART.ZONE.AHU02.RM2014.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2014.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b9a89cbb-82af-3c3f-9a39-363343a86179" ] .

bldg:HART.ZONE.AHU02.RM2014.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM2014.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2ac73a72-7735-3b64-9de1-783318b88c32" ] .

bldg:HART.ZONE.AHU02.RM2014.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2014.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ef981563-3745-3e0d-be2b-044327c9f487" ] .

bldg:HART.ZONE.AHU02.RM2102.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2102.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "0406e17b-7999-3995-a526-05e5e320534b" ] .

bldg:HART.ZONE.AHU02.RM2102.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2102.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d5082d0a-c454-3910-9f53-3d59d2e74b42" ] .

bldg:HART.ZONE.AHU02.RM2102.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2102.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8de53066-7eed-33d8-8c40-fed6d1c48d1e" ] .

bldg:HART.ZONE.AHU02.RM2102.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2102.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7e94aab2-36ee-3c89-ba6d-15a4e9691486" ] .

bldg:HART.ZONE.AHU02.RM2102.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2102.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "b993d738-5d90-3838-a060-16939e4ae329" ] .

bldg:HART.ZONE.AHU02.RM2102.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2102.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "db6ae928-906c-3114-be85-1675114ac386" ] .

bldg:HART.ZONE.AHU02.RM2102.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2102.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5a73118b-e107-3d6b-b4c3-7256d00ae78a" ] .

bldg:HART.ZONE.AHU02.RM2102.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2102.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "42e08853-5df1-3ee5-8462-31ee4ba749c2" ] .

bldg:HART.ZONE.AHU02.RM2102A.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2102A.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "5080e981-be09-3b00-8988-552d8d4dd388" ] .

bldg:HART.ZONE.AHU02.RM2102A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2102A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "884bf872-a476-3f96-806e-656882f2ed78" ] .

bldg:HART.ZONE.AHU02.RM2102A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2102A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2a69fc99-1d15-3bf8-9e21-c5abe9512fe8" ] .

bldg:HART.ZONE.AHU02.RM2102A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2102A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "53aee8c9-20b9-3411-a21b-a45d146705f8" ] .

bldg:HART.ZONE.AHU02.RM2102A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2102A.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "65f9a4e3-8993-3e7e-b06b-a8e4b2122705" ] .

bldg:HART.ZONE.AHU02.RM2102A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2102A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e00d6553-6348-3e8b-a3a3-c2701ad9f7b6" ] .

bldg:HART.ZONE.AHU02.RM2102A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2102A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5a1d9d35-5250-3a0c-9047-084611ee4486" ] .

bldg:HART.ZONE.AHU02.RM2102A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2102A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9bc66df2-3d0c-319d-b6b1-57c1aa3860eb" ] .

bldg:HART.ZONE.AHU02.RM2105.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2105.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "e356ed53-c010-38fb-8738-2659b34559d7" ] .

bldg:HART.ZONE.AHU02.RM2105.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2105.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0a2b7aa2-8072-3e91-b2f8-462632dbe83a" ] .

bldg:HART.ZONE.AHU02.RM2105.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2105.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "98f6a779-51bc-3c0a-bcb6-4537dbea9ea9" ] .

bldg:HART.ZONE.AHU02.RM2105.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2105.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "67f76702-08e3-3504-be69-107d0b987a77" ] .

bldg:HART.ZONE.AHU02.RM2105.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2105.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "05f58e42-2fb3-34fb-89fc-63c7be613297" ] .

bldg:HART.ZONE.AHU02.RM2105.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2105.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "12a2c45c-33a4-301a-93fb-4b39d8b653a1" ] .

bldg:HART.ZONE.AHU02.RM2105.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM2105.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "60abdce5-89bc-3043-af01-f74a95b90bd4" ] .

bldg:HART.ZONE.AHU02.RM2105.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2105.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e824b1f5-11ee-3391-bc04-0100a33761f1" ] .

bldg:HART.ZONE.AHU02.RM2112.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2112.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "e6cf89b9-fc88-3ffe-94e0-3c19003cc57c" ] .

bldg:HART.ZONE.AHU02.RM2112.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2112.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "17e6b387-1a74-3d62-b91b-730a302d82e3" ] .

bldg:HART.ZONE.AHU02.RM2112.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2112.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0dc47c34-3a1f-39f1-9ee6-6ee05a225b98" ] .

bldg:HART.ZONE.AHU02.RM2112.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2112.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c59879d9-61f6-3104-9d76-10ac32bbb75b" ] .

bldg:HART.ZONE.AHU02.RM2112.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2112.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "a755805f-41f6-3958-bd78-738e9e3ae07b" ] .

bldg:HART.ZONE.AHU02.RM2112.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2112.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5dfdac2f-4132-3be2-a02e-26e86d8de40b" ] .

bldg:HART.ZONE.AHU02.RM2112.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2112.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "acd9792c-5b04-387c-881f-6b78acec7dca" ] .

bldg:HART.ZONE.AHU02.RM2112.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2112.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b3e1cf29-15c7-3760-9920-9876bb2158a1" ] .

bldg:HART.ZONE.AHU02.RM2113.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2113.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "1e53d7d9-290c-306b-9ed7-684e6cb23558" ] .

bldg:HART.ZONE.AHU02.RM2113.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2113.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4db548c6-b024-342b-adc3-cc8d6d837706" ] .

bldg:HART.ZONE.AHU02.RM2113.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2113.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2bbbcdf4-a5ac-3377-9b08-348773d3e2f4" ] .

bldg:HART.ZONE.AHU02.RM2113.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2113.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "648d061b-01fe-3b71-ad93-658671cd3dff" ] .

bldg:HART.ZONE.AHU02.RM2113.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2113.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "099444cc-87f2-3dec-bf33-9268cb1c5835" ] .

bldg:HART.ZONE.AHU02.RM2113.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2113.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9d415b5f-9189-3b39-97a5-71df4e11480b" ] .

bldg:HART.ZONE.AHU02.RM2113.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM2113.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7931c236-9fe1-3dde-85c5-840ded649b99" ] .

bldg:HART.ZONE.AHU02.RM2113.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2113.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a75efbb0-6f9a-3326-aa2b-519e578e5d42" ] .

bldg:HART.ZONE.AHU02.RM2116.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2116.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "db0b8a01-7cbd-3044-9657-dc2927f2ab6c" ] .

bldg:HART.ZONE.AHU02.RM2116.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2116.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "880a60c9-a888-3c47-8292-f448b15aab23" ] .

bldg:HART.ZONE.AHU02.RM2116.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2116.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a677a6bc-6c15-3fee-a57c-0a29eb4e690a" ] .

bldg:HART.ZONE.AHU02.RM2116.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2116.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c9d5e5e9-9be6-3217-a878-34d6cb6fc551" ] .

bldg:HART.ZONE.AHU02.RM2116.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2116.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e7fec52d-4b64-3cf0-a751-b692233adadc" ] .

bldg:HART.ZONE.AHU02.RM2116.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2116.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3f0e0be8-d160-3cbc-b68b-0f074a62d253" ] .

bldg:HART.ZONE.AHU02.RM2116.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2116.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a8e3720b-c477-356a-a490-8464f124f364" ] .

bldg:HART.ZONE.AHU02.RM2116.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2116.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "799ea3cc-df1d-3337-87c4-60e2e33dc478" ] .

bldg:HART.ZONE.AHU02.RM2120.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2120.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "884a84a3-a051-30b1-9c6c-00877f5e082b" ] .

bldg:HART.ZONE.AHU02.RM2120.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2120.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "babd19fe-d7e9-32e3-8aee-5866f4acc1fc" ] .

bldg:HART.ZONE.AHU02.RM2120.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2120.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ce5cfef3-9112-343c-bd1d-e897e8498147" ] .

bldg:HART.ZONE.AHU02.RM2120.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2120.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0969f07d-74ee-32bf-b7fb-beb53d92414d" ] .

bldg:HART.ZONE.AHU02.RM2120.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2120.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "4d37bef7-e57e-3d10-987d-2b0bbe4dd973" ] .

bldg:HART.ZONE.AHU02.RM2120.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2120.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "43b1f736-fc7d-3072-bbeb-0a4292daf985" ] .

bldg:HART.ZONE.AHU02.RM2120.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2120.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e1dc41f4-a6bf-39b0-bc7e-442b7fa771a1" ] .

bldg:HART.ZONE.AHU02.RM2120.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2120.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6a939ab2-6312-3ba8-ac9f-81d9b1ed5d3b" ] .

bldg:HART.ZONE.AHU02.RM2134.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2134.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "bbf369b0-d9b6-3726-b15f-c7d3b21042de" ] .

bldg:HART.ZONE.AHU02.RM2134.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2134.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "dc3bbe09-6703-3421-8349-7f87081a9570" ] .

bldg:HART.ZONE.AHU02.RM2134.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2134.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b5bdc5ce-25fc-3de0-94fc-62f71b1fab37" ] .

bldg:HART.ZONE.AHU02.RM2134.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2134.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d47ceb3e-457a-3ebf-93ba-1bdf8c775eda" ] .

bldg:HART.ZONE.AHU02.RM2134.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2134.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "eba0343e-cbcb-3384-9130-731e3d27aedb" ] .

bldg:HART.ZONE.AHU02.RM2134.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2134.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "893d887f-5c7a-3d1f-b1a6-7f743c6370f1" ] .

bldg:HART.ZONE.AHU02.RM2134.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM2134.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0a92bc3c-dd65-3787-ba9f-72e7fa25f27b" ] .

bldg:HART.ZONE.AHU02.RM2134.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2134.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "89b977d1-d5a6-33f3-b7d0-e15504660ee1" ] .

bldg:HART.ZONE.AHU02.RM2135.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2135.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "08eefaa3-ee3d-32a2-ba22-6783ef9b9a59" ] .

bldg:HART.ZONE.AHU02.RM2135.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2135.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "345069be-e73c-3f66-9b8c-94e61a0567d5" ] .

bldg:HART.ZONE.AHU02.RM2135.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2135.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "527f38d3-f5a9-331d-8dde-cb27609433b2" ] .

bldg:HART.ZONE.AHU02.RM2135.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2135.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5d3fde65-e474-3f77-9332-2660f311df57" ] .

bldg:HART.ZONE.AHU02.RM2135.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2135.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "efeebf5a-96d0-3a2a-89a9-9336d76325a6" ] .

bldg:HART.ZONE.AHU02.RM2135.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2135.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c6d2e4f8-2069-3829-b2af-14cd32800556" ] .

bldg:HART.ZONE.AHU02.RM2135.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM2135.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6d16691d-a33e-3620-884f-11cc5da45c28" ] .

bldg:HART.ZONE.AHU02.RM2135.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2135.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9a2cc415-20ce-37ca-bb65-fcf94723a933" ] .

bldg:HART.ZONE.AHU02.RM2140A.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2140A.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "5c04ea1b-18fb-3b7f-ad97-3ce5b171a14f" ] .

bldg:HART.ZONE.AHU02.RM2140A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2140A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5125a7f5-9ceb-32b1-8ef5-d512790ad2a2" ] .

bldg:HART.ZONE.AHU02.RM2140A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2140A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8608ae2e-145d-3c0b-88cd-ebfdede64f2b" ] .

bldg:HART.ZONE.AHU02.RM2140A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2140A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c648fc40-e779-33dd-984e-0e588ba47de4" ] .

bldg:HART.ZONE.AHU02.RM2140A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2140A.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "588d8b97-b8f3-3745-abcd-9aae84a08eff" ] .

bldg:HART.ZONE.AHU02.RM2140A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2140A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "41b33075-785c-3ce5-98ae-fdef22fbffb9" ] .

bldg:HART.ZONE.AHU02.RM2140A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM2140A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "99e28db5-24b3-3d07-b91a-58534030823c" ] .

bldg:HART.ZONE.AHU02.RM2140A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2140A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "77282dac-b98e-33ea-a677-88612bc01791" ] .

bldg:HART.ZONE.AHU02.RM2143.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2143.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "8f432edb-bcc2-3061-a104-cb51492873c2" ] .

bldg:HART.ZONE.AHU02.RM2143.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2143.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "afecbfc8-1f48-3e5f-a0d3-76b93ea5e2ae" ] .

bldg:HART.ZONE.AHU02.RM2143.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2143.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "34bc1ac2-7c8c-3488-8ec6-ce4ed01164df" ] .

bldg:HART.ZONE.AHU02.RM2143.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2143.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4a556fe6-32aa-3af6-b083-f7215430e210" ] .

bldg:HART.ZONE.AHU02.RM2143.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2143.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "38b07fce-2abb-3b6d-9fa3-ae8e8ff02ba4" ] .

bldg:HART.ZONE.AHU02.RM2143.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2143.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b5804b6f-19e3-338a-8cc7-f250a389fa80" ] .

bldg:HART.ZONE.AHU02.RM2143.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM2143.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "649bc7a3-6bc1-365b-a318-7bd33c08b50a" ] .

bldg:HART.ZONE.AHU02.RM2143.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2143.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "09e91065-2c9c-3794-9580-21da42b86eb4" ] .

bldg:HART.ZONE.AHU02.RM2201.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2201.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "56bf2623-bcdd-30bc-a129-105c918d558e" ] .

bldg:HART.ZONE.AHU02.RM2201.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2201.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c86b5ded-5484-3863-afad-9c8690c5b00a" ] .

bldg:HART.ZONE.AHU02.RM2201.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2201.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6c665fcc-04a1-3b6f-a400-31141714b8bb" ] .

bldg:HART.ZONE.AHU02.RM2201.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2201.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "72cd0d1d-ea31-37d6-b5ea-0453b079345f" ] .

bldg:HART.ZONE.AHU02.RM2201.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2201.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "00c48f5a-e0c8-3088-9113-f2958379ec29" ] .

bldg:HART.ZONE.AHU02.RM2201.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2201.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "35a4824b-1e70-36ca-8bfe-d9b5f6077ac6" ] .

bldg:HART.ZONE.AHU02.RM2201.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM2201.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3aec3cd0-5719-3f3e-a5c6-b3c7d4b10bca" ] .

bldg:HART.ZONE.AHU02.RM2201.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2201.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "47a9ed5e-5f0d-330f-a594-1a941e9ce3df" ] .

bldg:HART.ZONE.AHU02.RM2201A.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2201A.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "91d73553-6d3b-38d3-a4fc-d21a9788862a" ] .

bldg:HART.ZONE.AHU02.RM2201A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2201A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "43611a26-17f9-3d7d-8976-2c67e1ee1f60" ] .

bldg:HART.ZONE.AHU02.RM2201A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2201A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e0a330f2-26e1-3f84-9b55-aab488a5a64a" ] .

bldg:HART.ZONE.AHU02.RM2201A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2201A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8709c010-b166-3039-a2c9-40698efe4f65" ] .

bldg:HART.ZONE.AHU02.RM2201A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2201A.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "2cd922a6-9925-3bd8-a902-ebf3728c864d" ] .

bldg:HART.ZONE.AHU02.RM2201A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2201A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5a7d8fbb-9a07-3bd5-9505-6177cf7f21ca" ] .

bldg:HART.ZONE.AHU02.RM2201A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2201A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "2c2a2ca6-b6cc-351b-8c0a-e4845dfb692f" ] .

bldg:HART.ZONE.AHU02.RM2201A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2201A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "15d76a3f-e5e3-384e-8c72-d0ea5b283c71" ] .

bldg:HART.ZONE.AHU02.RM2205.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2205.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "c7aae404-af57-3247-9fe9-a9fefd2bd3bb" ] .

bldg:HART.ZONE.AHU02.RM2205.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2205.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ced6271d-52ca-3c39-ac11-d29c40854f25" ] .

bldg:HART.ZONE.AHU02.RM2205.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2205.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "aa2f8602-dfb2-3dc9-b2b0-669b6d4e4374" ] .

bldg:HART.ZONE.AHU02.RM2205.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2205.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1a7539a1-98f3-34d7-86a9-edf4099ddf69" ] .

bldg:HART.ZONE.AHU02.RM2205.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2205.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "43eaa46d-00a1-355b-a4be-0e9d6d48cff0" ] .

bldg:HART.ZONE.AHU02.RM2205.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2205.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "037dd312-442c-3146-84c5-a823684f51a8" ] .

bldg:HART.ZONE.AHU02.RM2205.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM2205.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "bb050215-75e6-3962-875c-d957574ddc53" ] .

bldg:HART.ZONE.AHU02.RM2205.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2205.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e625b09f-b7a6-323c-8a62-83252cc07cc1" ] .

bldg:HART.ZONE.AHU02.RM2211.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2211.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "0eee86fc-4273-33da-ad64-1cd4455e2e72" ] .

bldg:HART.ZONE.AHU02.RM2211.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2211.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0fffd7e0-943c-3057-b606-b166598fbdf3" ] .

bldg:HART.ZONE.AHU02.RM2211.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2211.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2831de36-06ad-33f1-9f99-639fab53e8e5" ] .

bldg:HART.ZONE.AHU02.RM2211.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2211.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "99ae0689-4c1d-30e0-adab-971defa8a8f0" ] .

bldg:HART.ZONE.AHU02.RM2211.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2211.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "ab9293ae-ffd2-3e78-94fe-4f9e7d19a698" ] .

bldg:HART.ZONE.AHU02.RM2211.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2211.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c175f2ba-c781-3f28-8f35-1b4653ed965a" ] .

bldg:HART.ZONE.AHU02.RM2211.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM2211.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b15a1462-798d-31af-bc3b-73263b234f45" ] .

bldg:HART.ZONE.AHU02.RM2211.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2211.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5af8204d-94c4-34c0-98c0-f6a563c329d8" ] .

bldg:HART.ZONE.AHU02.RM2215.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2215.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "5d86c81c-838b-33ec-af92-ca3b04c0bcf4" ] .

bldg:HART.ZONE.AHU02.RM2215.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2215.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "067e4fd4-2cb7-3bba-85b5-08e050d95e60" ] .

bldg:HART.ZONE.AHU02.RM2215.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2215.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3056dc8e-6af0-3fcd-9e52-285d8b183b40" ] .

bldg:HART.ZONE.AHU02.RM2215.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2215.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "038181cf-7da0-34b2-8600-4e6515568f39" ] .

bldg:HART.ZONE.AHU02.RM2215.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2215.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "a207e669-9923-3492-85a9-cd2a40ef58da" ] .

bldg:HART.ZONE.AHU02.RM2215.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2215.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7984c44f-9ffa-3ee4-bc54-678b0f155e40" ] .

bldg:HART.ZONE.AHU02.RM2215.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM2215.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a1a0567b-70f4-3b65-af29-774dd3a80873" ] .

bldg:HART.ZONE.AHU02.RM2215.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2215.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "cbfb6a9c-d954-3e45-bf18-e585fcbb3224" ] .

bldg:HART.ZONE.AHU02.RM2221.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2221.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "4f90e821-b229-313b-b75d-f25716a609f0" ] .

bldg:HART.ZONE.AHU02.RM2221.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2221.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e39cfe1b-0ead-326f-99c5-aa9dbc3984da" ] .

bldg:HART.ZONE.AHU02.RM2221.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2221.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1e1a55ce-6920-3e97-94cf-963e22af564d" ] .

bldg:HART.ZONE.AHU02.RM2221.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2221.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0aadf376-9fdb-37a8-ae32-7ca7acdb35f6" ] .

bldg:HART.ZONE.AHU02.RM2221.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2221.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "13bef5a2-faeb-3277-b580-8c6befce75c7" ] .

bldg:HART.ZONE.AHU02.RM2221.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2221.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0d4c6bda-2c14-3934-b9a0-2707320a3539" ] .

bldg:HART.ZONE.AHU02.RM2221.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM2221.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "05cae40a-344d-382f-9280-04b7ae713bc0" ] .

bldg:HART.ZONE.AHU02.RM2221.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2221.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7cea86fb-fa91-3dcf-b909-e4ba0d8f1668" ] .

bldg:HART.ZONE.AHU02.RM2222A.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2222A.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "6f8cd03f-99e9-334c-8758-49b05d571dac" ] .

bldg:HART.ZONE.AHU02.RM2222A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2222A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "fe93b958-ad4b-325f-811e-157a540d3101" ] .

bldg:HART.ZONE.AHU02.RM2222A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2222A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b65e11aa-850e-3047-9e65-23f43d2e2b53" ] .

bldg:HART.ZONE.AHU02.RM2222A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2222A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b56a888a-5d99-3973-8de5-bb8d90a7d986" ] .

bldg:HART.ZONE.AHU02.RM2222A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2222A.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "4a49ba3f-8abd-3621-b20b-dff1b3f4c9e0" ] .

bldg:HART.ZONE.AHU02.RM2222A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2222A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6dd1ae1e-5722-3dbc-8449-af072bd832d5" ] .

bldg:HART.ZONE.AHU02.RM2222A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2222A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6eb4a205-f267-3a8f-911a-9f558f312a73" ] .

bldg:HART.ZONE.AHU02.RM2222A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2222A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2f3d6abc-22d5-333f-b78d-33022e3a471e" ] .

bldg:HART.ZONE.AHU02.RM2229.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2229.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "f0d9fcf3-fdfc-3033-871a-c5d62a17e2e4" ] .

bldg:HART.ZONE.AHU02.RM2229.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2229.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a424d592-a27b-34ae-aa7e-e21e4baeeb4d" ] .

bldg:HART.ZONE.AHU02.RM2229.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2229.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a62369ba-661c-34c9-b094-ebfe0a5b6e1f" ] .

bldg:HART.ZONE.AHU02.RM2229.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2229.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "45c44ebc-aaf1-3465-b972-141d873ab195" ] .

bldg:HART.ZONE.AHU02.RM2229.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2229.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "7cb811d4-5f38-3e38-8df3-e1198d5da0fb" ] .

bldg:HART.ZONE.AHU02.RM2229.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2229.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "194d9a48-f6ad-36c1-b00c-bec195c81adb" ] .

bldg:HART.ZONE.AHU02.RM2229.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM2229.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d0fb8fb1-3336-35c9-b104-8013db4fd9d0" ] .

bldg:HART.ZONE.AHU02.RM2229.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2229.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8febb4d2-0ec2-3d0e-b38a-2fe84cb17581" ] .

bldg:HART.ZONE.AHU02.RM2305.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2305.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "c4ce20f5-4254-31d0-9332-00dc57608fab" ] .

bldg:HART.ZONE.AHU02.RM2305.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2305.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1e7dd2dd-49ee-3a6b-aff2-ff53d78a7308" ] .

bldg:HART.ZONE.AHU02.RM2305.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2305.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "83ac7a48-bafd-3257-9af8-f80c8d75d837" ] .

bldg:HART.ZONE.AHU02.RM2305.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2305.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2689997c-f70d-3bda-a92e-670ba693f8e8" ] .

bldg:HART.ZONE.AHU02.RM2305.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2305.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "f459fd87-3c31-3cad-a246-4161be724bd2" ] .

bldg:HART.ZONE.AHU02.RM2305.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2305.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a757cae9-a988-317d-8ea1-b08f46b0714f" ] .

bldg:HART.ZONE.AHU02.RM2305.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2305.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "bfaabac5-7bfb-3dc4-b80f-bb221e1bdc09" ] .

bldg:HART.ZONE.AHU02.RM2305.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2305.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d43f8377-c3b6-3705-a6f7-7b6e3ffc0195" ] .

bldg:HART.ZONE.AHU02.RM2307.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2307.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "e250d04d-923e-3143-bd0a-2e0b823e4308" ] .

bldg:HART.ZONE.AHU02.RM2307.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2307.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2b7bf1b4-91a1-3be7-acaf-5ebf32d3f9b1" ] .

bldg:HART.ZONE.AHU02.RM2307.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2307.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e5446bda-b829-3e7d-a218-3ba9ae4e0f4f" ] .

bldg:HART.ZONE.AHU02.RM2307.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2307.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4b52e0bc-e2c0-3b1a-b15b-054a4be219c4" ] .

bldg:HART.ZONE.AHU02.RM2307.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2307.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "dab5bc8b-9114-3b67-99a2-48a851ca085e" ] .

bldg:HART.ZONE.AHU02.RM2307.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2307.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "cb452aa4-24e5-3feb-9bb4-66236829f0dc" ] .

bldg:HART.ZONE.AHU02.RM2307.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM2307.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d7d3eea8-7cf4-3448-8360-669faa52197a" ] .

bldg:HART.ZONE.AHU02.RM2307.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2307.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "eae1c107-e112-3091-8311-b9ccbe196030" ] .

bldg:HART.ZONE.AHU02.RM2313.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2313.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "ce8c0f90-7660-30fa-a201-60238c11d778" ] .

bldg:HART.ZONE.AHU02.RM2313.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2313.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "795c5162-16c0-3bd2-b9ee-a5d70bcfd18d" ] .

bldg:HART.ZONE.AHU02.RM2313.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2313.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2d7ec2e2-0260-331e-a45a-ebfdc59f069f" ] .

bldg:HART.ZONE.AHU02.RM2313.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2313.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f2974181-5bd0-3985-bbec-1965f738ef64" ] .

bldg:HART.ZONE.AHU02.RM2313.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2313.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "b22b4b57-28ba-3ac6-a008-e793c2a47011" ] .

bldg:HART.ZONE.AHU02.RM2313.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2313.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a57c221a-724c-3a5a-b98e-e7c349cea37f" ] .

bldg:HART.ZONE.AHU02.RM2313.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM2313.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3f2180db-1e70-34d5-802b-3b1fd7483bb6" ] .

bldg:HART.ZONE.AHU02.RM2313.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2313.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c226b8d7-1dd6-3988-917a-d1a6220ca890" ] .

bldg:HART.ZONE.AHU02.RM2319.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2319.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "0e5ad007-8eff-3976-acec-c1568d0b4db1" ] .

bldg:HART.ZONE.AHU02.RM2319.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2319.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9d35f1bb-dcc9-3280-8ae1-60a8f5f3e05c" ] .

bldg:HART.ZONE.AHU02.RM2319.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2319.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e2c89d35-f055-3a05-8a09-0423d2071cfc" ] .

bldg:HART.ZONE.AHU02.RM2319.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2319.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "400fd8d4-55bc-3510-9751-2abbe1340975" ] .

bldg:HART.ZONE.AHU02.RM2319.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2319.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "6b3761dc-5353-38f0-bdbe-c84fffb2b32a" ] .

bldg:HART.ZONE.AHU02.RM2319.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2319.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a0272316-3c7a-3e19-b0ad-84d2d51905fe" ] .

bldg:HART.ZONE.AHU02.RM2319.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM2319.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d7ce456b-9db8-32df-b3d3-0a2cec56d176" ] .

bldg:HART.ZONE.AHU02.RM2319.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2319.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e442dec0-1f18-3b09-8c57-2830bce18fae" ] .

bldg:HART.ZONE.AHU02.RM2325.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2325.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "c8c29ed1-306b-3ac2-abcc-8d17ab885abf" ] .

bldg:HART.ZONE.AHU02.RM2325.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2325.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ab62c6d5-bb87-3f9e-94c6-d7edddce8448" ] .

bldg:HART.ZONE.AHU02.RM2325.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2325.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "04e9d84e-adcc-3f54-b82f-41322cfecc0d" ] .

bldg:HART.ZONE.AHU02.RM2325.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2325.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7f44fafe-e673-31a1-88a8-db0175c03ac6" ] .

bldg:HART.ZONE.AHU02.RM2325.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2325.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "a591933a-d5a4-36d2-8b27-009f6bcd0339" ] .

bldg:HART.ZONE.AHU02.RM2325.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2325.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "2f277b31-d7ac-356e-8a75-46a3cc054f2e" ] .

bldg:HART.ZONE.AHU02.RM2325.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM2325.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3eff98f7-3c5c-3a4c-aa04-e18b37ee2696" ] .

bldg:HART.ZONE.AHU02.RM2325.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2325.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "858d3ef2-3ee1-3bf7-af78-d1bf884f90c3" ] .

bldg:HART.ZONE.AHU02.RM2326.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2326.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "7637cdac-7692-3676-be49-6f66be83d742" ] .

bldg:HART.ZONE.AHU02.RM2326.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2326.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b91fa51c-1d72-393e-a157-bb30bc606ac0" ] .

bldg:HART.ZONE.AHU02.RM2326.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2326.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b251c5b9-cb02-30f9-a8ff-eac095744fe6" ] .

bldg:HART.ZONE.AHU02.RM2326.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2326.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1c853cd2-03c6-3d20-828f-8b58f594d847" ] .

bldg:HART.ZONE.AHU02.RM2326.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2326.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "d172d2c8-158c-314f-9f8b-081f3ada3df5" ] .

bldg:HART.ZONE.AHU02.RM2326.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2326.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6cdf984b-4968-31fa-872b-f8a99c461ed1" ] .

bldg:HART.ZONE.AHU02.RM2326.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2326.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "45d7aaa6-e7e7-3037-9a98-08a5fda9f05c" ] .

bldg:HART.ZONE.AHU02.RM2326.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2326.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "30c995dc-3a61-39fb-8a93-4fb58d5bb4e1" ] .

bldg:HART.ZONE.AHU02.RM2331.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2331.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "40d38928-5d35-316c-9ae6-63457ffa460f" ] .

bldg:HART.ZONE.AHU02.RM2331.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2331.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d2f3b9be-0728-32a5-9d26-1792cc465c4a" ] .

bldg:HART.ZONE.AHU02.RM2331.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2331.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "62580dbd-eccc-3132-a75a-9c5676e85bd7" ] .

bldg:HART.ZONE.AHU02.RM2331.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2331.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "85173896-4a01-383a-941e-42a0207e2f3f" ] .

bldg:HART.ZONE.AHU02.RM2331.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2331.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "80d34d2b-ba8c-3d97-96ea-857c6c8880aa" ] .

bldg:HART.ZONE.AHU02.RM2331.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2331.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e42b5594-5431-32ba-8127-04ccb3469717" ] .

bldg:HART.ZONE.AHU02.RM2331.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM2331.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6baefad9-748a-3f2b-a33c-9390341dded5" ] .

bldg:HART.ZONE.AHU02.RM2331.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2331.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5a3a8198-d18c-3d23-9b44-31c5ddd616e4" ] .

bldg:HART.ZONE.AHU02.RM2337.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2337.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "8bf8eaac-b580-3187-acca-4d72d4cc6876" ] .

bldg:HART.ZONE.AHU02.RM2337.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2337.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0bcf3033-5585-3fac-881f-7e29180fda4b" ] .

bldg:HART.ZONE.AHU02.RM2337.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2337.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "12312f63-f245-306d-b436-3c0bb7f8e0d7" ] .

bldg:HART.ZONE.AHU02.RM2337.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2337.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c36914c4-9e49-3862-942d-2804ed0fb7b5" ] .

bldg:HART.ZONE.AHU02.RM2337.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2337.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "823499cb-21cb-3fee-9787-690bd04aa4b6" ] .

bldg:HART.ZONE.AHU02.RM2337.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2337.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "34cf282c-26ac-3b27-a36e-ba0414f9bb43" ] .

bldg:HART.ZONE.AHU02.RM2337.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM2337.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "20d7174b-6dab-363e-9411-f5a57745e91a" ] .

bldg:HART.ZONE.AHU02.RM2337.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2337.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4ca471f3-6580-36cf-9530-30e0e74e0bd3" ] .

bldg:HART.ZONE.AHU02.RM2338.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2338.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "e094dfc6-07ec-3f9a-a59d-22d60a56ecad" ] .

bldg:HART.ZONE.AHU02.RM2338.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2338.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a9b28c65-e422-397c-9841-dba937f1923a" ] .

bldg:HART.ZONE.AHU02.RM2338.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2338.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7bac994e-6f73-3bf6-a2ca-740b9563848b" ] .

bldg:HART.ZONE.AHU02.RM2338.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2338.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6df799cd-d80e-327c-a704-eb29b2c68203" ] .

bldg:HART.ZONE.AHU02.RM2338.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2338.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "ae0e4063-596d-38ff-869b-8177c99bda0d" ] .

bldg:HART.ZONE.AHU02.RM2338.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2338.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e8631b70-5e3f-31c4-823d-0f86f367b8a0" ] .

bldg:HART.ZONE.AHU02.RM2338.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2338.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e2401848-cceb-3d4b-b29d-4debea613a24" ] .

bldg:HART.ZONE.AHU02.RM2338.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2338.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b33cef93-cee6-3504-86fd-351a7e7dbf74" ] .

bldg:HART.ZONE.AHU02.RM2339.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2339.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "bed03b70-548b-3571-aa37-4926dcc8f033" ] .

bldg:HART.ZONE.AHU02.RM2339.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2339.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a248d5b2-c3d0-3c4a-a383-31444a011879" ] .

bldg:HART.ZONE.AHU02.RM2339.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2339.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b52fe4e7-3db6-356c-b378-2f2fe7b2b31f" ] .

bldg:HART.ZONE.AHU02.RM2339.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2339.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2b89391f-d4d2-322c-80f4-555f591ad206" ] .

bldg:HART.ZONE.AHU02.RM2339.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2339.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "7c9b13e0-b75e-35a2-8cb8-65a70a2678b2" ] .

bldg:HART.ZONE.AHU02.RM2339.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2339.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9a21bd9d-2888-3bbd-bbee-1ca151cbcc8d" ] .

bldg:HART.ZONE.AHU02.RM2339.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM2339.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9bb515d0-d7f5-31da-b1bb-893c7977a98e" ] .

bldg:HART.ZONE.AHU02.RM2339.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2339.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "bce3eb61-76c8-383d-857c-77e1cc6e5b61" ] .

bldg:HART.ZONE.AHU02.RM2341.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2341.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "9f29bc9d-fedd-3b68-98e9-5fc11667d8b4" ] .

bldg:HART.ZONE.AHU02.RM2341.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2341.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5cd75e41-b80e-3e0e-9520-f17d0e006923" ] .

bldg:HART.ZONE.AHU02.RM2341.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2341.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "879c47da-bfbf-3f4f-a11c-fa95511ccd70" ] .

bldg:HART.ZONE.AHU02.RM2341.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2341.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9a738302-f447-38d4-8582-68c3421ac4af" ] .

bldg:HART.ZONE.AHU02.RM2341.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2341.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "9f7d9eaf-b0c0-329e-bbc4-386a6188b347" ] .

bldg:HART.ZONE.AHU02.RM2341.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2341.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "db280f2b-98fe-3599-8ad2-aa88153df5a9" ] .

bldg:HART.ZONE.AHU02.RM2341.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM2341.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6101ed81-f57a-3a3b-aaa5-de4d9a00fbb3" ] .

bldg:HART.ZONE.AHU02.RM2341.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2341.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ee03e253-7dc3-3b00-8d42-fcfec6933ef7" ] .

bldg:HART.ZONE.AHU02.RM2402.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2402.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "a52d7162-06e1-3076-b6d4-f794e6e18e57" ] .

bldg:HART.ZONE.AHU02.RM2402.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2402.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4c8977b0-a06b-3bc0-8794-74e74059d712" ] .

bldg:HART.ZONE.AHU02.RM2402.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2402.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "158a0024-7d70-3d1e-a787-dc84fac679e2" ] .

bldg:HART.ZONE.AHU02.RM2402.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2402.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "56b664a5-c6e6-308f-9dfb-5a33ee29bad8" ] .

bldg:HART.ZONE.AHU02.RM2402.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2402.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "1d8487b0-2736-334c-8ce2-0225103e44e6" ] .

bldg:HART.ZONE.AHU02.RM2402.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2402.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8cafd16c-d86c-3dd8-a576-e5e3f6e33ff8" ] .

bldg:HART.ZONE.AHU02.RM2402.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2402.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ec959a6a-52d5-37a0-9b61-409fb63a4dbf" ] .

bldg:HART.ZONE.AHU02.RM2402.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2402.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "62b073e8-fd40-3028-a789-e9831c069c9b" ] .

bldg:HART.ZONE.AHU02.RM2406.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2406.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "da2b8211-a63f-32c6-a987-e02fc0b2668d" ] .

bldg:HART.ZONE.AHU02.RM2406.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2406.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0b4f7c58-0def-3c39-9c26-e6efbf1e968c" ] .

bldg:HART.ZONE.AHU02.RM2406.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2406.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "569349b5-356a-3379-97ac-7be70a254324" ] .

bldg:HART.ZONE.AHU02.RM2406.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2406.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "46266c48-d3e4-3633-8098-846476b466bf" ] .

bldg:HART.ZONE.AHU02.RM2406.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2406.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "f44ff931-93e3-3f72-be05-df0086c0ef0e" ] .

bldg:HART.ZONE.AHU02.RM2406.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2406.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d1dc05a3-71dd-3922-9269-c9e6ffa6e11a" ] .

bldg:HART.ZONE.AHU02.RM2406.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2406.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "55b8b6f3-a095-3c8a-bd64-df3eaf23759f" ] .

bldg:HART.ZONE.AHU02.RM2406.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2406.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "eb61afe4-4660-3d82-a963-3f7527d6dd2d" ] .

bldg:HART.ZONE.AHU02.RM2411.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2411.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "579077db-7a17-3328-a394-a2dc8fedefce" ] .

bldg:HART.ZONE.AHU02.RM2411.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2411.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ca8ab580-1307-35f3-a921-ccb87adef630" ] .

bldg:HART.ZONE.AHU02.RM2411.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2411.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9532f1cb-d25d-3b5b-8e11-b7e055eb4efb" ] .

bldg:HART.ZONE.AHU02.RM2411.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2411.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "caf0837a-101a-330e-91a3-08a08d828df8" ] .

bldg:HART.ZONE.AHU02.RM2411.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2411.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "d052341c-c0cd-3b61-8809-131cb543581c" ] .

bldg:HART.ZONE.AHU02.RM2411.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2411.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "394a5917-0ab3-32ca-abef-dc5c115c9182" ] .

bldg:HART.ZONE.AHU02.RM2411.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM2411.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "88ba1b3b-4c8d-3565-85a6-11bae2444592" ] .

bldg:HART.ZONE.AHU02.RM2411.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2411.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "417b9339-ecb6-34cc-aa71-22f430185e77" ] .

bldg:HART.ZONE.AHU02.RM2416.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2416.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "e729e402-a5d7-396f-96fb-3fa2a0371aa2" ] .

bldg:HART.ZONE.AHU02.RM2416.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2416.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2ac5ac51-f290-3aba-910f-3e603e1055a5" ] .

bldg:HART.ZONE.AHU02.RM2416.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2416.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2c0ced1c-eacd-3af2-9e17-e434bd8e3cde" ] .

bldg:HART.ZONE.AHU02.RM2416.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2416.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f1a3c572-e8fe-3cf2-8f0b-b656cbf03d4e" ] .

bldg:HART.ZONE.AHU02.RM2416.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2416.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "0d64fb66-2733-30e7-8d14-e8b55227fa74" ] .

bldg:HART.ZONE.AHU02.RM2416.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2416.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c2442cfa-44e3-3102-b3f8-c3d38a3e46e3" ] .

bldg:HART.ZONE.AHU02.RM2416.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2416.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c2388b33-e63a-3b24-9b47-946bf8a8b279" ] .

bldg:HART.ZONE.AHU02.RM2416.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2416.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c741fa7d-cb1e-3169-a338-47d5f048f6e1" ] .

bldg:HART.ZONE.AHU02.RM2419.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2419.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "16248e9d-dcfb-3774-ac90-0f1e67aa8893" ] .

bldg:HART.ZONE.AHU02.RM2419.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2419.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "bed9a112-dddc-36c0-a0ab-722ec2de438c" ] .

bldg:HART.ZONE.AHU02.RM2419.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2419.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "38b2c02e-d7a6-3961-a2ae-366f7c53583c" ] .

bldg:HART.ZONE.AHU02.RM2419.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2419.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6e64ed77-a78c-3a52-aa70-e00e159b6163" ] .

bldg:HART.ZONE.AHU02.RM2419.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2419.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "7bf000e4-c9fc-33ec-8948-eae7bbd94fd1" ] .

bldg:HART.ZONE.AHU02.RM2419.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2419.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "03bc1f33-da7d-3d4e-a302-3c2fcfc18293" ] .

bldg:HART.ZONE.AHU02.RM2419.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM2419.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0aba8655-56fe-38f2-9b7c-dd50c9f25bda" ] .

bldg:HART.ZONE.AHU02.RM2419.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2419.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5edf5e36-60da-3086-b321-2e8e6d5fde93" ] .

bldg:HART.ZONE.AHU02.RM2420.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2420.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "dde7cc50-13c1-3f67-b285-8894c4fe878a" ] .

bldg:HART.ZONE.AHU02.RM2420.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2420.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "218afe6b-7695-38c6-9bfa-95f867866b5d" ] .

bldg:HART.ZONE.AHU02.RM2420.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2420.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9c734e17-62ee-34b5-8185-27d8e2a65794" ] .

bldg:HART.ZONE.AHU02.RM2420.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2420.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2c023ac6-f35d-3b67-978d-1b9215b7ea67" ] .

bldg:HART.ZONE.AHU02.RM2420.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2420.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "dcc7b68a-03e3-341c-9102-1e19af323262" ] .

bldg:HART.ZONE.AHU02.RM2420.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2420.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0d5c8602-8f4c-3b7e-9e78-0b64cdecb270" ] .

bldg:HART.ZONE.AHU02.RM2420.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2420.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4cd8bf4a-33d7-33a1-8f5e-c79e408c94d8" ] .

bldg:HART.ZONE.AHU02.RM2420.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2420.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f14badf7-21b0-300a-aff8-5fca60aa8948" ] .

bldg:HART.ZONE.AHU02.RM2425.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2425.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "88b83cb9-8b7d-3ec6-b781-48137719c98f" ] .

bldg:HART.ZONE.AHU02.RM2425.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2425.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "50ee06c5-4a01-3f8b-a131-1126d1043e86" ] .

bldg:HART.ZONE.AHU02.RM2425.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2425.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e6160ba1-df98-3557-a924-5a7c5233d94a" ] .

bldg:HART.ZONE.AHU02.RM2425.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM2425.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "59b9f33e-e6a9-319d-b5a4-de4fcc3805d9" ] .

bldg:HART.ZONE.AHU02.RM2425.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM2425.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "7974d9cc-ac41-37d2-be16-d84ac8e11e10" ] .

bldg:HART.ZONE.AHU02.RM2425.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2425.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "581aa713-6ac5-3aaf-aab3-21401d67f7e4" ] .

bldg:HART.ZONE.AHU02.RM2425.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM2425.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7f4ae257-2b3b-315f-aa3a-74b29e2444f2" ] .

bldg:HART.ZONE.AHU02.RM2425.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM2425.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f529ea04-2be4-36c9-a153-6923c1d7a72a" ] .

bldg:HART.ZONE.AHU02.RM3006.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3006.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "2f45f97a-64de-3cab-8238-c22677cff615" ] .

bldg:HART.ZONE.AHU02.RM3006.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3006.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "98abe06c-adf5-305f-ba03-151ad4248b90" ] .

bldg:HART.ZONE.AHU02.RM3006.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3006.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "79a8142a-b317-3a45-a770-a7b568f88da6" ] .

bldg:HART.ZONE.AHU02.RM3006.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3006.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "08940d7f-e1c1-3939-82e1-6cf9d1801f0e" ] .

bldg:HART.ZONE.AHU02.RM3006.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM3006.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "3bfc7c05-dfa7-37cd-a273-87acd23219fb" ] .

bldg:HART.ZONE.AHU02.RM3006.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3006.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "30fb5a62-f44b-3754-90a5-659c2d082909" ] .

bldg:HART.ZONE.AHU02.RM3006.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM3006.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8774e515-774e-3044-8ace-773645720335" ] .

bldg:HART.ZONE.AHU02.RM3006.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3006.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "67cb4c7e-6f82-35fa-9f7f-b862b797a9ac" ] .

bldg:HART.ZONE.AHU02.RM3102.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3102.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "2029395e-3b69-3034-9446-d8f733664cc0" ] .

bldg:HART.ZONE.AHU02.RM3102.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3102.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1aff7e2b-63fb-313a-91dc-cc1edee3dd56" ] .

bldg:HART.ZONE.AHU02.RM3102.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3102.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0d7e044d-7f93-33ea-8b5b-143a458fea8e" ] .

bldg:HART.ZONE.AHU02.RM3102.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3102.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1cb79ff6-3e28-3f4d-a87d-5b2013d4883c" ] .

bldg:HART.ZONE.AHU02.RM3102.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM3102.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "b4fc1535-dac1-3899-b43c-c721e615fac0" ] .

bldg:HART.ZONE.AHU02.RM3102.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3102.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a7f65895-4d38-3d65-8074-236877a63700" ] .

bldg:HART.ZONE.AHU02.RM3102.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM3102.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a8e0b638-0dde-3e32-9c92-34173c4237e6" ] .

bldg:HART.ZONE.AHU02.RM3102.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3102.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3efa89f9-55c3-3b7c-9927-061d52faf4a1" ] .

bldg:HART.ZONE.AHU02.RM3104.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3104.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "dda87d17-6a38-3dc9-8a1c-2f1be4e49748" ] .

bldg:HART.ZONE.AHU02.RM3104.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3104.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ff5ebba2-942f-3d16-9706-19f819b9a378" ] .

bldg:HART.ZONE.AHU02.RM3104.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3104.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1e09f3b9-b61a-3856-b7ea-aa5a12e6a716" ] .

bldg:HART.ZONE.AHU02.RM3104.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3104.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ab2b644e-998c-3aaa-b9b4-fccebad2d7e5" ] .

bldg:HART.ZONE.AHU02.RM3104.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM3104.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "866476a5-6e1c-388b-b01f-47362a2b5132" ] .

bldg:HART.ZONE.AHU02.RM3104.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3104.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c865f7af-759e-3874-a6fb-c7262d46a811" ] .

bldg:HART.ZONE.AHU02.RM3104.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM3104.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "cd81daa7-ba89-3ea1-9850-54677ae88b3b" ] .

bldg:HART.ZONE.AHU02.RM3104.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3104.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "fbb0d364-a612-3b6f-a2de-99c2346675be" ] .

bldg:HART.ZONE.AHU02.RM3107.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3107.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "2f5f8473-0bd7-3d79-9491-29d587254b2d" ] .

bldg:HART.ZONE.AHU02.RM3107.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3107.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "28e6c15d-da7a-3a6a-8f04-5fc02884cd32" ] .

bldg:HART.ZONE.AHU02.RM3107.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3107.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "eac4a919-2c44-35d9-8f84-8b3143664dda" ] .

bldg:HART.ZONE.AHU02.RM3107.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3107.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2bc343b3-3f06-3ed8-a65d-ea0b44320384" ] .

bldg:HART.ZONE.AHU02.RM3107.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM3107.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "c43ad4cf-ca40-3b47-bf12-5eb291c48f27" ] .

bldg:HART.ZONE.AHU02.RM3107.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3107.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ab87fac0-3040-3b31-9155-f89106342f7f" ] .

bldg:HART.ZONE.AHU02.RM3107.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM3107.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7ee881e8-2946-3ec3-9d73-cfcb37af8dcf" ] .

bldg:HART.ZONE.AHU02.RM3107.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3107.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5538a041-1364-3715-b5e4-c950dd0201d6" ] .

bldg:HART.ZONE.AHU02.RM3108.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3108.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "8cb45af5-3945-3f90-b3a8-cf7645616ec5" ] .

bldg:HART.ZONE.AHU02.RM3108.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3108.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e753f40d-3f51-3f09-9210-930f9dfea4be" ] .

bldg:HART.ZONE.AHU02.RM3108.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3108.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9586b03f-3ed3-3970-b645-f8fd20f52737" ] .

bldg:HART.ZONE.AHU02.RM3108.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3108.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d53f6a7d-87c9-34ae-910d-9484ef61944c" ] .

bldg:HART.ZONE.AHU02.RM3108.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM3108.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "f44779f7-bcaf-3c99-8163-4e09370b1775" ] .

bldg:HART.ZONE.AHU02.RM3108.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3108.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9a74b840-1af2-3cad-8fd3-63c623707963" ] .

bldg:HART.ZONE.AHU02.RM3108.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM3108.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b82ce09f-d8d8-39d3-95a4-20a3dfe7f8a4" ] .

bldg:HART.ZONE.AHU02.RM3108.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3108.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f3e2788f-b969-34e8-9002-721ea1a168da" ] .

bldg:HART.ZONE.AHU02.RM3113.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3113.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "f73658b7-d00c-348c-ad69-9340fbe29114" ] .

bldg:HART.ZONE.AHU02.RM3113.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3113.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a23d970f-58dc-33f0-8aa3-e5a7f7c335d6" ] .

bldg:HART.ZONE.AHU02.RM3113.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3113.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "90b3bee9-d2ca-3a07-b8fc-daef19cccc2f" ] .

bldg:HART.ZONE.AHU02.RM3113.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3113.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7bd5b891-a850-3379-b230-8c9c6cc631fa" ] .

bldg:HART.ZONE.AHU02.RM3113.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM3113.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "6ba6298b-2230-3a4e-bfad-a9af2a44053c" ] .

bldg:HART.ZONE.AHU02.RM3113.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3113.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ba173c01-1176-303c-9fc3-ef2a145d7963" ] .

bldg:HART.ZONE.AHU02.RM3113.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM3113.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "bf356457-8c6c-3355-b2fe-16d68ee418ed" ] .

bldg:HART.ZONE.AHU02.RM3113.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3113.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "97dd988a-b9cf-3f37-934c-915dac573d1c" ] .

bldg:HART.ZONE.AHU02.RM3114.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3114.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "d6ae495c-a235-33fd-b5c4-2b6ccc7b38fd" ] .

bldg:HART.ZONE.AHU02.RM3114.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3114.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ad03e86d-2451-32fc-a459-69105c21e4b6" ] .

bldg:HART.ZONE.AHU02.RM3114.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3114.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0fd26403-8917-3f94-a4df-4ddeefac772f" ] .

bldg:HART.ZONE.AHU02.RM3114.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3114.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "89f19c30-71e3-3283-a439-69b6573eed51" ] .

bldg:HART.ZONE.AHU02.RM3114.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM3114.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "8b425011-14e1-3124-9ed0-b3bc5d31c7fa" ] .

bldg:HART.ZONE.AHU02.RM3114.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3114.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6603c6cc-84e6-3032-ab49-b5fe766dbb5f" ] .

bldg:HART.ZONE.AHU02.RM3114.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM3114.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9d9552be-aba1-3a20-b08a-4e47e2a5fe8d" ] .

bldg:HART.ZONE.AHU02.RM3114.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3114.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8113f87d-66ff-3b55-8f1d-89ca135c178a" ] .

bldg:HART.ZONE.AHU02.RM3116.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3116.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "c0f6d46f-c5e0-34c3-ab11-b05c18e1035d" ] .

bldg:HART.ZONE.AHU02.RM3116.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3116.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "84c07830-d5a2-3a89-9452-7459af6941d9" ] .

bldg:HART.ZONE.AHU02.RM3116.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3116.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a7d0d3c1-4b0a-31a7-98ca-f4fc4ece98fe" ] .

bldg:HART.ZONE.AHU02.RM3116.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3116.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "eb538c8b-630a-3212-8fa1-e63b47f1d578" ] .

bldg:HART.ZONE.AHU02.RM3116.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM3116.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "313aa7ed-676f-34bd-b2a8-6523a17a4d69" ] .

bldg:HART.ZONE.AHU02.RM3116.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3116.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4d73670e-80e8-3de9-8bf5-9b732cf968ed" ] .

bldg:HART.ZONE.AHU02.RM3116.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM3116.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b822294a-6002-3e49-a75c-5cdb92a1f039" ] .

bldg:HART.ZONE.AHU02.RM3116.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3116.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "82507cc5-aee1-3237-bd56-726e0737d658" ] .

bldg:HART.ZONE.AHU02.RM3119.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3119.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "fdfb2fbc-5634-35f1-b51a-5d690eb43293" ] .

bldg:HART.ZONE.AHU02.RM3119.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3119.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "eb53bb92-f57a-3cda-b517-11c24ed46827" ] .

bldg:HART.ZONE.AHU02.RM3119.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3119.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "490c2869-2bda-3626-9cd9-6db781b26e38" ] .

bldg:HART.ZONE.AHU02.RM3119.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3119.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b882e968-ee40-3fcd-98d0-28c4e60689ff" ] .

bldg:HART.ZONE.AHU02.RM3119.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM3119.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "4415198c-ce36-33c8-8765-bfa428583f5e" ] .

bldg:HART.ZONE.AHU02.RM3119.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3119.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "db93a6d1-94e3-3ec4-a457-014a58463cec" ] .

bldg:HART.ZONE.AHU02.RM3119.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM3119.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5d5c7bdd-5ba8-3fba-ad65-ec2f3c8ba2d9" ] .

bldg:HART.ZONE.AHU02.RM3119.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3119.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "cba3cc62-6e87-3440-aeb9-1e76719aadb6" ] .

bldg:HART.ZONE.AHU02.RM3122A.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3122A.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "df461f9b-9dc5-30f9-925b-798a0d12f7ad" ] .

bldg:HART.ZONE.AHU02.RM3122A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3122A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3e3a67c8-1a1f-35d0-929d-c7422e8b0982" ] .

bldg:HART.ZONE.AHU02.RM3122A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3122A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1c5ef63b-89d0-38a7-b70c-6f7b0447a314" ] .

bldg:HART.ZONE.AHU02.RM3122A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3122A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c8f144d0-20f4-3577-83de-ffe13d7121d9" ] .

bldg:HART.ZONE.AHU02.RM3122A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM3122A.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "64aaea59-6424-313b-b31f-25e60462ecd9" ] .

bldg:HART.ZONE.AHU02.RM3122A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3122A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e5da1ac2-3c5e-3def-b50f-554cc7fe41ef" ] .

bldg:HART.ZONE.AHU02.RM3122A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM3122A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a59d7820-56d9-3fc6-9c01-0f7b15199123" ] .

bldg:HART.ZONE.AHU02.RM3122A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3122A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "48736051-dd1f-3ee1-b4a9-dffa20d8f19d" ] .

bldg:HART.ZONE.AHU02.RM3125.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3125.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "2acb82fc-089d-3dba-9b21-9d2e84fbc4dc" ] .

bldg:HART.ZONE.AHU02.RM3125.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3125.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9ae3c5be-c15a-3816-aadb-23b53acda8af" ] .

bldg:HART.ZONE.AHU02.RM3125.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3125.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c60a4f80-273c-3d56-8ea6-acb4a752fb79" ] .

bldg:HART.ZONE.AHU02.RM3125.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3125.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f6bea7fa-174f-34e8-976d-19c347545d5c" ] .

bldg:HART.ZONE.AHU02.RM3125.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM3125.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e933dce0-2124-38df-a373-1c6c8bbd9e76" ] .

bldg:HART.ZONE.AHU02.RM3125.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3125.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1ee68555-5b95-330c-923a-5d21ae6da316" ] .

bldg:HART.ZONE.AHU02.RM3125.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3125.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9a53bc5e-a882-3df7-89da-b7066f5168ce" ] .

bldg:HART.ZONE.AHU02.RM3125.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3125.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5dd9311e-25c7-38e9-9a05-38e751dd412d" ] .

bldg:HART.ZONE.AHU02.RM3127.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3127.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "3a890028-b887-3df1-9a60-938b48e135e8" ] .

bldg:HART.ZONE.AHU02.RM3127.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3127.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d1cc7c44-1e17-3bb0-886a-c74865f3b6d1" ] .

bldg:HART.ZONE.AHU02.RM3127.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3127.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "00afd0f0-dd6e-39b1-8066-fa27e630b820" ] .

bldg:HART.ZONE.AHU02.RM3127.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3127.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a8830d2b-b6cb-3568-a011-bc26e86b833b" ] .

bldg:HART.ZONE.AHU02.RM3127.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM3127.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "a20b4f2f-0bd1-35fb-a90c-a5daaf1a8db2" ] .

bldg:HART.ZONE.AHU02.RM3127.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3127.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7787f985-6456-309f-8b45-20ad7d835cc6" ] .

bldg:HART.ZONE.AHU02.RM3127.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM3127.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6a0d772b-5f4d-37ab-bbe5-f366be5daacb" ] .

bldg:HART.ZONE.AHU02.RM3127.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3127.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "279df6ec-4f10-3081-b5ee-281db6f706fd" ] .

bldg:HART.ZONE.AHU02.RM3133.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3133.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "4b9f9204-8b11-3826-b2ce-eaf1f42ac1a8" ] .

bldg:HART.ZONE.AHU02.RM3133.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3133.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c30fcf11-133d-3ec4-afe1-0bbec36385b2" ] .

bldg:HART.ZONE.AHU02.RM3133.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3133.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b34cf56f-2883-37a6-8381-77d3fbb92548" ] .

bldg:HART.ZONE.AHU02.RM3133.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3133.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "96ea7354-1376-3879-a4d9-3ed9d830b31b" ] .

bldg:HART.ZONE.AHU02.RM3133.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM3133.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "bcbe909b-394c-3186-b885-15f6c6e25499" ] .

bldg:HART.ZONE.AHU02.RM3133.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3133.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7fc77a3b-bd8f-36c8-afb1-896e78f185ba" ] .

bldg:HART.ZONE.AHU02.RM3133.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM3133.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "61e76980-c189-38a0-93cf-b2fdadcac525" ] .

bldg:HART.ZONE.AHU02.RM3133.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3133.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3971feb2-8aed-336e-ac29-ac1b54046bf1" ] .

bldg:HART.ZONE.AHU02.RM3201.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3201.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "7e80d400-b4c0-3c60-9e75-ad11ea209057" ] .

bldg:HART.ZONE.AHU02.RM3201.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3201.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "03c084b7-901f-36c2-9473-5fa1b9d11d7f" ] .

bldg:HART.ZONE.AHU02.RM3201.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3201.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f7f08079-f662-3f29-908c-b699ab47853b" ] .

bldg:HART.ZONE.AHU02.RM3201.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3201.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2cf49d7f-31d6-34bb-9e23-24ffb730afe9" ] .

bldg:HART.ZONE.AHU02.RM3201.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM3201.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "34e0aad9-ab9e-3f1c-a4f4-50355e67bb1f" ] .

bldg:HART.ZONE.AHU02.RM3201.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3201.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "549b9d0e-2401-3313-b1cd-56b4641fe433" ] .

bldg:HART.ZONE.AHU02.RM3201.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM3201.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "19d07aee-e32c-3e76-8fe3-a996177571ba" ] .

bldg:HART.ZONE.AHU02.RM3201.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3201.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "eab7c104-7a0b-3366-867a-c7fe4b3740a2" ] .

bldg:HART.ZONE.AHU02.RM3309.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3309.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "9504acd5-bb86-346b-8c51-a2227765ca2e" ] .

bldg:HART.ZONE.AHU02.RM3309.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3309.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e2fae514-077d-3285-898c-cd782c811019" ] .

bldg:HART.ZONE.AHU02.RM3309.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3309.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "89439b92-4322-3359-972f-477320617493" ] .

bldg:HART.ZONE.AHU02.RM3309.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3309.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6f174360-5926-3624-9448-985531a4f714" ] .

bldg:HART.ZONE.AHU02.RM3309.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM3309.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "4575cb80-aa2b-3e44-892e-660d9d5be3f7" ] .

bldg:HART.ZONE.AHU02.RM3309.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3309.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8c11d3e0-5e82-3758-b407-5cab007a70cd" ] .

bldg:HART.ZONE.AHU02.RM3309.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM3309.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4076bf04-ed10-3f6d-a167-4816e6473b83" ] .

bldg:HART.ZONE.AHU02.RM3309.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3309.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a5eaac2f-5297-39d6-a44c-f8b271afd123" ] .

bldg:HART.ZONE.AHU02.RM3325.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3325.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "c142086c-6cd4-3e8d-8208-fecaa36bb6be" ] .

bldg:HART.ZONE.AHU02.RM3325.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3325.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1ec9c0a0-8772-3a2a-aa96-015aa13ae989" ] .

bldg:HART.ZONE.AHU02.RM3325.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3325.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9b853199-af04-357f-9022-8626512efd72" ] .

bldg:HART.ZONE.AHU02.RM3325.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3325.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d6826270-7c36-3bb3-aff6-5b3a39888cac" ] .

bldg:HART.ZONE.AHU02.RM3325.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM3325.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "fbba1ac8-9d42-3513-ae6f-ea76b95ed6c1" ] .

bldg:HART.ZONE.AHU02.RM3325.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3325.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "06e35b02-9b0e-3c1c-b571-e6b6641d1acb" ] .

bldg:HART.ZONE.AHU02.RM3325.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM3325.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ffd148fb-ce10-36c5-a5fd-ea46ce89f723" ] .

bldg:HART.ZONE.AHU02.RM3325.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3325.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c43d70d6-5372-3353-957a-95704fd39983" ] .

bldg:HART.ZONE.AHU02.RM3330.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3330.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "ee1e5b5b-c1dc-3405-a444-1678f48e4dad" ] .

bldg:HART.ZONE.AHU02.RM3330.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3330.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1c8d3197-401b-3403-a312-fd53ac142e21" ] .

bldg:HART.ZONE.AHU02.RM3330.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3330.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0c0bdafa-0aa4-371e-8ce8-8562a12c1140" ] .

bldg:HART.ZONE.AHU02.RM3330.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3330.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3ce9ac2d-c825-33bf-8b36-748c6b0cd87a" ] .

bldg:HART.ZONE.AHU02.RM3330.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM3330.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "3b51ba7d-c6a7-3e46-b20b-d69029f67e67" ] .

bldg:HART.ZONE.AHU02.RM3330.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3330.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "cfba3da9-f3e7-3070-86dd-45ee15bd14c8" ] .

bldg:HART.ZONE.AHU02.RM3330.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM3330.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2900e613-9a57-36b2-a1fd-060f4f32164f" ] .

bldg:HART.ZONE.AHU02.RM3330.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3330.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "cd25f9af-18fb-3141-8de7-51c0779628fe" ] .

bldg:HART.ZONE.AHU02.RM3410.OCCSENSOR a brick:Occupancy_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3410.OCCSENSOR" ;
    brick:timeseries [ brick:hasTimeseriesId "8299aeba-9e52-3231-9438-0092d6fe66ab" ] .

bldg:HART.ZONE.AHU02.RM3410.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3410.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "827587ef-5394-3d6a-8e80-54a9af7183e4" ] .

bldg:HART.ZONE.AHU02.RM3410.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3410.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bee14906-be73-3b78-9158-34605043e8fb" ] .

bldg:HART.ZONE.AHU02.RM3410.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "HART.ZONE.AHU02.RM3410.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8deff07c-769d-335b-8340-0617bd8f9706" ] .

bldg:HART.ZONE.AHU02.RM3410.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "HART.ZONE.AHU02.RM3410.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "7653b1c4-8c87-3ab8-95de-8af91dd9d764" ] .

bldg:HART.ZONE.AHU02.RM3410.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3410.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "186ea956-83e6-31eb-9c04-b790f4e39e63" ] .

bldg:HART.ZONE.AHU02.RM3410.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "HART.ZONE.AHU02.RM3410.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "df281a33-3ad8-3ce4-8f7d-e97e79122c37" ] .

bldg:HART.ZONE.AHU02.RM3410.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "HART.ZONE.AHU02.RM3410.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4919a6f3-3aec-3536-875b-95b766f52ec2" ] .

bldg:RM1001A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1001A_room .

bldg:RM1003A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1003A_room .

bldg:RM1003N a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1003N_room .

bldg:RM1005 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1005_room .

bldg:RM1005_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1005_MIX_room .

bldg:RM1006 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1006_room .

bldg:RM1006_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1006_MIX_room .

bldg:RM1101B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1101B_room .

bldg:RM1101C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1101C_room .

bldg:RM1101N1 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1101N1_room .

bldg:RM1101N2 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1101N2_room .

bldg:RM1101S1 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1101S1_room .

bldg:RM1101S2 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1101S2_room .

bldg:RM1102 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1102_room .

bldg:RM1106 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1106_room .

bldg:RM1106_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1106_MIX_room .

bldg:RM1109 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1109_room .

bldg:RM1109_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1109_MIX_room .

bldg:RM1116 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1116_room .

bldg:RM1116_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1116_MIX_room .

bldg:RM1120 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1120_room .

bldg:RM1120_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1120_MIX_room .

bldg:RM1128N a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1128N_room .

bldg:RM1128N_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1128N_MIX_room .

bldg:RM1128S a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1128S_room .

bldg:RM1130 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1130_room .

bldg:RM1130_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1130_MIX_room .

bldg:RM1150 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1150_room .

bldg:RM1150_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1150_MIX_room .

bldg:RM1200 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1200_room .

bldg:RM1200A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1200A_room .

bldg:RM1200A_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1200A_MIX_room .

bldg:RM1200_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1200_MIX_room .

bldg:RM1204A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1204A_room .

bldg:RM1208 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1208_room .

bldg:RM1208_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1208_MIX_room .

bldg:RM1209 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1209_room .

bldg:RM1209_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1209_MIX_room .

bldg:RM1211 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1211_room .

bldg:RM1211_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1211_MIX_room .

bldg:RM1215 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1215_room .

bldg:RM1215_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1215_MIX_room .

bldg:RM1219 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1219_room .

bldg:RM1219_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1219_MIX_room .

bldg:RM1223 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1223_room .

bldg:RM1223_MIX a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1223_MIX_room .

bldg:RM1302 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1302_room .

bldg:RM1303 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1303_room .

bldg:RM1303A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1303A_room .

bldg:RM1309 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1309_room .

bldg:RM13117 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM13117_room .

bldg:RM1316 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1316_room .

bldg:RM1316A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1316A_room .

bldg:RM1317 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1317_room .

bldg:RM1318 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1318_room .

bldg:RM1319 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1319_room .

bldg:RM1322 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1322_room .

bldg:RM1322A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1322A_room .

bldg:RM1324 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1324_room .

bldg:RM1325 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1325_room .

bldg:RM1328 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1328_room .

bldg:RM1331 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1331_room .

bldg:RM1332 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1332_room .

bldg:RM1335 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1335_room .

bldg:RM1341 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1341_room .

bldg:RM1347 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1347_room .

bldg:RM1349 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1349_room .

bldg:RM1357 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1357_room .

bldg:RM1361 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1361_room .

bldg:RM1365 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1365_room .

bldg:RM1401 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1401_room .

bldg:RM2004 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2004_room .

bldg:RM2006 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2006_room .

bldg:RM2014 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2014_room .

bldg:RM2102 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2102_room .

bldg:RM2102A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2102A_room .

bldg:RM2105 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2105_room .

bldg:RM2112 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2112_room .

bldg:RM2113 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2113_room .

bldg:RM2116 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2116_room .

bldg:RM2120 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2120_room .

bldg:RM2134 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2134_room .

bldg:RM2135 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2135_room .

bldg:RM2140A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2140A_room .

bldg:RM2143 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2143_room .

bldg:RM2201 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2201_room .

bldg:RM2201A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2201A_room .

bldg:RM2205 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2205_room .

bldg:RM2211 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2211_room .

bldg:RM2215 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2215_room .

bldg:RM2221 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2221_room .

bldg:RM2222A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2222A_room .

bldg:RM2229 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2229_room .

bldg:RM2305 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2305_room .

bldg:RM2307 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2307_room .

bldg:RM2313 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2313_room .

bldg:RM2319 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2319_room .

bldg:RM2325 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2325_room .

bldg:RM2326 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2326_room .

bldg:RM2331 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2331_room .

bldg:RM2337 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2337_room .

bldg:RM2338 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2338_room .

bldg:RM2339 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2339_room .

bldg:RM2341 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2341_room .

bldg:RM2402 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2402_room .

bldg:RM2406 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2406_room .

bldg:RM2411 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2411_room .

bldg:RM2416 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2416_room .

bldg:RM2419 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2419_room .

bldg:RM2420 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2420_room .

bldg:RM2425 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2425_room .

bldg:RM3006 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3006_room .

bldg:RM3102 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3102_room .

bldg:RM3104 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3104_room .

bldg:RM3107 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3107_room .

bldg:RM3108 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3108_room .

bldg:RM3113 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3113_room .

bldg:RM3114 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3114_room .

bldg:RM3116 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3116_room .

bldg:RM3119 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3119_room .

bldg:RM3122A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3122A_room .

bldg:RM3125 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3125_room .

bldg:RM3127 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3127_room .

bldg:RM3133 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3133_room .

bldg:RM3201 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3201_room .

bldg:RM3309 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3309_room .

bldg:RM3325 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3325_room .

bldg:RM3330 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3330_room .

bldg:RM3410 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3410_room .

bldg:VAVRM1005_MIX a brick:VAV ;
    brick:feeds bldg:RM1005_MIX ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1005_MIX.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1005_MIX.Zone_Air_Temp_Setpoint .

bldg:VAVRM1006_MIX a brick:VAV ;
    brick:feeds bldg:RM1006_MIX ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1006_MIX.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1006_MIX.Zone_Air_Temp_Setpoint .

bldg:VAVRM1101B a brick:VAV ;
    brick:feeds bldg:RM1101B ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1101B.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1101B.Zone_Reheat_Valve_Command .

bldg:VAVRM1101C a brick:VAV ;
    brick:feeds bldg:RM1101C ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1101C.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1101C.Zone_Reheat_Valve_Command .

bldg:VAVRM1101N1 a brick:VAV ;
    brick:feeds bldg:RM1101N1 ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1101N1.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1101N1.Zone_Reheat_Valve_Command .

bldg:VAVRM1101N2 a brick:VAV ;
    brick:feeds bldg:RM1101N2 ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1101N2.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1101N2.Zone_Reheat_Valve_Command .

bldg:VAVRM1101S1 a brick:VAV ;
    brick:feeds bldg:RM1101S1 ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1101S1.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1101S1.Zone_Reheat_Valve_Command .

bldg:VAVRM1101S2 a brick:VAV ;
    brick:feeds bldg:RM1101S2 ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1101S2.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1101S2.Zone_Reheat_Valve_Command .

bldg:VAVRM1102 a brick:VAV ;
    brick:feeds bldg:RM1102 ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1102.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1102.Zone_Reheat_Valve_Command .

bldg:VAVRM1106_MIX a brick:VAV ;
    brick:feeds bldg:RM1106_MIX ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1106_MIX.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1106_MIX.Zone_Air_Temp_Setpoint .

bldg:VAVRM1109_MIX a brick:VAV ;
    brick:feeds bldg:RM1109_MIX ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1109_MIX.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1109_MIX.Zone_Air_Temp_Setpoint .

bldg:VAVRM1116_MIX a brick:VAV ;
    brick:feeds bldg:RM1116_MIX ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1116_MIX.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1116_MIX.Zone_Air_Temp_Setpoint .

bldg:VAVRM1120_MIX a brick:VAV ;
    brick:feeds bldg:RM1120_MIX ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1120_MIX.Zone_Air_Temp_Setpoint .

bldg:VAVRM1128N_MIX a brick:VAV ;
    brick:feeds bldg:RM1128N_MIX ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1128N_MIX.Zone_Air_Temp_Setpoint .

bldg:VAVRM1128S a brick:VAV ;
    brick:feeds bldg:RM1128S ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1128S.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1128S.Zone_Reheat_Valve_Command .

bldg:VAVRM1130_MIX a brick:VAV ;
    brick:feeds bldg:RM1130_MIX ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1130_MIX.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1130_MIX.Zone_Air_Temp_Setpoint .

bldg:VAVRM1150_MIX a brick:VAV ;
    brick:feeds bldg:RM1150_MIX ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1150_MIX.Zone_Air_Temp_Setpoint .

bldg:VAVRM1200A_MIX a brick:VAV ;
    brick:feeds bldg:RM1200A_MIX ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1200A_MIX.Zone_Air_Temp .

bldg:VAVRM1200_MIX a brick:VAV ;
    brick:feeds bldg:RM1200_MIX ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1200_MIX.Zone_Air_Temp .

bldg:VAVRM1208_MIX a brick:VAV ;
    brick:feeds bldg:RM1208_MIX ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1208_MIX.Zone_Air_Temp .

bldg:VAVRM1209_MIX a brick:VAV ;
    brick:feeds bldg:RM1209_MIX ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1209_MIX.Zone_Air_Temp .

bldg:VAVRM1211_MIX a brick:VAV ;
    brick:feeds bldg:RM1211_MIX ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1211_MIX.Zone_Air_Temp .

bldg:VAVRM1215_MIX a brick:VAV ;
    brick:feeds bldg:RM1215_MIX ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1215_MIX.Zone_Air_Temp .

bldg:VAVRM1219_MIX a brick:VAV ;
    brick:feeds bldg:RM1219_MIX ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1219_MIX.Zone_Air_Temp .

bldg:VAVRM1223_MIX a brick:VAV ;
    brick:feeds bldg:RM1223_MIX ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1223_MIX.Zone_Air_Temp .

bldg:VAVRM13117 a brick:VAV ;
    brick:feeds bldg:RM13117 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM13117.OCCSENSOR .

bldg:VAVRM2004 a brick:VAV ;
    brick:feeds bldg:RM2004 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2004.OCCSENSOR .

bldg:RM1001A_room a brick:Room .

bldg:RM1003A_room a brick:Room .

bldg:RM1003N_room a brick:Room .

bldg:RM1005_MIX_room a brick:Room .

bldg:RM1005_room a brick:Room .

bldg:RM1006_MIX_room a brick:Room .

bldg:RM1006_room a brick:Room .

bldg:RM1101B_room a brick:Room .

bldg:RM1101C_room a brick:Room .

bldg:RM1101N1_room a brick:Room .

bldg:RM1101N2_room a brick:Room .

bldg:RM1101S1_room a brick:Room .

bldg:RM1101S2_room a brick:Room .

bldg:RM1102_room a brick:Room .

bldg:RM1106_MIX_room a brick:Room .

bldg:RM1106_room a brick:Room .

bldg:RM1109_MIX_room a brick:Room .

bldg:RM1109_room a brick:Room .

bldg:RM1116_MIX_room a brick:Room .

bldg:RM1116_room a brick:Room .

bldg:RM1120_MIX_room a brick:Room .

bldg:RM1120_room a brick:Room .

bldg:RM1128N_MIX_room a brick:Room .

bldg:RM1128N_room a brick:Room .

bldg:RM1128S_room a brick:Room .

bldg:RM1130_MIX_room a brick:Room .

bldg:RM1130_room a brick:Room .

bldg:RM1150_MIX_room a brick:Room .

bldg:RM1150_room a brick:Room .

bldg:RM1200A_MIX_room a brick:Room .

bldg:RM1200A_room a brick:Room .

bldg:RM1200_MIX_room a brick:Room .

bldg:RM1200_room a brick:Room .

bldg:RM1204A_room a brick:Room .

bldg:RM1208_MIX_room a brick:Room .

bldg:RM1208_room a brick:Room .

bldg:RM1209_MIX_room a brick:Room .

bldg:RM1209_room a brick:Room .

bldg:RM1211_MIX_room a brick:Room .

bldg:RM1211_room a brick:Room .

bldg:RM1215_MIX_room a brick:Room .

bldg:RM1215_room a brick:Room .

bldg:RM1219_MIX_room a brick:Room .

bldg:RM1219_room a brick:Room .

bldg:RM1223_MIX_room a brick:Room .

bldg:RM1223_room a brick:Room .

bldg:RM1302_room a brick:Room .

bldg:RM1303A_room a brick:Room .

bldg:RM1303_room a brick:Room .

bldg:RM1309_room a brick:Room .

bldg:RM13117_room a brick:Room .

bldg:RM1316A_room a brick:Room .

bldg:RM1316_room a brick:Room .

bldg:RM1317_room a brick:Room .

bldg:RM1318_room a brick:Room .

bldg:RM1319_room a brick:Room .

bldg:RM1322A_room a brick:Room .

bldg:RM1322_room a brick:Room .

bldg:RM1324_room a brick:Room .

bldg:RM1325_room a brick:Room .

bldg:RM1328_room a brick:Room .

bldg:RM1331_room a brick:Room .

bldg:RM1332_room a brick:Room .

bldg:RM1335_room a brick:Room .

bldg:RM1341_room a brick:Room .

bldg:RM1347_room a brick:Room .

bldg:RM1349_room a brick:Room .

bldg:RM1357_room a brick:Room .

bldg:RM1361_room a brick:Room .

bldg:RM1365_room a brick:Room .

bldg:RM1401_room a brick:Room .

bldg:RM2004_room a brick:Room .

bldg:RM2006_room a brick:Room .

bldg:RM2014_room a brick:Room .

bldg:RM2102A_room a brick:Room .

bldg:RM2102_room a brick:Room .

bldg:RM2105_room a brick:Room .

bldg:RM2112_room a brick:Room .

bldg:RM2113_room a brick:Room .

bldg:RM2116_room a brick:Room .

bldg:RM2120_room a brick:Room .

bldg:RM2134_room a brick:Room .

bldg:RM2135_room a brick:Room .

bldg:RM2140A_room a brick:Room .

bldg:RM2143_room a brick:Room .

bldg:RM2201A_room a brick:Room .

bldg:RM2201_room a brick:Room .

bldg:RM2205_room a brick:Room .

bldg:RM2211_room a brick:Room .

bldg:RM2215_room a brick:Room .

bldg:RM2221_room a brick:Room .

bldg:RM2222A_room a brick:Room .

bldg:RM2229_room a brick:Room .

bldg:RM2305_room a brick:Room .

bldg:RM2307_room a brick:Room .

bldg:RM2313_room a brick:Room .

bldg:RM2319_room a brick:Room .

bldg:RM2325_room a brick:Room .

bldg:RM2326_room a brick:Room .

bldg:RM2331_room a brick:Room .

bldg:RM2337_room a brick:Room .

bldg:RM2338_room a brick:Room .

bldg:RM2339_room a brick:Room .

bldg:RM2341_room a brick:Room .

bldg:RM2402_room a brick:Room .

bldg:RM2406_room a brick:Room .

bldg:RM2411_room a brick:Room .

bldg:RM2416_room a brick:Room .

bldg:RM2419_room a brick:Room .

bldg:RM2420_room a brick:Room .

bldg:RM2425_room a brick:Room .

bldg:RM3006_room a brick:Room .

bldg:RM3102_room a brick:Room .

bldg:RM3104_room a brick:Room .

bldg:RM3107_room a brick:Room .

bldg:RM3108_room a brick:Room .

bldg:RM3113_room a brick:Room .

bldg:RM3114_room a brick:Room .

bldg:RM3116_room a brick:Room .

bldg:RM3119_room a brick:Room .

bldg:RM3122A_room a brick:Room .

bldg:RM3125_room a brick:Room .

bldg:RM3127_room a brick:Room .

bldg:RM3133_room a brick:Room .

bldg:RM3201_room a brick:Room .

bldg:RM3309_room a brick:Room .

bldg:RM3325_room a brick:Room .

bldg:RM3330_room a brick:Room .

bldg:RM3410_room a brick:Room .

bldg:VAVRM1001A a brick:VAV ;
    brick:feeds bldg:RM1001A ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1001A.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM1001A.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM1001A.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM1001A.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM1001A.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1001A.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM1001A.Zone_Supply_Air_Flow .

bldg:VAVRM1003A a brick:VAV ;
    brick:feeds bldg:RM1003A ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1003A.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM1003A.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM1003A.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM1003A.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM1003A.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1003A.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM1003A.Zone_Supply_Air_Flow .

bldg:VAVRM1003N a brick:VAV ;
    brick:feeds bldg:RM1003N ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1003N.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM1003N.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM1003N.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM1003N.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM1003N.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1003N.Zone_Supply_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1003N.Zone_Supply_Air_Temp .

bldg:VAVRM1005 a brick:VAV ;
    brick:feeds bldg:RM1005 ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1005.OCCSENSOR,
        bldg:HART.ZONE.AHU01.RM1005.VLV_COMD,
        bldg:HART.ZONE.AHU01.RM1005.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1005.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU01.RM1005.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU01.RM1005.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU01.RM1005.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU01.RM1005.Zone_Supply_Air_Flow .

bldg:VAVRM1006 a brick:VAV ;
    brick:feeds bldg:RM1006 ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1006.OCCSENSOR,
        bldg:HART.ZONE.AHU01.RM1006.VLV_COMD,
        bldg:HART.ZONE.AHU01.RM1006.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1006.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU01.RM1006.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU01.RM1006.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU01.RM1006.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU01.RM1006.Zone_Supply_Air_Flow .

bldg:VAVRM1106 a brick:VAV ;
    brick:feeds bldg:RM1106 ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1106.OCCSENSOR,
        bldg:HART.ZONE.AHU01.RM1106.VLV_COMD,
        bldg:HART.ZONE.AHU01.RM1106.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1106.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU01.RM1106.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU01.RM1106.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU01.RM1106.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU01.RM1106.Zone_Supply_Air_Flow .

bldg:VAVRM1109 a brick:VAV ;
    brick:feeds bldg:RM1109 ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1109.OCCSENSOR,
        bldg:HART.ZONE.AHU01.RM1109.VLV_COMD,
        bldg:HART.ZONE.AHU01.RM1109.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1109.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU01.RM1109.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU01.RM1109.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU01.RM1109.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU01.RM1109.Zone_Supply_Air_Flow .

bldg:VAVRM1116 a brick:VAV ;
    brick:feeds bldg:RM1116 ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1116.OCCSENSOR,
        bldg:HART.ZONE.AHU01.RM1116.VLV_COMD,
        bldg:HART.ZONE.AHU01.RM1116.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1116.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU01.RM1116.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU01.RM1116.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU01.RM1116.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU01.RM1116.Zone_Supply_Air_Flow .

bldg:VAVRM1120 a brick:VAV ;
    brick:feeds bldg:RM1120 ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1120.OCCSENSOR,
        bldg:HART.ZONE.AHU01.RM1120.VLV_COMD,
        bldg:HART.ZONE.AHU01.RM1120.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1120.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU01.RM1120.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU01.RM1120.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU01.RM1120.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU01.RM1120.Zone_Supply_Air_Flow .

bldg:VAVRM1128N a brick:VAV ;
    brick:feeds bldg:RM1128N ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1128N.OCCSENSOR,
        bldg:HART.ZONE.AHU01.RM1128N.VLV_COMD,
        bldg:HART.ZONE.AHU01.RM1128N.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1128N.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU01.RM1128N.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU01.RM1128N.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU01.RM1128N.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU01.RM1128N.Zone_Supply_Air_Flow .

bldg:VAVRM1130 a brick:VAV ;
    brick:feeds bldg:RM1130 ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1130.OCCSENSOR,
        bldg:HART.ZONE.AHU01.RM1130.VLV_COMD,
        bldg:HART.ZONE.AHU01.RM1130.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1130.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU01.RM1130.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU01.RM1130.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU01.RM1130.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU01.RM1130.Zone_Supply_Air_Flow .

bldg:VAVRM1150 a brick:VAV ;
    brick:feeds bldg:RM1150 ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1150.OCCSENSOR,
        bldg:HART.ZONE.AHU01.RM1150.VLV_COMD,
        bldg:HART.ZONE.AHU01.RM1150.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1150.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU01.RM1150.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU01.RM1150.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU01.RM1150.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU01.RM1150.Zone_Supply_Air_Flow .

bldg:VAVRM1200 a brick:VAV ;
    brick:feeds bldg:RM1200 ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1200.OCCSENSOR,
        bldg:HART.ZONE.AHU01.RM1200.VLV_COMD,
        bldg:HART.ZONE.AHU01.RM1200.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1200.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU01.RM1200.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU01.RM1200.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU01.RM1200.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU01.RM1200.Zone_Supply_Air_Flow .

bldg:VAVRM1200A a brick:VAV ;
    brick:feeds bldg:RM1200A ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1200A.OCCSENSOR,
        bldg:HART.ZONE.AHU01.RM1200A.VLV_COMD,
        bldg:HART.ZONE.AHU01.RM1200A.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1200A.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU01.RM1200A.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU01.RM1200A.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU01.RM1200A.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU01.RM1200A.Zone_Supply_Air_Flow .

bldg:VAVRM1204A a brick:VAV ;
    brick:feeds bldg:RM1204A ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1204A.OCCSENSOR,
        bldg:HART.ZONE.AHU01.RM1204A.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1204A.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU01.RM1204A.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU01.RM1204A.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU01.RM1204A.Zone_Supply_Air_Flow,
        bldg:HART.ZONE.AHU01.RM1204A.Zone_Supply_Air_Temp .

bldg:VAVRM1208 a brick:VAV ;
    brick:feeds bldg:RM1208 ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1208.OCCSENSOR,
        bldg:HART.ZONE.AHU01.RM1208.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1208.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU01.RM1208.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU01.RM1208.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU01.RM1208.Zone_Supply_Air_Flow,
        bldg:HART.ZONE.AHU01.RM1208.Zone_Supply_Air_Temp .

bldg:VAVRM1209 a brick:VAV ;
    brick:feeds bldg:RM1209 ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1209.OCCSENSOR,
        bldg:HART.ZONE.AHU01.RM1209.VLV_COMD,
        bldg:HART.ZONE.AHU01.RM1209.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1209.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU01.RM1209.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU01.RM1209.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU01.RM1209.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU01.RM1209.Zone_Supply_Air_Flow .

bldg:VAVRM1211 a brick:VAV ;
    brick:feeds bldg:RM1211 ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1211.OCCSENSOR,
        bldg:HART.ZONE.AHU01.RM1211.VLV_COMD,
        bldg:HART.ZONE.AHU01.RM1211.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1211.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU01.RM1211.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU01.RM1211.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU01.RM1211.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU01.RM1211.Zone_Supply_Air_Flow .

bldg:VAVRM1215 a brick:VAV ;
    brick:feeds bldg:RM1215 ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1215.OCCSENSOR,
        bldg:HART.ZONE.AHU01.RM1215.VLV_COMD,
        bldg:HART.ZONE.AHU01.RM1215.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1215.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU01.RM1215.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU01.RM1215.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU01.RM1215.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU01.RM1215.Zone_Supply_Air_Flow .

bldg:VAVRM1219 a brick:VAV ;
    brick:feeds bldg:RM1219 ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1219.OCCSENSOR,
        bldg:HART.ZONE.AHU01.RM1219.VLV_COMD,
        bldg:HART.ZONE.AHU01.RM1219.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1219.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU01.RM1219.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU01.RM1219.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU01.RM1219.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU01.RM1219.Zone_Supply_Air_Flow .

bldg:VAVRM1223 a brick:VAV ;
    brick:feeds bldg:RM1223 ;
    brick:hasPoint bldg:HART.ZONE.AHU01.RM1223.OCCSENSOR,
        bldg:HART.ZONE.AHU01.RM1223.VLV_COMD,
        bldg:HART.ZONE.AHU01.RM1223.Zone_Air_Temp,
        bldg:HART.ZONE.AHU01.RM1223.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU01.RM1223.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU01.RM1223.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU01.RM1223.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU01.RM1223.Zone_Supply_Air_Flow .

bldg:VAVRM1302 a brick:VAV ;
    brick:feeds bldg:RM1302 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1302.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM1302.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM1302.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM1302.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM1302.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1302.Zone_Supply_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1302.Zone_Supply_Air_Temp .

bldg:VAVRM1303 a brick:VAV ;
    brick:feeds bldg:RM1303 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1303.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM1303.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM1303.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM1303.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM1303.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1303.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM1303.Zone_Supply_Air_Flow .

bldg:VAVRM1303A a brick:VAV ;
    brick:feeds bldg:RM1303A ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1303A.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM1303A.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM1303A.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM1303A.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM1303A.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1303A.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM1303A.Zone_Supply_Air_Flow .

bldg:VAVRM1309 a brick:VAV ;
    brick:feeds bldg:RM1309 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1309.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM1309.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM1309.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM1309.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM1309.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1309.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM1309.Zone_Supply_Air_Flow .

bldg:VAVRM1316 a brick:VAV ;
    brick:feeds bldg:RM1316 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1316.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM1316.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM1316.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM1316.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM1316.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1316.Zone_Supply_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1316.Zone_Supply_Air_Temp .

bldg:VAVRM1316A a brick:VAV ;
    brick:feeds bldg:RM1316A ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1316A.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM1316A.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM1316A.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM1316A.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM1316A.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1316A.Zone_Supply_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1316A.Zone_Supply_Air_Temp .

bldg:VAVRM1317 a brick:VAV ;
    brick:feeds bldg:RM1317 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1317.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM1317.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM1317.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM1317.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM1317.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1317.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM1317.Zone_Supply_Air_Flow .

bldg:VAVRM1318 a brick:VAV ;
    brick:feeds bldg:RM1318 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1318.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM1318.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM1318.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM1318.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM1318.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1318.Zone_Supply_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1318.Zone_Supply_Air_Temp .

bldg:VAVRM1319 a brick:VAV ;
    brick:feeds bldg:RM1319 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1319.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM1319.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM1319.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM1319.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM1319.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1319.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM1319.Zone_Supply_Air_Flow .

bldg:VAVRM1322 a brick:VAV ;
    brick:feeds bldg:RM1322 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1322.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM1322.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM1322.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM1322.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM1322.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1322.Zone_Supply_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1322.Zone_Supply_Air_Temp .

bldg:VAVRM1322A a brick:VAV ;
    brick:feeds bldg:RM1322A ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1322A.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM1322A.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM1322A.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM1322A.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM1322A.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1322A.Zone_Supply_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1322A.Zone_Supply_Air_Temp .

bldg:VAVRM1324 a brick:VAV ;
    brick:feeds bldg:RM1324 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1324.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM1324.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM1324.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM1324.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM1324.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1324.Zone_Supply_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1324.Zone_Supply_Air_Temp .

bldg:VAVRM1325 a brick:VAV ;
    brick:feeds bldg:RM1325 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1325.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM1325.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM1325.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM1325.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM1325.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1325.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM1325.Zone_Supply_Air_Flow .

bldg:VAVRM1328 a brick:VAV ;
    brick:feeds bldg:RM1328 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1328.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM1328.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM1328.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM1328.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM1328.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1328.Zone_Supply_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1328.Zone_Supply_Air_Temp .

bldg:VAVRM1331 a brick:VAV ;
    brick:feeds bldg:RM1331 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1331.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM1331.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM1331.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM1331.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM1331.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1331.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM1331.Zone_Supply_Air_Flow .

bldg:VAVRM1332 a brick:VAV ;
    brick:feeds bldg:RM1332 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1332.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM1332.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM1332.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM1332.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM1332.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1332.Zone_Supply_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1332.Zone_Supply_Air_Temp .

bldg:VAVRM1335 a brick:VAV ;
    brick:feeds bldg:RM1335 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1335.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM1335.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM1335.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM1335.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM1335.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1335.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM1335.Zone_Supply_Air_Flow .

bldg:VAVRM1341 a brick:VAV ;
    brick:feeds bldg:RM1341 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1341.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM1341.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM1341.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM1341.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM1341.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1341.Zone_Supply_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1341.Zone_Supply_Air_Temp .

bldg:VAVRM1347 a brick:VAV ;
    brick:feeds bldg:RM1347 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1347.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM1347.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM1347.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM1347.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM1347.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1347.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM1347.Zone_Supply_Air_Flow .

bldg:VAVRM1349 a brick:VAV ;
    brick:feeds bldg:RM1349 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1349.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM1349.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM1349.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM1349.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM1349.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1349.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM1349.Zone_Supply_Air_Flow .

bldg:VAVRM1357 a brick:VAV ;
    brick:feeds bldg:RM1357 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1357.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM1357.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM1357.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM1357.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM1357.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1357.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM1357.Zone_Supply_Air_Flow .

bldg:VAVRM1361 a brick:VAV ;
    brick:feeds bldg:RM1361 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1361.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM1361.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM1361.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM1361.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM1361.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1361.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM1361.Zone_Supply_Air_Flow .

bldg:VAVRM1365 a brick:VAV ;
    brick:feeds bldg:RM1365 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1365.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM1365.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM1365.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM1365.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM1365.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1365.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM1365.Zone_Supply_Air_Flow .

bldg:VAVRM1401 a brick:VAV ;
    brick:feeds bldg:RM1401 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM1401.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM1401.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM1401.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM1401.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM1401.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM1401.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM1401.Zone_Supply_Air_Flow .

bldg:VAVRM2006 a brick:VAV ;
    brick:feeds bldg:RM2006 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2006.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2006.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2006.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2006.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2006.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2006.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM2006.Zone_Supply_Air_Flow .

bldg:VAVRM2014 a brick:VAV ;
    brick:feeds bldg:RM2014 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2014.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2014.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2014.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2014.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2014.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2014.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM2014.Zone_Supply_Air_Flow .

bldg:VAVRM2102 a brick:VAV ;
    brick:feeds bldg:RM2102 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2102.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2102.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2102.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2102.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2102.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2102.Zone_Supply_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2102.Zone_Supply_Air_Temp .

bldg:VAVRM2102A a brick:VAV ;
    brick:feeds bldg:RM2102A ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2102A.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2102A.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2102A.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2102A.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2102A.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2102A.Zone_Supply_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2102A.Zone_Supply_Air_Temp .

bldg:VAVRM2105 a brick:VAV ;
    brick:feeds bldg:RM2105 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2105.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2105.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2105.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2105.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2105.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2105.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM2105.Zone_Supply_Air_Flow .

bldg:VAVRM2112 a brick:VAV ;
    brick:feeds bldg:RM2112 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2112.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2112.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2112.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2112.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2112.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2112.Zone_Supply_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2112.Zone_Supply_Air_Temp .

bldg:VAVRM2113 a brick:VAV ;
    brick:feeds bldg:RM2113 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2113.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2113.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2113.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2113.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2113.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2113.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM2113.Zone_Supply_Air_Flow .

bldg:VAVRM2116 a brick:VAV ;
    brick:feeds bldg:RM2116 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2116.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2116.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2116.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2116.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2116.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2116.Zone_Supply_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2116.Zone_Supply_Air_Temp .

bldg:VAVRM2120 a brick:VAV ;
    brick:feeds bldg:RM2120 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2120.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2120.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2120.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2120.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2120.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2120.Zone_Supply_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2120.Zone_Supply_Air_Temp .

bldg:VAVRM2134 a brick:VAV ;
    brick:feeds bldg:RM2134 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2134.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2134.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2134.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2134.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2134.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2134.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM2134.Zone_Supply_Air_Flow .

bldg:VAVRM2135 a brick:VAV ;
    brick:feeds bldg:RM2135 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2135.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2135.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2135.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2135.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2135.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2135.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM2135.Zone_Supply_Air_Flow .

bldg:VAVRM2140A a brick:VAV ;
    brick:feeds bldg:RM2140A ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2140A.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2140A.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2140A.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2140A.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2140A.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2140A.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM2140A.Zone_Supply_Air_Flow .

bldg:VAVRM2143 a brick:VAV ;
    brick:feeds bldg:RM2143 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2143.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2143.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2143.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2143.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2143.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2143.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM2143.Zone_Supply_Air_Flow .

bldg:VAVRM2201 a brick:VAV ;
    brick:feeds bldg:RM2201 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2201.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2201.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2201.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2201.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2201.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2201.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM2201.Zone_Supply_Air_Flow .

bldg:VAVRM2201A a brick:VAV ;
    brick:feeds bldg:RM2201A ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2201A.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2201A.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2201A.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2201A.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2201A.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2201A.Zone_Supply_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2201A.Zone_Supply_Air_Temp .

bldg:VAVRM2205 a brick:VAV ;
    brick:feeds bldg:RM2205 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2205.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2205.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2205.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2205.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2205.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2205.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM2205.Zone_Supply_Air_Flow .

bldg:VAVRM2211 a brick:VAV ;
    brick:feeds bldg:RM2211 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2211.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2211.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2211.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2211.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2211.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2211.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM2211.Zone_Supply_Air_Flow .

bldg:VAVRM2215 a brick:VAV ;
    brick:feeds bldg:RM2215 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2215.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2215.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2215.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2215.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2215.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2215.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM2215.Zone_Supply_Air_Flow .

bldg:VAVRM2221 a brick:VAV ;
    brick:feeds bldg:RM2221 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2221.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2221.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2221.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2221.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2221.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2221.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM2221.Zone_Supply_Air_Flow .

bldg:VAVRM2222A a brick:VAV ;
    brick:feeds bldg:RM2222A ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2222A.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2222A.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2222A.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2222A.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2222A.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2222A.Zone_Supply_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2222A.Zone_Supply_Air_Temp .

bldg:VAVRM2229 a brick:VAV ;
    brick:feeds bldg:RM2229 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2229.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2229.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2229.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2229.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2229.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2229.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM2229.Zone_Supply_Air_Flow .

bldg:VAVRM2305 a brick:VAV ;
    brick:feeds bldg:RM2305 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2305.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2305.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2305.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2305.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2305.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2305.Zone_Supply_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2305.Zone_Supply_Air_Temp .

bldg:VAVRM2307 a brick:VAV ;
    brick:feeds bldg:RM2307 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2307.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2307.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2307.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2307.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2307.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2307.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM2307.Zone_Supply_Air_Flow .

bldg:VAVRM2313 a brick:VAV ;
    brick:feeds bldg:RM2313 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2313.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2313.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2313.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2313.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2313.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2313.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM2313.Zone_Supply_Air_Flow .

bldg:VAVRM2319 a brick:VAV ;
    brick:feeds bldg:RM2319 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2319.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2319.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2319.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2319.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2319.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2319.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM2319.Zone_Supply_Air_Flow .

bldg:VAVRM2325 a brick:VAV ;
    brick:feeds bldg:RM2325 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2325.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2325.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2325.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2325.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2325.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2325.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM2325.Zone_Supply_Air_Flow .

bldg:VAVRM2326 a brick:VAV ;
    brick:feeds bldg:RM2326 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2326.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2326.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2326.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2326.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2326.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2326.Zone_Supply_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2326.Zone_Supply_Air_Temp .

bldg:VAVRM2331 a brick:VAV ;
    brick:feeds bldg:RM2331 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2331.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2331.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2331.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2331.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2331.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2331.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM2331.Zone_Supply_Air_Flow .

bldg:VAVRM2337 a brick:VAV ;
    brick:feeds bldg:RM2337 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2337.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2337.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2337.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2337.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2337.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2337.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM2337.Zone_Supply_Air_Flow .

bldg:VAVRM2338 a brick:VAV ;
    brick:feeds bldg:RM2338 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2338.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2338.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2338.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2338.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2338.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2338.Zone_Supply_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2338.Zone_Supply_Air_Temp .

bldg:VAVRM2339 a brick:VAV ;
    brick:feeds bldg:RM2339 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2339.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2339.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2339.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2339.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2339.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2339.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM2339.Zone_Supply_Air_Flow .

bldg:VAVRM2341 a brick:VAV ;
    brick:feeds bldg:RM2341 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2341.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2341.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2341.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2341.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2341.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2341.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM2341.Zone_Supply_Air_Flow .

bldg:VAVRM2402 a brick:VAV ;
    brick:feeds bldg:RM2402 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2402.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2402.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2402.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2402.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2402.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2402.Zone_Supply_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2402.Zone_Supply_Air_Temp .

bldg:VAVRM2406 a brick:VAV ;
    brick:feeds bldg:RM2406 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2406.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2406.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2406.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2406.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2406.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2406.Zone_Supply_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2406.Zone_Supply_Air_Temp .

bldg:VAVRM2411 a brick:VAV ;
    brick:feeds bldg:RM2411 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2411.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2411.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2411.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2411.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2411.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2411.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM2411.Zone_Supply_Air_Flow .

bldg:VAVRM2416 a brick:VAV ;
    brick:feeds bldg:RM2416 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2416.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2416.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2416.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2416.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2416.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2416.Zone_Supply_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2416.Zone_Supply_Air_Temp .

bldg:VAVRM2419 a brick:VAV ;
    brick:feeds bldg:RM2419 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2419.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2419.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2419.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2419.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2419.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2419.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM2419.Zone_Supply_Air_Flow .

bldg:VAVRM2420 a brick:VAV ;
    brick:feeds bldg:RM2420 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2420.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2420.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2420.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2420.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2420.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2420.Zone_Supply_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2420.Zone_Supply_Air_Temp .

bldg:VAVRM2425 a brick:VAV ;
    brick:feeds bldg:RM2425 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM2425.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM2425.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM2425.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM2425.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM2425.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM2425.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM2425.Zone_Supply_Air_Flow .

bldg:VAVRM3006 a brick:VAV ;
    brick:feeds bldg:RM3006 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3006.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM3006.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM3006.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM3006.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM3006.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM3006.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM3006.Zone_Supply_Air_Flow .

bldg:VAVRM3102 a brick:VAV ;
    brick:feeds bldg:RM3102 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3102.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM3102.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM3102.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM3102.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM3102.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM3102.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM3102.Zone_Supply_Air_Flow .

bldg:VAVRM3104 a brick:VAV ;
    brick:feeds bldg:RM3104 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3104.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM3104.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM3104.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM3104.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM3104.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM3104.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM3104.Zone_Supply_Air_Flow .

bldg:VAVRM3107 a brick:VAV ;
    brick:feeds bldg:RM3107 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3107.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM3107.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM3107.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM3107.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM3107.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM3107.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM3107.Zone_Supply_Air_Flow .

bldg:VAVRM3108 a brick:VAV ;
    brick:feeds bldg:RM3108 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3108.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM3108.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM3108.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM3108.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM3108.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM3108.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM3108.Zone_Supply_Air_Flow .

bldg:VAVRM3113 a brick:VAV ;
    brick:feeds bldg:RM3113 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3113.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM3113.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM3113.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM3113.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM3113.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM3113.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM3113.Zone_Supply_Air_Flow .

bldg:VAVRM3114 a brick:VAV ;
    brick:feeds bldg:RM3114 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3114.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM3114.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM3114.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM3114.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM3114.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM3114.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM3114.Zone_Supply_Air_Flow .

bldg:VAVRM3116 a brick:VAV ;
    brick:feeds bldg:RM3116 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3116.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM3116.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM3116.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM3116.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM3116.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM3116.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM3116.Zone_Supply_Air_Flow .

bldg:VAVRM3119 a brick:VAV ;
    brick:feeds bldg:RM3119 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3119.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM3119.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM3119.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM3119.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM3119.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM3119.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM3119.Zone_Supply_Air_Flow .

bldg:VAVRM3122A a brick:VAV ;
    brick:feeds bldg:RM3122A ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3122A.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM3122A.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM3122A.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM3122A.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM3122A.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM3122A.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM3122A.Zone_Supply_Air_Flow .

bldg:VAVRM3125 a brick:VAV ;
    brick:feeds bldg:RM3125 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3125.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM3125.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM3125.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM3125.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM3125.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM3125.Zone_Supply_Air_Flow,
        bldg:HART.ZONE.AHU02.RM3125.Zone_Supply_Air_Temp .

bldg:VAVRM3127 a brick:VAV ;
    brick:feeds bldg:RM3127 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3127.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM3127.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM3127.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM3127.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM3127.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM3127.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM3127.Zone_Supply_Air_Flow .

bldg:VAVRM3133 a brick:VAV ;
    brick:feeds bldg:RM3133 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3133.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM3133.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM3133.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM3133.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM3133.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM3133.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM3133.Zone_Supply_Air_Flow .

bldg:VAVRM3201 a brick:VAV ;
    brick:feeds bldg:RM3201 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3201.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM3201.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM3201.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM3201.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM3201.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM3201.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM3201.Zone_Supply_Air_Flow .

bldg:VAVRM3309 a brick:VAV ;
    brick:feeds bldg:RM3309 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3309.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM3309.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM3309.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM3309.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM3309.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM3309.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM3309.Zone_Supply_Air_Flow .

bldg:VAVRM3325 a brick:VAV ;
    brick:feeds bldg:RM3325 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3325.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM3325.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM3325.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM3325.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM3325.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM3325.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM3325.Zone_Supply_Air_Flow .

bldg:VAVRM3330 a brick:VAV ;
    brick:feeds bldg:RM3330 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3330.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM3330.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM3330.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM3330.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM3330.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM3330.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM3330.Zone_Supply_Air_Flow .

bldg:VAVRM3410 a brick:VAV ;
    brick:feeds bldg:RM3410 ;
    brick:hasPoint bldg:HART.ZONE.AHU02.RM3410.OCCSENSOR,
        bldg:HART.ZONE.AHU02.RM3410.Zone_Air_Temp,
        bldg:HART.ZONE.AHU02.RM3410.Zone_Air_Temp_Setpoint,
        bldg:HART.ZONE.AHU02.RM3410.Zone_Heating_Mode,
        bldg:HART.ZONE.AHU02.RM3410.Zone_Percent_Air_Flow,
        bldg:HART.ZONE.AHU02.RM3410.Zone_Reheat_Valve_Command,
        bldg:HART.ZONE.AHU02.RM3410.Zone_Supply_Air_Flow .

bldg:chiller a brick:Chiller ;
    brick:hasPoint bldg:HART.CHW.Building_Chilled_Water_Flow,
        bldg:HART.CHW.Building_Chilled_Water_Return_Temp,
        bldg:HART.CHW.Building_Chilled_Water_Delta_Temp,
        bldg:HART.CHW.Building_Chilled_Water_Supply_Temp,
        bldg:HART.CHW.Building_Chilled_Water_Supply_Temp_Setpoint,
        bldg:HART.CHW.CHWP1_VFD_FREQ_OUTPUT,
        bldg:HART.CHW.CHWP1_VFD_PCT_OUTPUT,
        bldg:HART.CHW.CHWP1_VFD_POWER,
        bldg:HART.CHW.CHWP1_VFD_SPEED,
        bldg:HART.CHW.CHWP2_VFD_FREQ_OUTPUT,
        bldg:HART.CHW.CHWP2_VFD_PCT_OUTPUT,
        bldg:HART.CHW.CHWP2_VFD_POWER,
        bldg:HART.CHW.CHWP2_VFD_SPEED,
        bldg:HART.CHW.ECONOMIZER,
        bldg:HART.CHW.Enable,
        bldg:HART.CHW.Loop_Chilled_Water_Return_Temp,
        bldg:HART.CHW.Loop_Chilled_Water_Supply_Temp,
        bldg:HART.CHW.OA_ENABLE,
        bldg:HART.CHW.Outside_Air_Temp,
        bldg:HART.CHW.Pump1_SPEED,
        <http://buildsys.org/ontologies/HART#HART.CHW.Pump1_Start/Stop>,
        bldg:HART.CHW.Pump2_SPEED,
        <http://buildsys.org/ontologies/HART#HART.CHW.Pump2_Start/Stop> .

