@prefix bldg: <http://buildsys.org/ontologies/STOR#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix unit: <http://qudt.org/vocab/unit/> .

bldg:AHU00 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM0208,
        bldg:VAVRM0310,
        bldg:VAVRM0318,
        bldg:VAVRM0335,
        bldg:VAVRM0343,
        bldg:VAVRM0346,
        bldg:VAVRM0347,
        bldg:VAVRM0354,
        bldg:VAVRM1300 ;
    brick:hasPoint bldg:STOR.AHU.AHU00.Cooling_Valve_Output,
        bldg:STOR.AHU.AHU00.Heating_Valve_Output,
        bldg:STOR.AHU.AHU00.Outside_Air_Temp_Virtual,
        bldg:STOR.AHU.AHU00.Supply_Air_Temp,
        bldg:STOR.AHU.AHU00.Supply_Air_Temp_Setpoint,
        bldg:STOR.AHU.AHU00.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU01 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1208,
        bldg:VAVRM1322,
        bldg:VAVRM1342,
        bldg:VAVRM1343,
        bldg:VAVRM1344,
        bldg:VAVRM1347,
        bldg:VAVRM1350 ;
    brick:hasPoint bldg:STOR.AHU.AHU01.Cooling_Valve_Output,
        bldg:STOR.AHU.AHU01.Heating_Valve_Output,
        bldg:STOR.AHU.AHU01.Outside_Air_Temp_Virtual,
        bldg:STOR.AHU.AHU01.Supply_Air_Temp,
        bldg:STOR.AHU.AHU01.Supply_Air_Temp_Setpoint,
        bldg:STOR.AHU.AHU01.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU02 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM2206,
        bldg:VAVRM2310,
        bldg:VAVRM2320A,
        bldg:VAVRM2320C,
        bldg:VAVRM2320D,
        bldg:VAVRM2320E,
        bldg:VAVRM2320H,
        bldg:VAVRM2342,
        bldg:VAVRM2343,
        bldg:VAVRM2346A,
        bldg:VAVRM2347,
        bldg:VAVRM2350 ;
    brick:hasPoint bldg:STOR.AHU.AHU02.Cooling_Valve_Output,
        bldg:STOR.AHU.AHU02.Heating_Valve_Output,
        bldg:STOR.AHU.AHU02.Outside_Air_Temp,
        bldg:STOR.AHU.AHU02.Outside_Air_Temp_Virtual,
        bldg:STOR.AHU.AHU02.Supply_Air_Temp,
        bldg:STOR.AHU.AHU02.Supply_Air_Temp_Setpoint,
        bldg:STOR.AHU.AHU02.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU03 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM3206,
        bldg:VAVRM3312,
        bldg:VAVRM3318,
        bldg:VAVRM3322,
        bldg:VAVRM3331,
        bldg:VAVRM3333B,
        bldg:VAVRM3337,
        bldg:VAVRM3342,
        bldg:VAVRM3342B,
        bldg:VAVRM3343,
        bldg:VAVRM3345,
        bldg:VAVRM3346,
        bldg:VAVRM3347,
        bldg:VAVRM3348,
        bldg:VAVRM3350,
        bldg:VAVRM3352 ;
    brick:hasPoint bldg:STOR.AHU.AHU03.Cooling_Valve_Output,
        bldg:STOR.AHU.AHU03.Heating_Valve_Output,
        bldg:STOR.AHU.AHU03.Outside_Air_Temp_Virtual,
        bldg:STOR.AHU.AHU03.Supply_Air_Temp,
        bldg:STOR.AHU.AHU03.Supply_Air_Temp_Setpoint,
        bldg:STOR.AHU.AHU03.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU04 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM4206,
        bldg:VAVRM4310,
        bldg:VAVRM4314,
        bldg:VAVRM4314A,
        bldg:VAVRM4324,
        bldg:VAVRM4326,
        bldg:VAVRM4328,
        bldg:VAVRM4330,
        bldg:VAVRM4331,
        bldg:VAVRM4333,
        bldg:VAVRM4337,
        bldg:VAVRM4339,
        bldg:VAVRM4342,
        bldg:VAVRM4343,
        bldg:VAVRM4344,
        bldg:VAVRM4345,
        bldg:VAVRM4347,
        bldg:VAVRM4348,
        bldg:VAVRM4349,
        bldg:VAVRM4350,
        bldg:VAVRM4352,
        bldg:VAVRM4352B ;
    brick:hasPoint bldg:STOR.AHU.AHU04.Cooling_Valve_Output,
        bldg:STOR.AHU.AHU04.Heating_Valve_Output,
        bldg:STOR.AHU.AHU04.Outside_Air_Temp_Virtual,
        bldg:STOR.AHU.AHU04.Supply_Air_Temp,
        bldg:STOR.AHU.AHU04.Supply_Air_Temp_Setpoint,
        bldg:STOR.AHU.AHU04.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU05 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM5206,
        bldg:VAVRM5310,
        bldg:VAVRM5326,
        bldg:VAVRM5328,
        bldg:VAVRM5330,
        bldg:VAVRM5331,
        bldg:VAVRM5335,
        bldg:VAVRM5337,
        bldg:VAVRM5339,
        bldg:VAVRM5342,
        bldg:VAVRM5343,
        bldg:VAVRM5345,
        bldg:VAVRM5346,
        bldg:VAVRM5347,
        bldg:VAVRM5348,
        bldg:VAVRM5348A,
        bldg:VAVRM5349,
        bldg:VAVRM5350,
        bldg:VAVRM5350BN,
        bldg:VAVRM5350BS ;
    brick:hasPoint bldg:STOR.AHU.AHU05.Cooling_Valve_Output,
        bldg:STOR.AHU.AHU05.Heating_Valve_Output,
        bldg:STOR.AHU.AHU05.Outside_Air_Temp_Virtual,
        bldg:STOR.AHU.AHU05.Supply_Air_Temp,
        bldg:STOR.AHU.AHU05.Supply_Air_Temp_Setpoint,
        bldg:STOR.AHU.AHU05.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU06 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM6310,
        bldg:VAVRM6314,
        bldg:VAVRM6322,
        bldg:VAVRM6324,
        bldg:VAVRM6326,
        bldg:VAVRM6328,
        bldg:VAVRM6330,
        bldg:VAVRM6331,
        bldg:VAVRM6333,
        bldg:VAVRM6337,
        bldg:VAVRM6342,
        bldg:VAVRM6343,
        bldg:VAVRM6343A,
        bldg:VAVRM6343B,
        bldg:VAVRM6343C,
        bldg:VAVRM6344,
        bldg:VAVRM6345,
        bldg:VAVRM6347,
        bldg:VAVRM6348,
        bldg:VAVRM6349,
        bldg:VAVRM6352 ;
    brick:hasPoint bldg:STOR.AHU.AHU06.Cooling_Valve_Output,
        bldg:STOR.AHU.AHU06.Heating_Valve_Output,
        bldg:STOR.AHU.AHU06.Outside_Air_Temp_Virtual,
        bldg:STOR.AHU.AHU06.Supply_Air_Temp,
        bldg:STOR.AHU.AHU06.Supply_Air_Temp_Setpoint,
        bldg:STOR.AHU.AHU06.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU_00 a brick:Air_Handler_Unit ;
    brick:hasPoint bldg:STOR.AHU.AHU_00.CCV ;
    brick:isFedBy bldg:chiller .

bldg:AHU_01 a brick:Air_Handler_Unit ;
    brick:hasPoint bldg:STOR.AHU.AHU_01.CCV ;
    brick:isFedBy bldg:chiller .

bldg:AHU_02 a brick:Air_Handler_Unit ;
    brick:hasPoint bldg:STOR.AHU.AHU_02.CCV ;
    brick:isFedBy bldg:chiller .

bldg:AHU_03 a brick:Air_Handler_Unit ;
    brick:hasPoint bldg:STOR.AHU.AHU_03.CCV ;
    brick:isFedBy bldg:chiller .

bldg:AHU_04 a brick:Air_Handler_Unit ;
    brick:hasPoint bldg:STOR.AHU.AHU_04.CCV ;
    brick:isFedBy bldg:chiller .

bldg:AHU_05 a brick:Air_Handler_Unit ;
    brick:hasPoint bldg:STOR.AHU.AHU_05.CCV ;
    brick:isFedBy bldg:chiller .

bldg:AHU_06 a brick:Air_Handler_Unit ;
    brick:hasPoint bldg:STOR.AHU.AHU_06.CCV ;
    brick:isFedBy bldg:chiller .

bldg:STOR a brick:Building ;
    brick:area [ brick:hasUnits unit:FT_2 ;
            brick:value 90500 ] .

bldg:floor0 a brick:Floor ;
    brick:hasPart bldg:RM0208_room,
        bldg:RM0310_room,
        bldg:RM0318_room,
        bldg:RM0335_room,
        bldg:RM0343_room,
        bldg:RM0346_room,
        bldg:RM0347_room,
        bldg:RM0354_room .

bldg:floor1 a brick:Floor ;
    brick:hasPart bldg:RM1208_room,
        bldg:RM1300_room,
        bldg:RM1322_room,
        bldg:RM1342_room,
        bldg:RM1343_room,
        bldg:RM1344_room,
        bldg:RM1347_room,
        bldg:RM1350_room .

bldg:floor2 a brick:Floor ;
    brick:hasPart bldg:RM2206_room,
        bldg:RM2310_room,
        bldg:RM2320A_room,
        bldg:RM2320C_room,
        bldg:RM2320D_room,
        bldg:RM2320E_room,
        bldg:RM2320H_room,
        bldg:RM2342_room,
        bldg:RM2343_room,
        bldg:RM2346A_room,
        bldg:RM2347_room,
        bldg:RM2350_room .

bldg:floor3 a brick:Floor ;
    brick:hasPart bldg:RM3206_room,
        bldg:RM3312_room,
        bldg:RM3318_room,
        bldg:RM3322_room,
        bldg:RM3331_room,
        bldg:RM3333B_room,
        bldg:RM3337_room,
        bldg:RM3342B_room,
        bldg:RM3342_room,
        bldg:RM3343_room,
        bldg:RM3345_room,
        bldg:RM3346_room,
        bldg:RM3347_room,
        bldg:RM3348_room,
        bldg:RM3350_room,
        bldg:RM3352_room .

bldg:floor4 a brick:Floor ;
    brick:hasPart bldg:RM4206_room,
        bldg:RM4310_room,
        bldg:RM4314A_room,
        bldg:RM4314_room,
        bldg:RM4324_room,
        bldg:RM4326_room,
        bldg:RM4328_room,
        bldg:RM4330_room,
        bldg:RM4331_room,
        bldg:RM4333_room,
        bldg:RM4337_room,
        bldg:RM4339_room,
        bldg:RM4342_room,
        bldg:RM4343_room,
        bldg:RM4344_room,
        bldg:RM4345_room,
        bldg:RM4347_room,
        bldg:RM4348_room,
        bldg:RM4349_room,
        bldg:RM4350_room,
        bldg:RM4352B_room,
        bldg:RM4352_room .

bldg:floor5 a brick:Floor ;
    brick:hasPart bldg:RM5206_room,
        bldg:RM5310_room,
        bldg:RM5326_room,
        bldg:RM5328_room,
        bldg:RM5330_room,
        bldg:RM5331_room,
        bldg:RM5335_room,
        bldg:RM5337_room,
        bldg:RM5339_room,
        bldg:RM5342_room,
        bldg:RM5343_room,
        bldg:RM5345_room,
        bldg:RM5346_room,
        bldg:RM5347_room,
        bldg:RM5348A_room,
        bldg:RM5348_room,
        bldg:RM5349_room,
        bldg:RM5350BN_room,
        bldg:RM5350BS_room,
        bldg:RM5350_room .

bldg:floor6 a brick:Floor ;
    brick:hasPart bldg:RM6310_room,
        bldg:RM6314_room,
        bldg:RM6322_room,
        bldg:RM6324_room,
        bldg:RM6326_room,
        bldg:RM6328_room,
        bldg:RM6330_room,
        bldg:RM6331_room,
        bldg:RM6333_room,
        bldg:RM6337_room,
        bldg:RM6342_room,
        bldg:RM6343A_room,
        bldg:RM6343B_room,
        bldg:RM6343C_room,
        bldg:RM6343_room,
        bldg:RM6344_room,
        bldg:RM6345_room,
        bldg:RM6347_room,
        bldg:RM6348_room,
        bldg:RM6349_room,
        bldg:RM6352_room .

bldg:RM0208 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0208_room .

bldg:RM0310 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0310_room .

bldg:RM0318 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0318_room .

bldg:RM0335 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0335_room .

bldg:RM0343 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0343_room .

bldg:RM0346 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0346_room .

bldg:RM0347 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0347_room .

bldg:RM0354 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM0354_room .

bldg:RM1208 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1208_room .

bldg:RM1300 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1300_room .

bldg:RM1322 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1322_room .

bldg:RM1342 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1342_room .

bldg:RM1343 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1343_room .

bldg:RM1344 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1344_room .

bldg:RM1347 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1347_room .

bldg:RM1350 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1350_room .

bldg:RM2206 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2206_room .

bldg:RM2310 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2310_room .

bldg:RM2320A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2320A_room .

bldg:RM2320C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2320C_room .

bldg:RM2320D a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2320D_room .

bldg:RM2320E a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2320E_room .

bldg:RM2320H a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2320H_room .

bldg:RM2342 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2342_room .

bldg:RM2343 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2343_room .

bldg:RM2346A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2346A_room .

bldg:RM2347 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2347_room .

bldg:RM2350 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2350_room .

bldg:RM3206 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3206_room .

bldg:RM3312 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3312_room .

bldg:RM3318 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3318_room .

bldg:RM3322 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3322_room .

bldg:RM3331 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3331_room .

bldg:RM3333B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3333B_room .

bldg:RM3337 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3337_room .

bldg:RM3342 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3342_room .

bldg:RM3342B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3342B_room .

bldg:RM3343 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3343_room .

bldg:RM3345 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3345_room .

bldg:RM3346 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3346_room .

bldg:RM3347 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3347_room .

bldg:RM3348 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3348_room .

bldg:RM3350 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3350_room .

bldg:RM3352 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3352_room .

bldg:RM4206 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4206_room .

bldg:RM4310 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4310_room .

bldg:RM4314 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4314_room .

bldg:RM4314A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4314A_room .

bldg:RM4324 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4324_room .

bldg:RM4326 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4326_room .

bldg:RM4328 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4328_room .

bldg:RM4330 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4330_room .

bldg:RM4331 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4331_room .

bldg:RM4333 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4333_room .

bldg:RM4337 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4337_room .

bldg:RM4339 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4339_room .

bldg:RM4342 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4342_room .

bldg:RM4343 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4343_room .

bldg:RM4344 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4344_room .

bldg:RM4345 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4345_room .

bldg:RM4347 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4347_room .

bldg:RM4348 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4348_room .

bldg:RM4349 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4349_room .

bldg:RM4350 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4350_room .

bldg:RM4352 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4352_room .

bldg:RM4352B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4352B_room .

bldg:RM5206 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5206_room .

bldg:RM5310 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5310_room .

bldg:RM5326 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5326_room .

bldg:RM5328 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5328_room .

bldg:RM5330 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5330_room .

bldg:RM5331 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5331_room .

bldg:RM5335 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5335_room .

bldg:RM5337 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5337_room .

bldg:RM5339 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5339_room .

bldg:RM5342 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5342_room .

bldg:RM5343 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5343_room .

bldg:RM5345 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5345_room .

bldg:RM5346 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5346_room .

bldg:RM5347 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5347_room .

bldg:RM5348 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5348_room .

bldg:RM5348A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5348A_room .

bldg:RM5349 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5349_room .

bldg:RM5350 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5350_room .

bldg:RM5350BN a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5350BN_room .

bldg:RM5350BS a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5350BS_room .

bldg:RM6310 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6310_room .

bldg:RM6314 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6314_room .

bldg:RM6322 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6322_room .

bldg:RM6324 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6324_room .

bldg:RM6326 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6326_room .

bldg:RM6328 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6328_room .

bldg:RM6330 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6330_room .

bldg:RM6331 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6331_room .

bldg:RM6333 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6333_room .

bldg:RM6337 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6337_room .

bldg:RM6342 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6342_room .

bldg:RM6343 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6343_room .

bldg:RM6343A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6343A_room .

bldg:RM6343B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6343B_room .

bldg:RM6343C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6343C_room .

bldg:RM6344 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6344_room .

bldg:RM6345 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6345_room .

bldg:RM6347 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6347_room .

bldg:RM6348 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6348_room .

bldg:RM6349 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6349_room .

bldg:RM6352 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM6352_room .

bldg:STOR.AHU.AHU00.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "STOR.AHU.AHU00.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "7e4d1a60-f526-3a33-981e-fabb43b1bb3b" ] .

bldg:STOR.AHU.AHU00.Heating_Valve_Output a brick:Command ;
    rdfs:label "STOR.AHU.AHU00.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "5f054e06-094c-333c-847d-80c98b77c233" ] .

bldg:STOR.AHU.AHU00.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "STOR.AHU.AHU00.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "6ee9e035-0f0f-3806-825e-f3d065c219c0" ] .

bldg:STOR.AHU.AHU00.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.AHU.AHU00.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4d9ffe0b-2820-3cc7-8fdf-06d7a3cf826d" ] .

bldg:STOR.AHU.AHU00.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "STOR.AHU.AHU00.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3ab930aa-dde7-3172-be9f-5cfee5b7db74" ] .

bldg:STOR.AHU.AHU00.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.AHU.AHU00.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "204359ea-fde6-3fce-9fea-41394f3690c1" ] .

bldg:STOR.AHU.AHU01.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "STOR.AHU.AHU01.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "7fe4ec81-82c2-3b91-b427-9ada5626948f" ] .

bldg:STOR.AHU.AHU01.Heating_Valve_Output a brick:Command ;
    rdfs:label "STOR.AHU.AHU01.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "06a6828a-5aa9-3e9c-8ece-ff67a364f4d3" ] .

bldg:STOR.AHU.AHU01.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "STOR.AHU.AHU01.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "adba1568-b037-38c2-af80-a073b4a81db3" ] .

bldg:STOR.AHU.AHU01.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.AHU.AHU01.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e2b23011-3675-3ae6-ad3e-5db6d123bf96" ] .

bldg:STOR.AHU.AHU01.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "STOR.AHU.AHU01.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a7571ddc-0268-3435-a74d-7ea02829c5ee" ] .

bldg:STOR.AHU.AHU01.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.AHU.AHU01.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d399e9f1-effc-3d9f-8844-c37408f1eac5" ] .

bldg:STOR.AHU.AHU02.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "STOR.AHU.AHU02.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "61ada386-dc24-3bff-a021-75c860605a88" ] .

bldg:STOR.AHU.AHU02.Heating_Valve_Output a brick:Command ;
    rdfs:label "STOR.AHU.AHU02.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "2016e88e-6af2-3fd9-82b1-ad012a23ea87" ] .

bldg:STOR.AHU.AHU02.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "STOR.AHU.AHU02.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "33bef828-160e-36a8-8dde-2dca1a552326" ] .

bldg:STOR.AHU.AHU02.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "STOR.AHU.AHU02.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "b426d735-105c-34db-94d0-8153f94969a4" ] .

bldg:STOR.AHU.AHU02.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.AHU.AHU02.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b850c81d-9f72-3b72-b2db-4a4fc5110645" ] .

bldg:STOR.AHU.AHU02.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "STOR.AHU.AHU02.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9010bf6c-bee3-3f5c-aadc-28827eeeaf61" ] .

bldg:STOR.AHU.AHU02.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.AHU.AHU02.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e95e9a97-0f65-3932-b0a7-e75cb5cf6216" ] .

bldg:STOR.AHU.AHU03.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "STOR.AHU.AHU03.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "365dac7e-ad66-35b1-acb8-ed1643e59822" ] .

bldg:STOR.AHU.AHU03.Heating_Valve_Output a brick:Command ;
    rdfs:label "STOR.AHU.AHU03.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "290fdaeb-c0b4-382c-bfc2-2ed6e82a5583" ] .

bldg:STOR.AHU.AHU03.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "STOR.AHU.AHU03.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "a17226fc-0ea5-39c6-9082-824b09c816dc" ] .

bldg:STOR.AHU.AHU03.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.AHU.AHU03.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b72c3d85-6e2e-39fa-af35-648d54170dc4" ] .

bldg:STOR.AHU.AHU03.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "STOR.AHU.AHU03.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f6cc7711-d8cc-36a9-81b7-d2eff290fccb" ] .

bldg:STOR.AHU.AHU03.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.AHU.AHU03.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3b9bdfe0-5cce-3fbb-894f-f1018c7601ff" ] .

bldg:STOR.AHU.AHU04.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "STOR.AHU.AHU04.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "a983b74d-a099-37de-a7dd-d9a105b43ce3" ] .

bldg:STOR.AHU.AHU04.Heating_Valve_Output a brick:Command ;
    rdfs:label "STOR.AHU.AHU04.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "88843291-5a57-3892-9832-11898e1869df" ] .

bldg:STOR.AHU.AHU04.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "STOR.AHU.AHU04.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "467395e9-55ff-326d-bb41-bf177c73d2d5" ] .

bldg:STOR.AHU.AHU04.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.AHU.AHU04.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "31cb1baa-c192-361e-b8be-514c081060d8" ] .

bldg:STOR.AHU.AHU04.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "STOR.AHU.AHU04.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bfe14bbd-aa57-3979-a139-14e9dab2c93c" ] .

bldg:STOR.AHU.AHU04.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.AHU.AHU04.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a3da97ff-9252-3300-be9b-246590eec7ca" ] .

bldg:STOR.AHU.AHU05.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "STOR.AHU.AHU05.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "36620084-e05b-3349-8bba-d37960a3ff82" ] .

bldg:STOR.AHU.AHU05.Heating_Valve_Output a brick:Command ;
    rdfs:label "STOR.AHU.AHU05.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "89dc5637-307c-390e-b7ca-9aa1a37d3532" ] .

bldg:STOR.AHU.AHU05.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "STOR.AHU.AHU05.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "dccae96d-1b40-3f04-a28f-77cadce6073a" ] .

bldg:STOR.AHU.AHU05.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.AHU.AHU05.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5c6f79ae-dbf1-31b3-ba9d-d5145f6a75f0" ] .

bldg:STOR.AHU.AHU05.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "STOR.AHU.AHU05.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0ba72a07-13a5-3110-b829-134d8de4a9ad" ] .

bldg:STOR.AHU.AHU05.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.AHU.AHU05.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "77269196-3ae3-31ca-96a3-9f19485fc4e8" ] .

bldg:STOR.AHU.AHU06.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "STOR.AHU.AHU06.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "9307bae2-1191-3643-a5c0-f6affbc6c446" ] .

bldg:STOR.AHU.AHU06.Heating_Valve_Output a brick:Command ;
    rdfs:label "STOR.AHU.AHU06.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "9e79d66b-446c-3fe6-9c8e-203de19c76c4" ] .

bldg:STOR.AHU.AHU06.Outside_Air_Temp_Virtual a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "STOR.AHU.AHU06.Outside Air Temp Virtual" ;
    brick:timeseries [ brick:hasTimeseriesId "94131d54-3940-34c0-82f7-20348d89c50a" ] .

bldg:STOR.AHU.AHU06.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.AHU.AHU06.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3728a6ca-9cf8-342c-b35e-6d3c7d2f1c32" ] .

bldg:STOR.AHU.AHU06.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "STOR.AHU.AHU06.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "54de17f6-a12d-35cc-bab5-08a0859d7995" ] .

bldg:STOR.AHU.AHU06.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.AHU.AHU06.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0987cbef-003a-3aff-993f-700b13ef2c56" ] .

bldg:STOR.AHU.AHU_00.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "STOR.AHU.AHU_00.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "e45ff083-e2a6-3044-a805-d8dead73e6a1" ] .

bldg:STOR.AHU.AHU_01.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "STOR.AHU.AHU_01.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "f1c11f17-47e3-3322-88ef-d92de54b066c" ] .

bldg:STOR.AHU.AHU_02.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "STOR.AHU.AHU_02.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "11e20158-e82c-3caa-a990-f25f7a38a881" ] .

bldg:STOR.AHU.AHU_03.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "STOR.AHU.AHU_03.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "d1ebc0ff-d1a4-3e9b-9dfa-2513dc4e9795" ] .

bldg:STOR.AHU.AHU_04.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "STOR.AHU.AHU_04.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "1003e344-1f8a-39e3-bc11-0f2d88be47c3" ] .

bldg:STOR.AHU.AHU_05.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "STOR.AHU.AHU_05.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "83d08bd2-4f40-39ae-b883-fff99ae3af20" ] .

bldg:STOR.AHU.AHU_06.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "STOR.AHU.AHU_06.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "3ad05267-6a33-3ef6-9909-333decc3ca63" ] .

bldg:STOR.CHW.Building_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "STOR.CHW.Building Chilled Water Supply Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "94b4137c-8d1e-3075-a40d-ba445923ae51" ] .

bldg:STOR.CHW.ECONOMIZER a brick:Damper_Position_Command ;
    rdfs:label "STOR.CHW.ECONOMIZER" ;
    brick:timeseries [ brick:hasTimeseriesId "032b1d7a-d1ce-3aba-9b17-e936f33f9352" ] .

bldg:STOR.CHW.Enable a brick:Enable_Command ;
    rdfs:label "STOR.CHW.Enable" ;
    brick:timeseries [ brick:hasTimeseriesId "2ce0ffc6-0944-307e-9cbb-4192c8bad6ea" ] .

bldg:STOR.CHW.Loop_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "STOR.CHW.Loop Chilled Water Return Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dd18e7da-567f-3f8f-a255-d5b0d790b5e8" ] .

bldg:STOR.CHW.Loop_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "STOR.CHW.Loop Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "334ccf03-26b6-3d5a-8e7a-31fbb2d800e0" ] .

bldg:STOR.CHW.OA_ENABLE a brick:Outside_Air_Damper_Command ;
    rdfs:label "STOR.CHW.OA ENABLE" ;
    brick:timeseries [ brick:hasTimeseriesId "7ee52707-8917-32be-9cdb-52897b85bc7e" ] .

bldg:STOR.CHW.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "STOR.CHW.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7c4a3cd7-53f5-32d0-9e28-d86566577af8" ] .

bldg:STOR.CHW.Pump1_SPEED a brick:Speed_Status ;
    rdfs:label "STOR.CHW.Pump1_SPEED" ;
    brick:timeseries [ brick:hasTimeseriesId "864378d0-74f7-3b54-9501-c5e89529222c" ] .

bldg:STOR.CHW.Pump1_STATUS a brick:Status ;
    rdfs:label "STOR.CHW.Pump1_STATUS" ;
    brick:timeseries [ brick:hasTimeseriesId "dbc0ebab-3d15-3e70-8be1-6f7b6637862a" ] .

<http://buildsys.org/ontologies/STOR#STOR.CHW.Pump1_Start/Stop> a brick:Start_Stop_Command ;
    rdfs:label "STOR.CHW.Pump1_Start/Stop" ;
    brick:timeseries [ brick:hasTimeseriesId "9048cb94-2d17-345f-8217-8345c6cd59fc" ] .

bldg:STOR.CHW.Pump1_VFD_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;
    rdfs:label "STOR.CHW.Pump1_VFD_FREQ OUTPUT" ;
    brick:timeseries [ brick:hasTimeseriesId "339a674e-624c-39da-a094-3c9cd337dc05" ] .

bldg:STOR.CHW.Pump1_VFD_PCT_OUTPUT a brick:Output_Frequency_Sensor ;
    rdfs:label "STOR.CHW.Pump1_VFD_PCT OUTPUT" ;
    brick:timeseries [ brick:hasTimeseriesId "ccbf4843-954e-30fd-9fad-3cd5eeab46d4" ] .

bldg:STOR.CHW.Pump1_VFD_POWER a brick:Power_Sensor ;
    rdfs:label "STOR.CHW.Pump1_VFD_POWER" ;
    brick:timeseries [ brick:hasTimeseriesId "41af1074-af41-3629-8365-7ec8b83feb99" ] .

bldg:STOR.CHW.Pump1_VFD_SPEED a brick:Speed_Status ;
    rdfs:label "STOR.CHW.Pump1_VFD_SPEED" ;
    brick:timeseries [ brick:hasTimeseriesId "c846b37c-a8f3-301e-8cd7-ded0cec71136" ] .

bldg:STOR.CHW.Pump2_SPEED a brick:Speed_Status ;
    rdfs:label "STOR.CHW.Pump2_SPEED" ;
    brick:timeseries [ brick:hasTimeseriesId "3b18fa2d-3d67-3d6b-9484-7da51ca2ddfc" ] .

bldg:STOR.CHW.Pump2_STATUS a brick:Status ;
    rdfs:label "STOR.CHW.Pump2_STATUS" ;
    brick:timeseries [ brick:hasTimeseriesId "9564139f-12ac-3a20-8770-9152e00302be" ] .

<http://buildsys.org/ontologies/STOR#STOR.CHW.Pump2_Start/Stop> a brick:Start_Stop_Command ;
    rdfs:label "STOR.CHW.Pump2_Start/Stop" ;
    brick:timeseries [ brick:hasTimeseriesId "072b2f2e-1d27-3beb-b47f-d205610b807c" ] .

bldg:STOR.CHW.Pump2_VFD_FREQ_OUTPUT a brick:Output_Frequency_Sensor ;
    rdfs:label "STOR.CHW.Pump2_VFD_FREQ OUTPUT" ;
    brick:timeseries [ brick:hasTimeseriesId "f1f059a2-fb5f-3fd4-a48a-336817f44e7d" ] .

bldg:STOR.CHW.Pump2_VFD_PCT_OUTPUT a brick:Output_Frequency_Sensor ;
    rdfs:label "STOR.CHW.Pump2_VFD_PCT OUTPUT" ;
    brick:timeseries [ brick:hasTimeseriesId "ccab8915-4ad8-3ce6-83a6-5ae06c63d893" ] .

bldg:STOR.CHW.Pump2_VFD_POWER a brick:Power_Sensor ;
    rdfs:label "STOR.CHW.Pump2_VFD_POWER" ;
    brick:timeseries [ brick:hasTimeseriesId "3abdca95-ebae-34df-a481-35038a3ba05a" ] .

bldg:STOR.CHW.Pump2_VFD_SPEED a brick:Speed_Status ;
    rdfs:label "STOR.CHW.Pump2_VFD_SPEED" ;
    brick:timeseries [ brick:hasTimeseriesId "3c5922a5-6d6b-3c68-94aa-52706c2d091d" ] .

bldg:STOR.ZONE.AHU00.RM0208.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU00.RM0208.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "62d26140-64cf-3522-b130-42eb2436dfbe" ] .

bldg:STOR.ZONE.AHU00.RM0208.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU00.RM0208.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "22304ae7-c690-3ff7-bb38-8544d5af81c9" ] .

bldg:STOR.ZONE.AHU00.RM0208.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU00.RM0208.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a8bc51b0-4907-326f-a48a-3c25b3e857c4" ] .

bldg:STOR.ZONE.AHU00.RM0208.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU00.RM0208.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e02d0cea-25b0-3b38-85db-3477d289bd81" ] .

bldg:STOR.ZONE.AHU00.RM0208.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU00.RM0208.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7294d267-5e60-3faf-831d-2beb22ceeaab" ] .

bldg:STOR.ZONE.AHU00.RM0208.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU00.RM0208.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e8534ba8-53cc-3add-b9e5-7d8f2c7c4115" ] .

bldg:STOR.ZONE.AHU00.RM0310.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU00.RM0310.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8ee0f895-a4eb-3304-96c2-7aba1b0069bb" ] .

bldg:STOR.ZONE.AHU00.RM0310.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU00.RM0310.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "936506cb-7d5c-3197-bb4d-9992b14f293b" ] .

bldg:STOR.ZONE.AHU00.RM0310.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU00.RM0310.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3ed362f3-110f-39a8-9a7a-257b1fb95109" ] .

bldg:STOR.ZONE.AHU00.RM0310.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU00.RM0310.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "20a98097-dd92-30fe-a60f-9cf2a3743514" ] .

bldg:STOR.ZONE.AHU00.RM0310.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU00.RM0310.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "98b3edf5-e565-36f9-ad04-8d21b1b463e5" ] .

bldg:STOR.ZONE.AHU00.RM0310.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU00.RM0310.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "722a7281-35f4-3942-9d5c-3b0720a935a8" ] .

bldg:STOR.ZONE.AHU00.RM0318.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU00.RM0318.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6f5db50d-5571-37f9-a001-96703b2e4543" ] .

bldg:STOR.ZONE.AHU00.RM0318.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU00.RM0318.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b59658c5-ca5f-3f01-9127-08d0fb2caf3e" ] .

bldg:STOR.ZONE.AHU00.RM0318.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU00.RM0318.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "01fe98e1-98f0-3bf7-a9ce-8ffa5d3336e7" ] .

bldg:STOR.ZONE.AHU00.RM0318.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU00.RM0318.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "354982ee-3e3b-3bcf-937c-4b07d2dfab99" ] .

bldg:STOR.ZONE.AHU00.RM0318.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU00.RM0318.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "45f74843-9eff-36e0-a7f0-08ccccb2d7cf" ] .

bldg:STOR.ZONE.AHU00.RM0318.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU00.RM0318.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e7e6d2f6-2dde-3327-a8f5-7fbc7ef09943" ] .

bldg:STOR.ZONE.AHU00.RM0335.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU00.RM0335.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f093080f-9773-3350-ba0d-32aabac59a4f" ] .

bldg:STOR.ZONE.AHU00.RM0335.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU00.RM0335.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "02bb2a13-9dbf-3495-8897-24b922ca9045" ] .

bldg:STOR.ZONE.AHU00.RM0335.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU00.RM0335.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "41309df1-0c5b-3086-9ece-7026148c3bd8" ] .

bldg:STOR.ZONE.AHU00.RM0335.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU00.RM0335.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "c5d136c9-09fb-3e6d-8aad-9084197b23c6" ] .

bldg:STOR.ZONE.AHU00.RM0335.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU00.RM0335.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3dd44752-fa40-32be-b81c-5a3e83d8d17d" ] .

bldg:STOR.ZONE.AHU00.RM0335.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU00.RM0335.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3a5638ef-7c99-36f0-a712-f14b461a1b97" ] .

bldg:STOR.ZONE.AHU00.RM0343.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU00.RM0343.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9763b1a6-6ffa-3cd9-923d-8dbe4cba2ffd" ] .

bldg:STOR.ZONE.AHU00.RM0343.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU00.RM0343.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e3fd5fe8-e588-3aae-a9f7-e53719484217" ] .

bldg:STOR.ZONE.AHU00.RM0343.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU00.RM0343.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4631e526-5cc1-395d-b66a-8baf4fb45adc" ] .

bldg:STOR.ZONE.AHU00.RM0343.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU00.RM0343.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "74cd57e6-7ca8-3717-ab38-6ed2d840590a" ] .

bldg:STOR.ZONE.AHU00.RM0343.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU00.RM0343.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "296234f8-a4e0-3537-b263-a87e2e302033" ] .

bldg:STOR.ZONE.AHU00.RM0343.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU00.RM0343.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d20e8d75-c3a3-325e-9c54-e54515fd09ae" ] .

bldg:STOR.ZONE.AHU00.RM0346.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU00.RM0346.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e16b0585-ff5c-3b66-8e29-62183133e023" ] .

bldg:STOR.ZONE.AHU00.RM0346.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU00.RM0346.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "28e4a40a-6934-3f8e-9c33-373c3c8642ba" ] .

bldg:STOR.ZONE.AHU00.RM0346.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU00.RM0346.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7daadd21-5960-3326-b7a1-b05f7935203d" ] .

bldg:STOR.ZONE.AHU00.RM0346.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU00.RM0346.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "7c36757f-4890-34b7-ba12-46b25d5bd020" ] .

bldg:STOR.ZONE.AHU00.RM0346.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU00.RM0346.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "127bf9fa-db7b-3406-9b81-f5e23eaae238" ] .

bldg:STOR.ZONE.AHU00.RM0346.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU00.RM0346.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5be9c4b0-e900-3fc0-b4f2-21be7642e95f" ] .

bldg:STOR.ZONE.AHU00.RM0347.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU00.RM0347.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "924c76d2-1b11-3d02-8262-db1b179f7146" ] .

bldg:STOR.ZONE.AHU00.RM0347.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU00.RM0347.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dd0b9a41-015d-3ffd-a02c-749fb1334eaa" ] .

bldg:STOR.ZONE.AHU00.RM0347.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU00.RM0347.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "656937a7-ddbd-3da5-b8b1-99c3bc4f28a8" ] .

bldg:STOR.ZONE.AHU00.RM0347.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU00.RM0347.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "4cbcc55b-136d-3ba6-8424-2b675597dc94" ] .

bldg:STOR.ZONE.AHU00.RM0347.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU00.RM0347.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c394decc-097b-34e5-bb5f-c9173ba41392" ] .

bldg:STOR.ZONE.AHU00.RM0347.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU00.RM0347.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3de2a77d-8ce0-324e-a65e-600429ef38fb" ] .

bldg:STOR.ZONE.AHU00.RM0354.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU00.RM0354.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7c1c66db-cdec-34a3-9b95-ef9bdb9892b6" ] .

bldg:STOR.ZONE.AHU00.RM0354.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU00.RM0354.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "33503cad-069b-36ae-b7a6-11fd1aa2b2d3" ] .

bldg:STOR.ZONE.AHU00.RM0354.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU00.RM0354.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "02310f0e-69b1-31f6-8cdf-251c98b15025" ] .

bldg:STOR.ZONE.AHU00.RM0354.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU00.RM0354.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "2daf3735-8231-3491-9799-953270509e8d" ] .

bldg:STOR.ZONE.AHU00.RM0354.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU00.RM0354.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f1515642-58ac-3e95-a4ff-14fab8c76086" ] .

bldg:STOR.ZONE.AHU00.RM0354.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU00.RM0354.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "87c1fe83-12c0-3e05-94f8-3219096f597c" ] .

bldg:STOR.ZONE.AHU00.RM1300.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU00.RM1300.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8e3a2954-1af1-36b1-829e-f0e717382f27" ] .

bldg:STOR.ZONE.AHU00.RM1300.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU00.RM1300.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ba6e7258-8fdb-3338-81f1-2919e3da5a28" ] .

bldg:STOR.ZONE.AHU00.RM1300.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU00.RM1300.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a7e950cf-d9f0-306e-b7a8-383e8a2cd4d0" ] .

bldg:STOR.ZONE.AHU00.RM1300.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU00.RM1300.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "5a82f0c7-d6f9-3b5f-b17b-82928b727791" ] .

bldg:STOR.ZONE.AHU00.RM1300.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU00.RM1300.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7a4bf884-1217-30a5-8c8c-f7087fe16d1c" ] .

bldg:STOR.ZONE.AHU00.RM1300.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU00.RM1300.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "12f78685-28d3-3855-b657-0d2b18128b6c" ] .

bldg:STOR.ZONE.AHU01.RM1208.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU01.RM1208.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "59b3e14b-58c5-37fe-95b8-2bf53df96516" ] .

bldg:STOR.ZONE.AHU01.RM1208.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU01.RM1208.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "48232b2b-530d-3779-b109-6346b4588ab6" ] .

bldg:STOR.ZONE.AHU01.RM1208.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU01.RM1208.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "03f391f9-6428-39dc-9ab7-810d28d80138" ] .

bldg:STOR.ZONE.AHU01.RM1208.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU01.RM1208.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "0aa97899-a847-3ccc-a14a-9f9b4cf93860" ] .

bldg:STOR.ZONE.AHU01.RM1208.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU01.RM1208.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ae04d0ff-1e71-3c5e-917c-904015b844aa" ] .

bldg:STOR.ZONE.AHU01.RM1208.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU01.RM1208.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "69d9780f-8a72-3485-a3c2-cc031ef589d2" ] .

bldg:STOR.ZONE.AHU01.RM1322.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU01.RM1322.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b2d70dc6-78ec-3999-8f15-08e3d26e0a25" ] .

bldg:STOR.ZONE.AHU01.RM1322.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU01.RM1322.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a6061306-419b-373e-8f7f-c2322fdfef6b" ] .

bldg:STOR.ZONE.AHU01.RM1322.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU01.RM1322.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "096cd149-9af1-3804-bf37-ba13c64b3a18" ] .

bldg:STOR.ZONE.AHU01.RM1322.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU01.RM1322.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "5b20b398-2570-3197-8799-336645c05fa4" ] .

bldg:STOR.ZONE.AHU01.RM1322.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU01.RM1322.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7ebf86c3-03c6-33fe-849d-a684630c9d51" ] .

bldg:STOR.ZONE.AHU01.RM1322.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU01.RM1322.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6648946e-25b4-3061-a55c-345e5dc0cf54" ] .

bldg:STOR.ZONE.AHU01.RM1342.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU01.RM1342.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9aa5a8bf-73b4-3aca-a75c-8f9456a47e44" ] .

bldg:STOR.ZONE.AHU01.RM1342.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU01.RM1342.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9d156efb-69f4-3956-b36a-53cc9e2d31db" ] .

bldg:STOR.ZONE.AHU01.RM1342.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU01.RM1342.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "dac82a0e-8b24-3c71-9a49-7935547115e3" ] .

bldg:STOR.ZONE.AHU01.RM1342.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU01.RM1342.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "77538fbf-d55b-3783-9793-e8e5ef046f51" ] .

bldg:STOR.ZONE.AHU01.RM1342.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU01.RM1342.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "67c2facb-4d55-3849-80b6-ce7192055f43" ] .

bldg:STOR.ZONE.AHU01.RM1342.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU01.RM1342.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "65d322c0-baf2-309a-b35c-6ad9e062049c" ] .

bldg:STOR.ZONE.AHU01.RM1343.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU01.RM1343.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c4b23848-6457-3302-a37e-f5422e728649" ] .

bldg:STOR.ZONE.AHU01.RM1343.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU01.RM1343.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f65cad41-60f8-3189-b4ad-b2feebab32e0" ] .

bldg:STOR.ZONE.AHU01.RM1343.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU01.RM1343.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4f098673-fb96-34df-9d25-351116e6230d" ] .

bldg:STOR.ZONE.AHU01.RM1343.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU01.RM1343.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "6f721aca-4520-3a93-ad13-f41a37101e18" ] .

bldg:STOR.ZONE.AHU01.RM1343.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU01.RM1343.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "10ddcde0-d57e-3606-ae03-c3debd8d30be" ] .

bldg:STOR.ZONE.AHU01.RM1343.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU01.RM1343.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "96505a54-ac2d-381e-b772-3b81febf28f0" ] .

bldg:STOR.ZONE.AHU01.RM1344.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU01.RM1344.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "89867221-bf9b-3cdc-a65a-1a7a151090e8" ] .

bldg:STOR.ZONE.AHU01.RM1344.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU01.RM1344.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9b0decdc-0ddf-32a3-9859-b84d91bb2992" ] .

bldg:STOR.ZONE.AHU01.RM1344.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU01.RM1344.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b41385ce-a6b7-33ea-a1f7-048b1af5b2d7" ] .

bldg:STOR.ZONE.AHU01.RM1344.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU01.RM1344.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "8326c99f-9b2e-31f6-b1bb-1fc9e3e78dbf" ] .

bldg:STOR.ZONE.AHU01.RM1344.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU01.RM1344.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "eef8d6b4-16e4-3ea2-9e1c-b4b2957ca09e" ] .

bldg:STOR.ZONE.AHU01.RM1344.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU01.RM1344.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6b4ce61b-387a-3ed8-8daa-6999d186c32e" ] .

bldg:STOR.ZONE.AHU01.RM1347.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU01.RM1347.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9af6afac-6c45-332a-b9a8-3efca28fbc1e" ] .

bldg:STOR.ZONE.AHU01.RM1347.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU01.RM1347.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "776d6dd1-23e7-3f55-99e0-97dfb6608c98" ] .

bldg:STOR.ZONE.AHU01.RM1347.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU01.RM1347.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8f284a56-1d00-370a-bd22-eebf4e187a14" ] .

bldg:STOR.ZONE.AHU01.RM1347.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU01.RM1347.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "c91a5924-6686-3c07-92ea-9c3792df8703" ] .

bldg:STOR.ZONE.AHU01.RM1347.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU01.RM1347.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a2dc5d8a-2252-35a0-9714-aa9ee7a4a57a" ] .

bldg:STOR.ZONE.AHU01.RM1347.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU01.RM1347.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "042604bb-6725-36d9-899c-0bac2015dbd9" ] .

bldg:STOR.ZONE.AHU01.RM1350.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU01.RM1350.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "03557101-1617-3bdc-a2e9-e1a443b269bd" ] .

bldg:STOR.ZONE.AHU01.RM1350.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU01.RM1350.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2dac540e-3fa9-3c15-aa33-efc6921f1e5e" ] .

bldg:STOR.ZONE.AHU01.RM1350.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU01.RM1350.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "74da839f-a94a-300b-8f04-471034693a7a" ] .

bldg:STOR.ZONE.AHU01.RM1350.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU01.RM1350.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "082b2984-8864-388e-81b8-1d120ce29d0c" ] .

bldg:STOR.ZONE.AHU01.RM1350.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU01.RM1350.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "db7aa540-9158-3688-b0ac-ea261049d589" ] .

bldg:STOR.ZONE.AHU01.RM1350.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU01.RM1350.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7023f89f-728a-3e83-b5b6-8bdfb772ed21" ] .

bldg:STOR.ZONE.AHU02.RM2206.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU02.RM2206.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "daa753c2-213b-386e-98f6-10230019f50e" ] .

bldg:STOR.ZONE.AHU02.RM2206.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU02.RM2206.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "81276a48-cebd-3f6e-828a-52e005f0f2ce" ] .

bldg:STOR.ZONE.AHU02.RM2206.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU02.RM2206.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1e8be87d-82f7-3a2f-9e26-ef32d5137e9d" ] .

bldg:STOR.ZONE.AHU02.RM2206.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU02.RM2206.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "63779fcd-22c2-339a-8ea9-6571f8a2f7d0" ] .

bldg:STOR.ZONE.AHU02.RM2206.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU02.RM2206.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "aa57176c-f04e-38af-841a-ae1f0bcdaa97" ] .

bldg:STOR.ZONE.AHU02.RM2206.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU02.RM2206.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2e9ba936-e81d-3f9f-86d3-9c0844a39ae6" ] .

bldg:STOR.ZONE.AHU02.RM2310.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU02.RM2310.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2533ffca-8f48-3e7a-a398-409e1800f436" ] .

bldg:STOR.ZONE.AHU02.RM2310.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU02.RM2310.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4c2333a1-318d-3c80-b8fc-b940e1f9eafd" ] .

bldg:STOR.ZONE.AHU02.RM2310.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU02.RM2310.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c1d1c2f5-402b-3882-bbc7-30210adc2dac" ] .

bldg:STOR.ZONE.AHU02.RM2310.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU02.RM2310.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "96362e49-4002-3fff-ba47-811953cc1cc0" ] .

bldg:STOR.ZONE.AHU02.RM2310.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU02.RM2310.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ba6de7f7-af2f-3612-aa15-7518a7dbfd6b" ] .

bldg:STOR.ZONE.AHU02.RM2310.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU02.RM2310.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "38729d58-588a-33e0-b0fe-afb994ab1ed0" ] .

bldg:STOR.ZONE.AHU02.RM2320A.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU02.RM2320A.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "28d5f9c6-b723-3bfc-bb20-d9edde712188" ] .

bldg:STOR.ZONE.AHU02.RM2320A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU02.RM2320A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "716a512b-5357-3629-a39b-961dcc72c5f2" ] .

bldg:STOR.ZONE.AHU02.RM2320A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU02.RM2320A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6609f81a-3ca2-3adf-90b7-bdb4773f2e9f" ] .

bldg:STOR.ZONE.AHU02.RM2320A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU02.RM2320A.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "efca9ea1-105f-35d4-89d8-e322cb60db92" ] .

bldg:STOR.ZONE.AHU02.RM2320A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU02.RM2320A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "737b2c34-206e-3f96-bf0f-648495fae962" ] .

bldg:STOR.ZONE.AHU02.RM2320A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU02.RM2320A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "55ec0f32-efa1-3b36-ab8b-be7facd8533d" ] .

bldg:STOR.ZONE.AHU02.RM2320C.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU02.RM2320C.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "07f767fc-9c1d-3aeb-b30e-2fabdbbd441b" ] .

bldg:STOR.ZONE.AHU02.RM2320C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU02.RM2320C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3a3de273-4dfb-323a-8743-3800f2213fb4" ] .

bldg:STOR.ZONE.AHU02.RM2320C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU02.RM2320C.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "70f4f989-ca03-3eaa-9a5c-dea01367cef0" ] .

bldg:STOR.ZONE.AHU02.RM2320C.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU02.RM2320C.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "821351b1-3fc5-3180-84ea-d4dc70c5e280" ] .

bldg:STOR.ZONE.AHU02.RM2320C.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU02.RM2320C.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5041eb3e-3057-3e1f-8781-221ae3a0237e" ] .

bldg:STOR.ZONE.AHU02.RM2320C.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU02.RM2320C.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8fa3c58e-fd36-3bbb-a4f2-c5ea8d45b990" ] .

bldg:STOR.ZONE.AHU02.RM2320D.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU02.RM2320D.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4220c75b-64f0-32c7-bd2d-859f20b1a5de" ] .

bldg:STOR.ZONE.AHU02.RM2320D.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU02.RM2320D.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "171b1a96-3db4-3926-b560-eeebc69e6be2" ] .

bldg:STOR.ZONE.AHU02.RM2320D.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU02.RM2320D.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "20cf4ff8-355a-3d21-8b3f-fb22a6113371" ] .

bldg:STOR.ZONE.AHU02.RM2320D.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU02.RM2320D.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "b0220bc4-3733-326d-b372-0397e273d8bb" ] .

bldg:STOR.ZONE.AHU02.RM2320D.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU02.RM2320D.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0efad36d-de50-34f4-83d8-9fc6c4754e52" ] .

bldg:STOR.ZONE.AHU02.RM2320D.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU02.RM2320D.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "18f4ee7b-8fee-375f-88d8-f80afa275433" ] .

bldg:STOR.ZONE.AHU02.RM2320E.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU02.RM2320E.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "594ee0ff-79b1-3320-a035-a73833f3325e" ] .

bldg:STOR.ZONE.AHU02.RM2320E.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU02.RM2320E.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5bfee9a9-dd3e-3dcf-9bf2-83a90f749709" ] .

bldg:STOR.ZONE.AHU02.RM2320E.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU02.RM2320E.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6d18d9c2-6565-3b3a-b33f-27bbfbc70a56" ] .

bldg:STOR.ZONE.AHU02.RM2320E.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU02.RM2320E.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "ae71777a-dbcf-3b2d-b460-bce36ce83f52" ] .

bldg:STOR.ZONE.AHU02.RM2320E.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU02.RM2320E.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0f554bef-f6fa-359d-b1b0-289ef22b36b9" ] .

bldg:STOR.ZONE.AHU02.RM2320E.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU02.RM2320E.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2578e43e-57ae-3053-a321-72e72373190e" ] .

bldg:STOR.ZONE.AHU02.RM2320H.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU02.RM2320H.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "87b62fb0-6257-3f8b-b065-1fbb4f8bd11e" ] .

bldg:STOR.ZONE.AHU02.RM2320H.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU02.RM2320H.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0db8d971-84a0-3e6e-9058-bc6d7f8b22df" ] .

bldg:STOR.ZONE.AHU02.RM2320H.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU02.RM2320H.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "04767555-5c99-3557-9cc9-4f6525278ebb" ] .

bldg:STOR.ZONE.AHU02.RM2320H.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU02.RM2320H.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "38d4099c-79b1-333a-865a-0ade7fa246b4" ] .

bldg:STOR.ZONE.AHU02.RM2320H.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU02.RM2320H.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "82909863-b9db-34d5-a75d-5d9e98fdea8c" ] .

bldg:STOR.ZONE.AHU02.RM2320H.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU02.RM2320H.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0085ee38-791c-35a0-8bcf-04ae125d3ff6" ] .

bldg:STOR.ZONE.AHU02.RM2342.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU02.RM2342.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3484bec1-84cc-370b-ac14-63680723ed3f" ] .

bldg:STOR.ZONE.AHU02.RM2342.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU02.RM2342.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a307e9d7-028d-3c1e-ad6f-115a3735dacd" ] .

bldg:STOR.ZONE.AHU02.RM2342.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU02.RM2342.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "859af0da-df08-3d03-b798-26ad6dd3ba47" ] .

bldg:STOR.ZONE.AHU02.RM2342.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU02.RM2342.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "6a0bcd8b-a3e7-3105-af83-73f64e89dbc4" ] .

bldg:STOR.ZONE.AHU02.RM2342.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU02.RM2342.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ad29efd8-6fd2-3b90-9044-813c83e6785e" ] .

bldg:STOR.ZONE.AHU02.RM2342.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU02.RM2342.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e6a2ddc0-5022-3def-a2de-00ad4283efe5" ] .

bldg:STOR.ZONE.AHU02.RM2343.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU02.RM2343.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a616c3c1-6bc9-351a-b0de-a4ec0a37c928" ] .

bldg:STOR.ZONE.AHU02.RM2343.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU02.RM2343.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8072960b-47ba-3494-ba14-68fc80aa2697" ] .

bldg:STOR.ZONE.AHU02.RM2343.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU02.RM2343.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "39015526-68b7-3d72-bdef-b98bf964d5b8" ] .

bldg:STOR.ZONE.AHU02.RM2343.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU02.RM2343.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "3f9c6235-8daf-3553-a309-bd3824f357d7" ] .

bldg:STOR.ZONE.AHU02.RM2343.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU02.RM2343.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "34bebc8c-3f62-33e3-b2bc-0eef506d3e3d" ] .

bldg:STOR.ZONE.AHU02.RM2343.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU02.RM2343.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9919ead7-5c77-3355-b415-2c8208c9a56f" ] .

bldg:STOR.ZONE.AHU02.RM2346A.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU02.RM2346A.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "14d1a0de-e4f8-3b88-8bc5-395bba1c751e" ] .

bldg:STOR.ZONE.AHU02.RM2346A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU02.RM2346A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "05ce0a23-9de0-3596-a39b-6e4bf5f522d6" ] .

bldg:STOR.ZONE.AHU02.RM2346A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU02.RM2346A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "19524c9f-d066-34a2-9edd-5ce7bb3d9136" ] .

bldg:STOR.ZONE.AHU02.RM2346A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU02.RM2346A.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "d481144c-f6cb-38e4-a281-4e45b54f5df9" ] .

bldg:STOR.ZONE.AHU02.RM2346A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU02.RM2346A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "34e51d1b-f53d-362f-a6da-be3390dd5d02" ] .

bldg:STOR.ZONE.AHU02.RM2346A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU02.RM2346A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f8d075b3-ba6c-305e-b0d5-d25683d65579" ] .

bldg:STOR.ZONE.AHU02.RM2347.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU02.RM2347.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cd1e990e-d351-350c-a09d-2bb756589330" ] .

bldg:STOR.ZONE.AHU02.RM2347.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU02.RM2347.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "21d72817-b628-37ed-b24d-738d395a42fb" ] .

bldg:STOR.ZONE.AHU02.RM2347.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU02.RM2347.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1a2da496-0aa0-3625-a018-2b343dd6d9f7" ] .

bldg:STOR.ZONE.AHU02.RM2347.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU02.RM2347.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "96805571-9cb8-3be1-b59a-c40739a2e32e" ] .

bldg:STOR.ZONE.AHU02.RM2347.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU02.RM2347.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "fa7293f1-57bd-3602-aef2-cd3450ec06ff" ] .

bldg:STOR.ZONE.AHU02.RM2347.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU02.RM2347.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ad26acb9-e0f4-35dd-8612-56e95d5bbfb0" ] .

bldg:STOR.ZONE.AHU02.RM2350.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU02.RM2350.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cec00c28-fc60-3427-b3f9-47ffa2404d6c" ] .

bldg:STOR.ZONE.AHU02.RM2350.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU02.RM2350.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9931e1d1-3904-316d-92db-bacad530976f" ] .

bldg:STOR.ZONE.AHU02.RM2350.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU02.RM2350.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ce45a706-6d4c-3109-8145-8d7072df66f0" ] .

bldg:STOR.ZONE.AHU02.RM2350.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU02.RM2350.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "76e6ce97-3f9b-33b9-a12b-77a36b8b67b8" ] .

bldg:STOR.ZONE.AHU02.RM2350.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU02.RM2350.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "02a628ae-fffa-3c51-b451-6dea49534ad7" ] .

bldg:STOR.ZONE.AHU02.RM2350.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU02.RM2350.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "66e47892-1349-30bb-9038-603b52a0ddc7" ] .

bldg:STOR.ZONE.AHU03.RM3206.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3206.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "314f69a6-7ec4-399a-a5dc-5e5d63e8d672" ] .

bldg:STOR.ZONE.AHU03.RM3206.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3206.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2b56cc9d-f856-3211-a460-68ca42355e0a" ] .

bldg:STOR.ZONE.AHU03.RM3206.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3206.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "59767630-c65c-352a-82b4-f66db3f1e752" ] .

bldg:STOR.ZONE.AHU03.RM3206.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3206.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "6d8215cc-c3e2-33ae-a950-6b73b2ffa2cb" ] .

bldg:STOR.ZONE.AHU03.RM3206.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3206.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3c6a3e0d-441d-3060-ae17-5febc900b25c" ] .

bldg:STOR.ZONE.AHU03.RM3206.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3206.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "52dbc725-9b52-39da-9fb8-2a89ca378163" ] .

bldg:STOR.ZONE.AHU03.RM3312.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3312.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d9498a0c-5d9d-3bc9-b7b5-d96811ce45a9" ] .

bldg:STOR.ZONE.AHU03.RM3312.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3312.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "50f49fd0-5f75-3461-842b-7303aec95fba" ] .

bldg:STOR.ZONE.AHU03.RM3312.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3312.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "97fb0176-48df-3334-8c99-1ec583b0cb12" ] .

bldg:STOR.ZONE.AHU03.RM3312.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3312.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e124f07c-4be9-3f51-9e22-02a2270e61c7" ] .

bldg:STOR.ZONE.AHU03.RM3312.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3312.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3366ac6d-2aa2-3f90-989e-ce9d40ba447c" ] .

bldg:STOR.ZONE.AHU03.RM3312.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3312.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "73a31e14-6878-35e7-abb8-694f330e2099" ] .

bldg:STOR.ZONE.AHU03.RM3318.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3318.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "453a2562-cae7-3a16-99d0-0f87ca16c31d" ] .

bldg:STOR.ZONE.AHU03.RM3318.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3318.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "80525d16-53d3-3b5a-8c0f-facf768032d7" ] .

bldg:STOR.ZONE.AHU03.RM3318.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3318.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1ab15dbb-5301-3394-b6ff-ec532b048910" ] .

bldg:STOR.ZONE.AHU03.RM3318.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3318.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "95c494d1-7a40-3ada-8343-497940f0ebd1" ] .

bldg:STOR.ZONE.AHU03.RM3318.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3318.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4457ae85-7ad5-3536-9d0b-7d1721436486" ] .

bldg:STOR.ZONE.AHU03.RM3318.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3318.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7c9f5ca3-f898-31d6-83bb-be188fec1b6d" ] .

bldg:STOR.ZONE.AHU03.RM3322.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3322.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6bf4655b-2c61-3b52-b4f0-7a66d4608f6f" ] .

bldg:STOR.ZONE.AHU03.RM3322.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3322.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c1e08016-d400-3866-8f31-ecb061c72e5b" ] .

bldg:STOR.ZONE.AHU03.RM3322.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3322.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4d1535ca-ec5a-3593-a400-549be705df06" ] .

bldg:STOR.ZONE.AHU03.RM3322.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3322.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "b0fa1ae7-10a6-33c3-89e5-4015148209e2" ] .

bldg:STOR.ZONE.AHU03.RM3322.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3322.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "64e5dc4e-0193-3f62-87f9-6136ba3dfe7c" ] .

bldg:STOR.ZONE.AHU03.RM3322.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3322.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e584b68d-89a4-3b34-ad38-4ca1337fad62" ] .

bldg:STOR.ZONE.AHU03.RM3331.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3331.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "593686c9-fb61-3e64-b1ab-e356dc02d5ce" ] .

bldg:STOR.ZONE.AHU03.RM3331.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3331.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bbcc65fa-7064-38d6-bb3c-8a8d7ca8c9b9" ] .

bldg:STOR.ZONE.AHU03.RM3331.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3331.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ab43a0cb-a828-3269-8996-385f057c14e4" ] .

bldg:STOR.ZONE.AHU03.RM3331.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3331.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "69477ac6-b42f-3a52-8833-4a9a2bf15970" ] .

bldg:STOR.ZONE.AHU03.RM3331.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3331.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9eababfe-d7da-3155-beca-ab2429bf1498" ] .

bldg:STOR.ZONE.AHU03.RM3331.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3331.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3b76ee49-84fa-3cef-a898-dace20cd0cd9" ] .

bldg:STOR.ZONE.AHU03.RM3333B.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3333B.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f7f1d490-48b2-3656-81f5-c1222c83a798" ] .

bldg:STOR.ZONE.AHU03.RM3333B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3333B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d2bc93a3-77e7-3c5c-8269-d345b6158f5b" ] .

bldg:STOR.ZONE.AHU03.RM3333B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3333B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0d8cacbd-b393-32eb-bec5-16de96dbed13" ] .

bldg:STOR.ZONE.AHU03.RM3333B.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3333B.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "06e80c24-751f-31a5-9b80-071dd44ade44" ] .

bldg:STOR.ZONE.AHU03.RM3333B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3333B.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9bac0863-0627-3649-bd54-30fe08473fb1" ] .

bldg:STOR.ZONE.AHU03.RM3333B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3333B.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bc26ce58-b40a-3ff9-8bb9-04d1be5978bc" ] .

bldg:STOR.ZONE.AHU03.RM3337.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3337.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a18de921-d6c7-3f6d-8c09-9a4b1bc6f259" ] .

bldg:STOR.ZONE.AHU03.RM3337.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3337.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "087501f2-4956-3dea-a912-88df8a10e6a2" ] .

bldg:STOR.ZONE.AHU03.RM3337.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3337.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5a9ce4ef-ff75-3971-99d1-b586959401ba" ] .

bldg:STOR.ZONE.AHU03.RM3337.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3337.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "320cbfdc-427d-3ae2-87af-2c888b60394b" ] .

bldg:STOR.ZONE.AHU03.RM3337.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3337.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a9d246b8-c2ee-3ca0-822d-7d6e96751a0e" ] .

bldg:STOR.ZONE.AHU03.RM3337.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3337.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1b9e31a3-d8ed-3fe3-9c38-52186ba88c5d" ] .

bldg:STOR.ZONE.AHU03.RM3342.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3342.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4ced7521-46f6-3ca9-960e-7928efc8fc97" ] .

bldg:STOR.ZONE.AHU03.RM3342.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3342.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "04954fb5-9838-3a8f-a13f-1e004b78d630" ] .

bldg:STOR.ZONE.AHU03.RM3342.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3342.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0f85a93a-dca6-3f39-91cd-88f3c159599c" ] .

bldg:STOR.ZONE.AHU03.RM3342.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3342.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "c0870035-fd37-3f10-8810-4f2bf63ba04a" ] .

bldg:STOR.ZONE.AHU03.RM3342.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3342.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "64a142e1-6319-37f2-87b2-5c0633c73773" ] .

bldg:STOR.ZONE.AHU03.RM3342.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3342.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a970210e-8548-3c70-afa8-eae2d884b7d2" ] .

bldg:STOR.ZONE.AHU03.RM3342B.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3342B.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1d9583fc-50eb-3acc-b4e3-922378e797a4" ] .

bldg:STOR.ZONE.AHU03.RM3342B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3342B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ee8357ba-e69e-3905-a7f4-032322ce789e" ] .

bldg:STOR.ZONE.AHU03.RM3342B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3342B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c0dd19ab-c031-3d4d-90b6-10f6564fc69a" ] .

bldg:STOR.ZONE.AHU03.RM3342B.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3342B.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e102b6e8-a01c-32ff-a719-40d8d77dd099" ] .

bldg:STOR.ZONE.AHU03.RM3342B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3342B.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1abb2561-56f7-33f3-a730-2798150ce1c9" ] .

bldg:STOR.ZONE.AHU03.RM3343.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3343.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4d89d1a9-e30c-37ef-8aa6-792db3e811af" ] .

bldg:STOR.ZONE.AHU03.RM3343.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3343.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1b7ab1d0-f89b-38af-b872-3353fde0b07b" ] .

bldg:STOR.ZONE.AHU03.RM3343.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3343.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e8d592ac-ce09-3e90-a5c9-a7aa24eaaeb9" ] .

bldg:STOR.ZONE.AHU03.RM3343.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3343.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "6978d4f3-530b-3411-befc-1152c33279cb" ] .

bldg:STOR.ZONE.AHU03.RM3343.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3343.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b79f05f4-9735-3649-a3c8-b5d2677a93e3" ] .

bldg:STOR.ZONE.AHU03.RM3343.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3343.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "23ae903a-cdb5-3778-930d-169d73407ad4" ] .

bldg:STOR.ZONE.AHU03.RM3345.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3345.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8492ec8a-e43e-327d-824f-96e585e96de4" ] .

bldg:STOR.ZONE.AHU03.RM3345.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3345.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bd469dc8-02d7-3507-84a8-f25242b6c1c5" ] .

bldg:STOR.ZONE.AHU03.RM3345.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3345.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bb78951a-c19d-3115-a7d4-5c6df767b4a6" ] .

bldg:STOR.ZONE.AHU03.RM3345.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3345.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "9f4b2c31-84ae-3485-adf9-76fb948dcfe2" ] .

bldg:STOR.ZONE.AHU03.RM3345.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3345.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "851aeeb5-d81c-3378-9ef4-bb5f1f5c8b5b" ] .

bldg:STOR.ZONE.AHU03.RM3345.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3345.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "448c6f81-2633-311b-b05a-29f56c42209a" ] .

bldg:STOR.ZONE.AHU03.RM3346.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3346.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "100adb30-bbe3-3c5b-a041-ceb636d18375" ] .

bldg:STOR.ZONE.AHU03.RM3346.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3346.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "67c4b3cd-73f8-32f2-b3b7-571a965c5f4a" ] .

bldg:STOR.ZONE.AHU03.RM3346.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3346.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "59b835b4-69f6-39b8-a958-405932609e63" ] .

bldg:STOR.ZONE.AHU03.RM3346.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3346.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "8b147e21-2aff-3315-9076-3c3723bca675" ] .

bldg:STOR.ZONE.AHU03.RM3346.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3346.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ff0e5790-5e07-3c01-a5b4-5dead2ccca28" ] .

bldg:STOR.ZONE.AHU03.RM3346.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3346.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e1d39736-0717-3931-8df4-d8376f68080b" ] .

bldg:STOR.ZONE.AHU03.RM3347.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3347.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8f44b024-a710-333e-89dd-5eb67606f45d" ] .

bldg:STOR.ZONE.AHU03.RM3347.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3347.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6b27cfca-bbca-3241-b9d1-6814757b67f6" ] .

bldg:STOR.ZONE.AHU03.RM3347.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3347.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b296d7ba-75a7-3b93-9a25-15648d292d0f" ] .

bldg:STOR.ZONE.AHU03.RM3347.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3347.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "09869418-7fe4-3a75-bbbf-08f85bc70ea7" ] .

bldg:STOR.ZONE.AHU03.RM3347.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3347.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e32f3ea5-a6bf-3449-b86c-db6e52f85fb6" ] .

bldg:STOR.ZONE.AHU03.RM3347.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3347.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "99456caa-51ef-3bcb-bc6a-db1f5d5feda0" ] .

bldg:STOR.ZONE.AHU03.RM3348.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3348.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "df5330ad-b3ee-32c3-bf3f-12d60cb649ef" ] .

bldg:STOR.ZONE.AHU03.RM3348.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3348.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "27f36f77-8c8a-352b-be46-ea0b07ead7ea" ] .

bldg:STOR.ZONE.AHU03.RM3348.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3348.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fd92591f-2042-32a7-8465-7d1fe3612c48" ] .

bldg:STOR.ZONE.AHU03.RM3348.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3348.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "5c6f97e4-8116-3cd4-b856-32485a22fef9" ] .

bldg:STOR.ZONE.AHU03.RM3348.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3348.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "35d74fd6-5e82-3b10-9e1c-c83484e5e7da" ] .

bldg:STOR.ZONE.AHU03.RM3348.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3348.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5b477909-c505-3227-87d7-7d5c336ab1e1" ] .

bldg:STOR.ZONE.AHU03.RM3350.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3350.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8b36a219-172f-3ca6-bd1d-c38109cd83ed" ] .

bldg:STOR.ZONE.AHU03.RM3350.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3350.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "49eeebbd-5818-3d3b-8a26-ed847ed965a5" ] .

bldg:STOR.ZONE.AHU03.RM3350.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3350.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ed0bee9a-9e4d-3675-aab8-211f484c45a5" ] .

bldg:STOR.ZONE.AHU03.RM3350.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3350.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "b9f474d7-6594-3d3a-a7ce-91b627d55d4d" ] .

bldg:STOR.ZONE.AHU03.RM3350.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3350.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9934056f-bf33-3a91-8a66-e11ac88cec43" ] .

bldg:STOR.ZONE.AHU03.RM3350.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3350.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fd10894c-3a39-3990-8922-6cc93c8454ec" ] .

bldg:STOR.ZONE.AHU03.RM3352.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3352.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "82ebdf81-7d79-3a89-bc3c-a3ca441cc3ba" ] .

bldg:STOR.ZONE.AHU03.RM3352.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3352.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b18b3ca3-3c45-39a2-90fe-afb9e73e5dbf" ] .

bldg:STOR.ZONE.AHU03.RM3352.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU03.RM3352.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c92d36ae-4fa5-350a-b181-a28317c89a61" ] .

bldg:STOR.ZONE.AHU03.RM3352.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3352.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "6c46d753-8c56-3419-b899-138dc3b884e8" ] .

bldg:STOR.ZONE.AHU03.RM3352.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU03.RM3352.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a0d480f2-3d10-3bc6-9b8c-7c04ca114669" ] .

bldg:STOR.ZONE.AHU03.RM3352.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU03.RM3352.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3e1cc935-71ba-3915-ac0e-e2418515eb3c" ] .

bldg:STOR.ZONE.AHU04.RM4206.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4206.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3a4bc7ce-5694-396e-a203-38facc44de9f" ] .

bldg:STOR.ZONE.AHU04.RM4206.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4206.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e6742c8c-5b14-3c6e-a4b0-b08e1b8f4b6c" ] .

bldg:STOR.ZONE.AHU04.RM4206.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4206.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "238b426b-6576-3767-930d-7cb77d74ea81" ] .

bldg:STOR.ZONE.AHU04.RM4206.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4206.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "03d462ba-bb11-3b98-8775-4f99d1f6cde2" ] .

bldg:STOR.ZONE.AHU04.RM4206.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4206.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9f8c2268-f2c5-3e78-b621-e9f30ccecbc1" ] .

bldg:STOR.ZONE.AHU04.RM4206.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4206.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4ebf13a5-3ca6-3c60-9a8e-43777a19b301" ] .

bldg:STOR.ZONE.AHU04.RM4310.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4310.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "371b6211-fe4e-3854-8417-f9b9e361dd47" ] .

bldg:STOR.ZONE.AHU04.RM4310.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4310.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e432240f-45d4-30cf-a9ba-f6d9b951974c" ] .

bldg:STOR.ZONE.AHU04.RM4310.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4310.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "420b2d3c-4c83-39f7-bef6-2b730fba6147" ] .

bldg:STOR.ZONE.AHU04.RM4310.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4310.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "7e773375-ce0c-3215-91bc-adab4ced54fc" ] .

bldg:STOR.ZONE.AHU04.RM4310.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4310.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d38de122-c023-353c-b2d9-a029ee24a27a" ] .

bldg:STOR.ZONE.AHU04.RM4310.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4310.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "edf6085c-147d-3242-89be-9d342c75b994" ] .

bldg:STOR.ZONE.AHU04.RM4314.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4314.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e14c1962-ef00-3ac2-9ac6-4ed8372ec371" ] .

bldg:STOR.ZONE.AHU04.RM4314.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4314.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "69fb79f9-38ae-37df-a86f-c4f033e40382" ] .

bldg:STOR.ZONE.AHU04.RM4314.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4314.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "92df899b-df87-38af-bd78-0addb9c93a0f" ] .

bldg:STOR.ZONE.AHU04.RM4314.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4314.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e2298578-70a8-3e7c-bba1-1922bc1d77d9" ] .

bldg:STOR.ZONE.AHU04.RM4314.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4314.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a39575cb-5c19-3217-9c9c-aca6c4ce02ca" ] .

bldg:STOR.ZONE.AHU04.RM4314.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4314.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "72c49eab-37c4-3613-ae10-5d9991f9572d" ] .

bldg:STOR.ZONE.AHU04.RM4314A.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4314A.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b7e4929c-31fd-353e-a2a0-7eb8696a75e2" ] .

bldg:STOR.ZONE.AHU04.RM4314A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4314A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "11dd11e3-9cf8-3853-a84e-0faf653903f1" ] .

bldg:STOR.ZONE.AHU04.RM4314A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4314A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a1356d91-b625-3fe7-93fa-71e84947cbae" ] .

bldg:STOR.ZONE.AHU04.RM4314A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4314A.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "a1a3ba11-85b3-3ac0-9907-be676fae46b8" ] .

bldg:STOR.ZONE.AHU04.RM4314A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4314A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d5e15664-143a-362c-a3ff-5bdc024f52bc" ] .

bldg:STOR.ZONE.AHU04.RM4314A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4314A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ec4ea7d0-54b3-33d5-9cee-54c291262f12" ] .

bldg:STOR.ZONE.AHU04.RM4324.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4324.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2a29b15f-3e90-3980-b9fa-b66b86576c0f" ] .

bldg:STOR.ZONE.AHU04.RM4324.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4324.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0ebe6339-1e6f-3696-9b36-6f7ff670ede6" ] .

bldg:STOR.ZONE.AHU04.RM4324.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4324.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f2378044-cc1a-3a3b-975a-101905339028" ] .

bldg:STOR.ZONE.AHU04.RM4324.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4324.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "0d41da58-5ed4-3cec-a970-77460651854d" ] .

bldg:STOR.ZONE.AHU04.RM4324.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4324.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a51fd60d-d3d5-3bfb-a046-bd1c8f76f807" ] .

bldg:STOR.ZONE.AHU04.RM4324.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4324.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d5b375ca-4dfb-3ec3-b883-5f2c9ab71c8f" ] .

bldg:STOR.ZONE.AHU04.RM4326.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4326.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ca8d6da6-0c6a-3663-8a1d-b4e98ff7eb79" ] .

bldg:STOR.ZONE.AHU04.RM4326.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4326.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9b0681b2-5bce-3363-9fe7-2414828df254" ] .

bldg:STOR.ZONE.AHU04.RM4326.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4326.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "15754700-d0af-392c-ab52-067d2977171d" ] .

bldg:STOR.ZONE.AHU04.RM4326.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4326.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "9db32634-404c-3f8c-9c63-354056a49c2e" ] .

bldg:STOR.ZONE.AHU04.RM4326.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4326.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "14ad251e-dd6c-3f0d-94c5-8cdf7d9b36c0" ] .

bldg:STOR.ZONE.AHU04.RM4326.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4326.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3072e00b-c550-386a-abbb-b11a4f06b931" ] .

bldg:STOR.ZONE.AHU04.RM4328.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4328.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fe4ef3c1-3764-331e-99b5-7f8454b743a6" ] .

bldg:STOR.ZONE.AHU04.RM4328.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4328.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "af8b02d3-c270-3d8f-bce0-d89a13ab186c" ] .

bldg:STOR.ZONE.AHU04.RM4328.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4328.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4df569c8-2e07-3d67-973d-af7c0d6362e0" ] .

bldg:STOR.ZONE.AHU04.RM4328.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4328.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "a16ff50d-0610-36db-a343-75b6a1ada41a" ] .

bldg:STOR.ZONE.AHU04.RM4328.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4328.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7b2fb687-90e0-3923-b7e3-412cf63691be" ] .

bldg:STOR.ZONE.AHU04.RM4328.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4328.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "925e1e8b-0328-3d01-89c5-e3d9dc487c21" ] .

bldg:STOR.ZONE.AHU04.RM4330.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4330.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "eaa60e9c-1245-3761-9931-802458a02c67" ] .

bldg:STOR.ZONE.AHU04.RM4330.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4330.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0400164b-9e73-3e6c-b723-59c147000d91" ] .

bldg:STOR.ZONE.AHU04.RM4330.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4330.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5cd7c22e-5a01-3d66-8daf-e240f2c5119b" ] .

bldg:STOR.ZONE.AHU04.RM4330.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4330.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "356091c7-d9c9-38ea-8b4e-8d76974dd333" ] .

bldg:STOR.ZONE.AHU04.RM4330.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4330.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "331569a6-2715-34f1-bdf3-56131b22b9c1" ] .

bldg:STOR.ZONE.AHU04.RM4330.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4330.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b62205d7-a65e-31f0-906b-e45a2693ba0c" ] .

bldg:STOR.ZONE.AHU04.RM4331.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4331.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "499e4a67-23e4-3c36-b389-893b1bdc6a93" ] .

bldg:STOR.ZONE.AHU04.RM4331.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4331.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "897c4035-8c25-3b37-8274-62f75c7f198c" ] .

bldg:STOR.ZONE.AHU04.RM4331.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4331.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6cfe55c3-f7ea-3bb9-8bb5-a75dad38e00c" ] .

bldg:STOR.ZONE.AHU04.RM4331.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4331.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "fa10b4f1-3d35-35b3-96b1-e793ebc9dbd4" ] .

bldg:STOR.ZONE.AHU04.RM4331.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4331.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "aae8cc16-05a1-3305-bbe9-23ecb0deb712" ] .

bldg:STOR.ZONE.AHU04.RM4331.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4331.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4ce17ace-78a5-37f1-bcf3-11f758ba7266" ] .

bldg:STOR.ZONE.AHU04.RM4333.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4333.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "61db7cbf-a6c6-3a4a-863b-8969582b058d" ] .

bldg:STOR.ZONE.AHU04.RM4333.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4333.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7df14ea3-cf1e-3172-b9d7-df22446c9620" ] .

bldg:STOR.ZONE.AHU04.RM4333.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4333.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6c220f4a-89d9-357a-b70a-d7c55ff143c9" ] .

bldg:STOR.ZONE.AHU04.RM4333.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4333.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "a26906b5-3311-3c32-b226-c46e38c668eb" ] .

bldg:STOR.ZONE.AHU04.RM4333.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4333.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e6f70c33-90d7-3efa-a0d3-ceaf6f9c2aa6" ] .

bldg:STOR.ZONE.AHU04.RM4333.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4333.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bd424f41-f204-3d3d-b138-e794480fdf99" ] .

bldg:STOR.ZONE.AHU04.RM4337.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4337.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2b327ac8-2131-3242-91c3-07965f05b570" ] .

bldg:STOR.ZONE.AHU04.RM4337.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4337.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b1f6a5aa-75cc-3aeb-91a2-831b8e1e2f82" ] .

bldg:STOR.ZONE.AHU04.RM4337.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4337.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "588446b8-874c-30fb-9b0f-9cf30be0ed22" ] .

bldg:STOR.ZONE.AHU04.RM4337.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4337.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "352b6b52-aa4d-36e2-8ece-36dc3a3465c1" ] .

bldg:STOR.ZONE.AHU04.RM4337.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4337.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f980a293-dfc7-3dff-a3a7-85dd4ce077d4" ] .

bldg:STOR.ZONE.AHU04.RM4337.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4337.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "70ffefea-cbb2-3edb-901d-7efefb5cd202" ] .

bldg:STOR.ZONE.AHU04.RM4339.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4339.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "56a137e4-772e-3025-ae8e-b1b4d9e3f58c" ] .

bldg:STOR.ZONE.AHU04.RM4339.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4339.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ad2faf7d-c2d4-302a-a1e0-97b8c82c0661" ] .

bldg:STOR.ZONE.AHU04.RM4339.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4339.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "56340330-e48b-37ad-9939-dea30e2f7b20" ] .

bldg:STOR.ZONE.AHU04.RM4339.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4339.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "6ae5b30f-8e0c-3e63-88a1-1e09ee67f784" ] .

bldg:STOR.ZONE.AHU04.RM4339.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4339.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c8adbd97-8757-38ee-a035-96fcf9456d04" ] .

bldg:STOR.ZONE.AHU04.RM4339.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4339.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b6024f5f-48bf-3192-91bb-61a64c794acb" ] .

bldg:STOR.ZONE.AHU04.RM4342.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4342.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9026b1e3-ac82-32d8-8ef1-1bc8c76b0b07" ] .

bldg:STOR.ZONE.AHU04.RM4342.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4342.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "52334227-1fe7-3376-a81f-6737b34a5223" ] .

bldg:STOR.ZONE.AHU04.RM4342.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4342.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "331b45ff-0698-3796-9c48-762de5a751f7" ] .

bldg:STOR.ZONE.AHU04.RM4342.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4342.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "88f8a587-ac10-3fef-957c-f477246a5a89" ] .

bldg:STOR.ZONE.AHU04.RM4342.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4342.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b4bab3a3-bc87-3141-ba06-daeed0c8c695" ] .

bldg:STOR.ZONE.AHU04.RM4342.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4342.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "83384977-2965-32da-992f-adf346d06a32" ] .

bldg:STOR.ZONE.AHU04.RM4343.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4343.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c765e393-278d-326a-ad7d-323b7f0f7b30" ] .

bldg:STOR.ZONE.AHU04.RM4343.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4343.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "90c05213-6c81-3f64-9c2d-cfe1393265e2" ] .

bldg:STOR.ZONE.AHU04.RM4343.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4343.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2ce917f5-7e6a-3d89-b6ef-de3274ff7d06" ] .

bldg:STOR.ZONE.AHU04.RM4343.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4343.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "1310f716-db11-3f26-9155-ae2dd563960e" ] .

bldg:STOR.ZONE.AHU04.RM4343.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4343.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ea3cb71b-c19e-3613-a8fb-11f8239d0584" ] .

bldg:STOR.ZONE.AHU04.RM4343.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4343.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "145fabe2-54c5-3c1c-bb4f-7af3cb62638d" ] .

bldg:STOR.ZONE.AHU04.RM4344.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4344.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "391ab31d-72a3-33ef-9cd7-79920b884912" ] .

bldg:STOR.ZONE.AHU04.RM4344.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4344.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5050193b-0a40-3b79-94e7-5a1ed67d23f6" ] .

bldg:STOR.ZONE.AHU04.RM4344.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4344.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d6ad1a64-8445-3abf-ba50-4f748ac49a2d" ] .

bldg:STOR.ZONE.AHU04.RM4344.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4344.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "32f9d2b4-49be-3df8-9232-1c17c15eb8c5" ] .

bldg:STOR.ZONE.AHU04.RM4344.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4344.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "cf94bece-597e-357f-8fb6-8c3648efaf12" ] .

bldg:STOR.ZONE.AHU04.RM4344.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4344.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "91a06753-9b68-3609-84cc-541dcc07b861" ] .

bldg:STOR.ZONE.AHU04.RM4345.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4345.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "356caa84-d85f-378d-8bb4-97b114785117" ] .

bldg:STOR.ZONE.AHU04.RM4345.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4345.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e857c2b6-32c4-329a-bdd5-b3ff6f916a76" ] .

bldg:STOR.ZONE.AHU04.RM4345.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4345.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0198f4aa-1ac0-32a9-bb38-ec1391886b6c" ] .

bldg:STOR.ZONE.AHU04.RM4345.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4345.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "babbd1a5-79ce-3d0f-a189-ee6526e3b96a" ] .

bldg:STOR.ZONE.AHU04.RM4345.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4345.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "43dd333d-fb16-33a3-a58f-d69b092fc3db" ] .

bldg:STOR.ZONE.AHU04.RM4345.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4345.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "64665e62-991c-324f-bc74-2e5371f3b0a5" ] .

bldg:STOR.ZONE.AHU04.RM4347.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4347.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "25c1b139-04ff-3c5c-b17a-6999b5e520e6" ] .

bldg:STOR.ZONE.AHU04.RM4347.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4347.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8d0ff083-777c-34a1-b8b1-d46bc2db19ab" ] .

bldg:STOR.ZONE.AHU04.RM4347.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4347.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1f8b4408-4a13-3b4f-9435-d8937ee0fac6" ] .

bldg:STOR.ZONE.AHU04.RM4347.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4347.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "8fc30931-0bc0-322f-916b-daecd5a6293c" ] .

bldg:STOR.ZONE.AHU04.RM4347.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4347.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1c5ec0f2-1e4c-39ea-928a-5e968209b4cb" ] .

bldg:STOR.ZONE.AHU04.RM4347.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4347.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "77e1fa15-d88b-3edb-9a5f-8062b14c4f3a" ] .

bldg:STOR.ZONE.AHU04.RM4348.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4348.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a70b6965-3fd3-39df-a02f-df4eeebfd0fe" ] .

bldg:STOR.ZONE.AHU04.RM4348.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4348.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2c0e72b6-1921-3905-a091-aabaa9ddd308" ] .

bldg:STOR.ZONE.AHU04.RM4348.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4348.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6d7ffe9e-1973-3281-9a98-35e799dc67d5" ] .

bldg:STOR.ZONE.AHU04.RM4348.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4348.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "a041a99d-7aaa-31b1-b1dd-938ebed38618" ] .

bldg:STOR.ZONE.AHU04.RM4348.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4348.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "94a5dcb2-0f1c-3cbf-ba0b-4ce350332502" ] .

bldg:STOR.ZONE.AHU04.RM4348.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4348.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ecb3a31f-d8cd-3172-90c1-196bc99669fb" ] .

bldg:STOR.ZONE.AHU04.RM4349.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4349.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f34a1887-4f4f-30af-b6df-3208672fb22e" ] .

bldg:STOR.ZONE.AHU04.RM4349.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4349.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "eabc1fe0-ed7d-3d08-b834-869d49e1368d" ] .

bldg:STOR.ZONE.AHU04.RM4349.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4349.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "21fb8ba7-604e-3857-b024-61fcc41e5f3b" ] .

bldg:STOR.ZONE.AHU04.RM4349.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4349.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "336cf4f1-0edc-3ae6-8123-e2ce482bf33f" ] .

bldg:STOR.ZONE.AHU04.RM4349.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4349.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e05a0bed-ce1d-3645-b508-cc070c1a30ec" ] .

bldg:STOR.ZONE.AHU04.RM4349.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4349.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "22ddbddb-3f1c-3311-a9d2-5fbf2007b2a3" ] .

bldg:STOR.ZONE.AHU04.RM4350.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4350.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8f994064-399b-3f34-a458-96f411f44109" ] .

bldg:STOR.ZONE.AHU04.RM4350.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4350.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3bdcaac5-2406-384b-bb08-32f8eb7db2c0" ] .

bldg:STOR.ZONE.AHU04.RM4350.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4350.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "df9a6b53-be0d-3ff4-95ea-6d6777af1d90" ] .

bldg:STOR.ZONE.AHU04.RM4350.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4350.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "2034081a-f89a-359f-ba52-24f9c4c179e3" ] .

bldg:STOR.ZONE.AHU04.RM4350.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4350.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1f37b106-d1ee-38c5-87df-d456ba61f9bf" ] .

bldg:STOR.ZONE.AHU04.RM4350.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4350.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f7cf3b6a-0c49-3672-8355-823333de4e80" ] .

bldg:STOR.ZONE.AHU04.RM4352.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4352.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5b552cf2-b136-33af-ace7-6d5c76db8614" ] .

bldg:STOR.ZONE.AHU04.RM4352.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4352.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5c65c50e-fe31-3c2a-907b-b08e7bc2717a" ] .

bldg:STOR.ZONE.AHU04.RM4352.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4352.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0756a5d4-6753-308e-a4ab-6fcd39569c4b" ] .

bldg:STOR.ZONE.AHU04.RM4352.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4352.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "1c3e7835-2a37-3898-9293-58e3903e487f" ] .

bldg:STOR.ZONE.AHU04.RM4352.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4352.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e0db6f67-1890-3424-906c-a4c36b6accd2" ] .

bldg:STOR.ZONE.AHU04.RM4352.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4352.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cccd0d80-342c-3c7e-9bec-4626e0429239" ] .

bldg:STOR.ZONE.AHU04.RM4352B.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4352B.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d1f02e82-cbce-3d00-bb19-fb5a19f31664" ] .

bldg:STOR.ZONE.AHU04.RM4352B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4352B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3ce39888-4062-32b0-80fc-8b8b883c709e" ] .

bldg:STOR.ZONE.AHU04.RM4352B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU04.RM4352B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "874150dd-51b6-3b2a-b747-6be136c1da5a" ] .

bldg:STOR.ZONE.AHU04.RM4352B.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4352B.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "0ab57611-cdf4-37e8-8f3b-0acacc5ed5fe" ] .

bldg:STOR.ZONE.AHU04.RM4352B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU04.RM4352B.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "dead8e96-b415-3a8e-a108-a8accee151cd" ] .

bldg:STOR.ZONE.AHU04.RM4352B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU04.RM4352B.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a288a4de-c632-3128-a8cb-caaffdd1fe79" ] .

bldg:STOR.ZONE.AHU05.RM5206.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5206.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "24f82a1b-dd46-3b66-86bf-fdc211b426b6" ] .

bldg:STOR.ZONE.AHU05.RM5206.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5206.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4d6ba6d6-6e20-3a31-8a6f-ead55d1de4e8" ] .

bldg:STOR.ZONE.AHU05.RM5206.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5206.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ea121399-7213-3f6a-805f-ad2f472de517" ] .

bldg:STOR.ZONE.AHU05.RM5206.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5206.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "4c3b427c-5e92-346e-9fe5-5b8293c82df2" ] .

bldg:STOR.ZONE.AHU05.RM5206.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5206.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9f19e5eb-ded4-3f38-8925-338fc8a908fd" ] .

bldg:STOR.ZONE.AHU05.RM5206.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5206.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cff1b1e9-0488-3a11-b500-e68a8a05aa83" ] .

bldg:STOR.ZONE.AHU05.RM5310.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5310.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "489bccec-8fb5-3811-a32f-13fe428a2d6f" ] .

bldg:STOR.ZONE.AHU05.RM5310.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5310.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "67db6451-4797-36a9-b873-b8b118b79583" ] .

bldg:STOR.ZONE.AHU05.RM5310.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5310.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7bd6472f-dd69-33c9-9be7-4b0801967b12" ] .

bldg:STOR.ZONE.AHU05.RM5310.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5310.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "4c7210ea-8caa-3989-9083-7f5d591a6521" ] .

bldg:STOR.ZONE.AHU05.RM5310.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5310.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "97fa389f-fa01-3fcc-a118-ea73facd924d" ] .

bldg:STOR.ZONE.AHU05.RM5310.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5310.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3fa39a03-c2ce-3c95-8a3e-ac63524c83be" ] .

bldg:STOR.ZONE.AHU05.RM5326.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5326.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "84caa544-bdee-3dc0-a3c8-05d4455a7494" ] .

bldg:STOR.ZONE.AHU05.RM5326.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5326.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0eabf17a-eb25-313c-bb3e-72cb45a9ead3" ] .

bldg:STOR.ZONE.AHU05.RM5326.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5326.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a1297920-e222-34ab-b3b7-855734cfe69f" ] .

bldg:STOR.ZONE.AHU05.RM5326.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5326.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "551131e7-fc46-3fc0-b733-c03a4ca00fd9" ] .

bldg:STOR.ZONE.AHU05.RM5326.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5326.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6934b6c4-63da-3a1f-af90-1019691d4c32" ] .

bldg:STOR.ZONE.AHU05.RM5326.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5326.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6a6e63ab-904e-3d62-9c25-64928bafcee2" ] .

bldg:STOR.ZONE.AHU05.RM5328.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5328.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e2b51945-6fb4-34ee-a855-95b44f3047a5" ] .

bldg:STOR.ZONE.AHU05.RM5328.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5328.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d9c16d45-7175-386e-aef9-f87bf08b2f23" ] .

bldg:STOR.ZONE.AHU05.RM5328.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5328.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ef08cd69-f47d-3274-a3c6-48eafaa02f0f" ] .

bldg:STOR.ZONE.AHU05.RM5328.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5328.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "aeac66db-45b6-3cce-aa5c-a9ace6e2e222" ] .

bldg:STOR.ZONE.AHU05.RM5328.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5328.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5836ad73-a0b7-3be0-bfaa-b5628f10656f" ] .

bldg:STOR.ZONE.AHU05.RM5328.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5328.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4a17a67b-8e8d-3b45-b572-ecf407e75524" ] .

bldg:STOR.ZONE.AHU05.RM5330.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5330.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "99d04ea2-b55a-3ba7-8e4c-84ddae23b984" ] .

bldg:STOR.ZONE.AHU05.RM5330.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5330.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "220ade48-b84f-3970-a56c-9183974b22a8" ] .

bldg:STOR.ZONE.AHU05.RM5330.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5330.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "41be67fb-3297-3379-8c81-3eda5c013d65" ] .

bldg:STOR.ZONE.AHU05.RM5330.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5330.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e0a867bf-82eb-3625-8f38-b39938941a42" ] .

bldg:STOR.ZONE.AHU05.RM5330.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5330.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "fa93ca43-2d16-33de-b55b-a453160bfd29" ] .

bldg:STOR.ZONE.AHU05.RM5330.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5330.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ccf02925-c5f7-3be8-8f5a-8fd6dfae70ec" ] .

bldg:STOR.ZONE.AHU05.RM5331.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5331.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "47bb0954-de46-3a36-b001-67d73fd0236f" ] .

bldg:STOR.ZONE.AHU05.RM5331.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5331.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6580ecf0-47b8-3643-b421-8d22b033355e" ] .

bldg:STOR.ZONE.AHU05.RM5331.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5331.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d68683a9-5f29-3cd8-b6ef-dbf7c0c35c94" ] .

bldg:STOR.ZONE.AHU05.RM5331.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5331.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "3a8b0a9e-8be8-3015-8cae-8ad8410ae102" ] .

bldg:STOR.ZONE.AHU05.RM5331.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5331.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "04d815ba-08fa-3eb2-923d-9209427cbc10" ] .

bldg:STOR.ZONE.AHU05.RM5331.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5331.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ca9fbaab-996e-346a-95f3-ddfff7b0b6d8" ] .

bldg:STOR.ZONE.AHU05.RM5335.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5335.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6e650424-6058-3b67-b81f-e3aff4abd74a" ] .

bldg:STOR.ZONE.AHU05.RM5335.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5335.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c2b7120b-a329-3648-9b4c-c7b63a43048f" ] .

bldg:STOR.ZONE.AHU05.RM5335.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5335.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "52a5c64b-9055-377c-a2ca-02dd16452649" ] .

bldg:STOR.ZONE.AHU05.RM5335.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5335.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "1b21fb30-e581-3b1a-9d3f-6a83f0a61a31" ] .

bldg:STOR.ZONE.AHU05.RM5335.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5335.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "22401f6d-c8fa-374a-b119-0f98959b1828" ] .

bldg:STOR.ZONE.AHU05.RM5335.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5335.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e6d528b7-7b32-38f9-8da5-59a284144145" ] .

bldg:STOR.ZONE.AHU05.RM5337.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5337.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2208a451-acaa-3094-9601-bf3d2f6e700e" ] .

bldg:STOR.ZONE.AHU05.RM5337.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5337.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "af6a9779-ed9a-33c9-8dc6-62a405b0b43d" ] .

bldg:STOR.ZONE.AHU05.RM5337.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5337.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "da0e679d-ff71-3160-8d05-f5a146c33c8e" ] .

bldg:STOR.ZONE.AHU05.RM5337.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5337.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "041b9556-241b-3dd6-b8a0-8f7cfad922d2" ] .

bldg:STOR.ZONE.AHU05.RM5337.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5337.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a9a73f05-6ba6-3348-a932-3da61ef7914d" ] .

bldg:STOR.ZONE.AHU05.RM5337.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5337.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "295a9e27-4bf6-30d5-9b84-b20dc8113f29" ] .

bldg:STOR.ZONE.AHU05.RM5339.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5339.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "04ac1a57-3ea1-31fe-a4c0-a01d72f8844c" ] .

bldg:STOR.ZONE.AHU05.RM5339.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5339.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8a4f98bf-b4ce-3558-88f0-b061122266b3" ] .

bldg:STOR.ZONE.AHU05.RM5339.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5339.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "95b9e869-ee05-3cc5-a1d2-ddf956375351" ] .

bldg:STOR.ZONE.AHU05.RM5339.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5339.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "cd2c2e10-73fb-39d6-9efd-8985bc51ec36" ] .

bldg:STOR.ZONE.AHU05.RM5339.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5339.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a171cf4c-b327-3ba4-b564-e697ba5e3f62" ] .

bldg:STOR.ZONE.AHU05.RM5339.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5339.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a4596a20-0577-3d19-a808-765b93115bb4" ] .

bldg:STOR.ZONE.AHU05.RM5342.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5342.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "04c33836-5b78-349c-b9c4-d07413109f82" ] .

bldg:STOR.ZONE.AHU05.RM5342.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5342.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7e2e490a-51b8-3bf2-b561-8d78c4553d83" ] .

bldg:STOR.ZONE.AHU05.RM5342.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5342.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2db37694-cf51-3fbf-abc3-0d8d592d3867" ] .

bldg:STOR.ZONE.AHU05.RM5342.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5342.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "90bca897-a666-3386-b84d-853422bd68f8" ] .

bldg:STOR.ZONE.AHU05.RM5342.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5342.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1209b53e-2d1a-30e5-8457-df0bcef925d1" ] .

bldg:STOR.ZONE.AHU05.RM5342.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5342.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7255946c-ccc0-3130-affb-0ad17042ab36" ] .

bldg:STOR.ZONE.AHU05.RM5343.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5343.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "04b96691-5621-37d3-a6f0-82bfe91bbf3c" ] .

bldg:STOR.ZONE.AHU05.RM5343.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5343.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "84a32608-9f47-3f0a-a58d-f58c396dbd97" ] .

bldg:STOR.ZONE.AHU05.RM5343.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5343.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e76ac8da-f0dd-3468-867d-5309c06e5ad7" ] .

bldg:STOR.ZONE.AHU05.RM5343.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5343.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e3354b84-45dc-39da-afbb-f7e1f8c5e26b" ] .

bldg:STOR.ZONE.AHU05.RM5343.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5343.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4687b00a-3eb1-30d3-8428-56f5130901a1" ] .

bldg:STOR.ZONE.AHU05.RM5343.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5343.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "21f9157f-dff4-3bdb-b1b7-cbda79d451c4" ] .

bldg:STOR.ZONE.AHU05.RM5345.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5345.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6b81e8b1-3758-3140-b00d-8585de4fee7e" ] .

bldg:STOR.ZONE.AHU05.RM5345.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5345.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "45ad6d7a-76bd-3790-a211-e8f841779bd1" ] .

bldg:STOR.ZONE.AHU05.RM5345.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5345.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0526beac-fe5f-3f45-826d-10e5ac0dc4c4" ] .

bldg:STOR.ZONE.AHU05.RM5345.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5345.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "bbdb4e2b-2582-32f0-a7e7-d4361b268f00" ] .

bldg:STOR.ZONE.AHU05.RM5345.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5345.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "06d596f1-b303-3e2b-ac52-cb934093a460" ] .

bldg:STOR.ZONE.AHU05.RM5345.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5345.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "01fa43c4-3e58-3a05-9a2a-e7c47257e0d4" ] .

bldg:STOR.ZONE.AHU05.RM5346.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5346.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b683f615-79ab-368d-9e13-90d3f104bfd0" ] .

bldg:STOR.ZONE.AHU05.RM5346.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5346.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a93a1faa-86ba-38bc-a7bf-9e36ec56f742" ] .

bldg:STOR.ZONE.AHU05.RM5346.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5346.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "05e06a78-319c-3f4f-9804-bbb0c83fe640" ] .

bldg:STOR.ZONE.AHU05.RM5346.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5346.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "7bf1b08a-34cf-3791-858e-9952335bdbbd" ] .

bldg:STOR.ZONE.AHU05.RM5346.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5346.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c73b9580-8416-344d-a849-a601eb8892d8" ] .

bldg:STOR.ZONE.AHU05.RM5346.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5346.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2063eb04-2a09-3a6f-8960-87c1d56049ec" ] .

bldg:STOR.ZONE.AHU05.RM5347.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5347.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "df01bacc-bb5d-3c3d-9042-242343bbae35" ] .

bldg:STOR.ZONE.AHU05.RM5347.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5347.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "108e734d-ba1b-3cfd-bfed-374566ffd2e4" ] .

bldg:STOR.ZONE.AHU05.RM5347.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5347.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bb954943-2547-31d5-bc38-c3ac1e322e8d" ] .

bldg:STOR.ZONE.AHU05.RM5347.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5347.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "8607a840-4ba8-3f4f-9f92-021df5a157fb" ] .

bldg:STOR.ZONE.AHU05.RM5347.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5347.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6ce135de-3523-346f-a857-e5f3d25ac917" ] .

bldg:STOR.ZONE.AHU05.RM5347.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5347.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "55c14b34-5548-3d3e-b8f9-050e04cdd87a" ] .

bldg:STOR.ZONE.AHU05.RM5348.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5348.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "42cfff2d-0bf4-3509-a5cf-580d02b1e1c4" ] .

bldg:STOR.ZONE.AHU05.RM5348.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5348.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2cba76c4-bc77-3c0f-984a-4f0505db675d" ] .

bldg:STOR.ZONE.AHU05.RM5348.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5348.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4e6f7f7b-a6b7-316a-847e-c37751834602" ] .

bldg:STOR.ZONE.AHU05.RM5348.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5348.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "d9deee56-8154-32cb-8eb2-67453ffe5225" ] .

bldg:STOR.ZONE.AHU05.RM5348.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5348.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "40fcccec-d14d-3083-b593-13c349edfadc" ] .

bldg:STOR.ZONE.AHU05.RM5348.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5348.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ac72f122-0a06-39a7-bec0-0f48798d4584" ] .

bldg:STOR.ZONE.AHU05.RM5348A.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5348A.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "989a51aa-1042-30be-9b7f-3d1eb460207f" ] .

bldg:STOR.ZONE.AHU05.RM5348A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5348A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ff98e6e7-8d1d-3e81-839e-6f382042a682" ] .

bldg:STOR.ZONE.AHU05.RM5348A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5348A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8935a480-cafe-3f03-9705-4d7d0baf3f52" ] .

bldg:STOR.ZONE.AHU05.RM5348A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5348A.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "8ceb8d34-2065-3ed0-9f5f-73fce18539f3" ] .

bldg:STOR.ZONE.AHU05.RM5348A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5348A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2bc62f4c-f898-3e0e-bc27-31d453cbb646" ] .

bldg:STOR.ZONE.AHU05.RM5348A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5348A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2887c6ee-5771-3a49-833b-1b84f090f958" ] .

bldg:STOR.ZONE.AHU05.RM5349.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5349.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "48d267c7-72d6-3658-983e-06f6eb3cb8c6" ] .

bldg:STOR.ZONE.AHU05.RM5349.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5349.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8452e75f-9d22-326b-b681-cb36eadb7592" ] .

bldg:STOR.ZONE.AHU05.RM5349.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5349.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "18e6d8c1-bba3-3520-ad7b-78028459f730" ] .

bldg:STOR.ZONE.AHU05.RM5349.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5349.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "ee483252-9576-304f-9fcf-a28d577f9f2e" ] .

bldg:STOR.ZONE.AHU05.RM5349.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5349.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "80a34336-de75-3abd-9495-7566f11cc04f" ] .

bldg:STOR.ZONE.AHU05.RM5349.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5349.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "02773f3c-531f-3ffe-bd0f-131d0a2ace31" ] .

bldg:STOR.ZONE.AHU05.RM5350.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5350.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0e6fc96b-b19e-3942-a275-aaf6352bb73c" ] .

bldg:STOR.ZONE.AHU05.RM5350.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5350.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d5641a58-c050-38e5-9d97-15538a2d714a" ] .

bldg:STOR.ZONE.AHU05.RM5350.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5350.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "15ce7eeb-07eb-3c77-b04c-f71dab3883c8" ] .

bldg:STOR.ZONE.AHU05.RM5350.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5350.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "84771ccd-ec94-3ca6-aeea-9d3cdcd78ffb" ] .

bldg:STOR.ZONE.AHU05.RM5350.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5350.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4b1310d7-2408-3b03-9eaf-855d49374213" ] .

bldg:STOR.ZONE.AHU05.RM5350.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5350.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8d7f659b-3bfa-3117-93ad-a1b69da08857" ] .

bldg:STOR.ZONE.AHU05.RM5350BN.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5350BN.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "84f52755-5ea0-36e3-8f4d-0d2702be9b00" ] .

bldg:STOR.ZONE.AHU05.RM5350BN.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5350BN.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cbef802c-2a6b-3215-986f-995954a93593" ] .

bldg:STOR.ZONE.AHU05.RM5350BN.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5350BN.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b9e9cb0d-c416-3e67-9ae4-11f436a63e95" ] .

bldg:STOR.ZONE.AHU05.RM5350BN.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5350BN.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "5cfd46b2-b160-3b07-88cf-dc50943fb3a5" ] .

bldg:STOR.ZONE.AHU05.RM5350BN.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5350BN.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4c5d9acf-d511-3f65-afe6-bb0c777318f2" ] .

bldg:STOR.ZONE.AHU05.RM5350BN.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5350BN.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "551c2607-990b-3a30-9ee0-c78e3c995055" ] .

bldg:STOR.ZONE.AHU05.RM5350BS.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5350BS.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "34748392-bad4-39c2-9006-3996816ed210" ] .

bldg:STOR.ZONE.AHU05.RM5350BS.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5350BS.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5bf9d324-c277-32ac-b132-d2f9f397a109" ] .

bldg:STOR.ZONE.AHU05.RM5350BS.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU05.RM5350BS.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "39e9e988-6b4c-333d-a7ce-92f715d1dcc2" ] .

bldg:STOR.ZONE.AHU05.RM5350BS.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5350BS.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "77ca1523-adcb-365d-a3bc-e2d08b0de092" ] .

bldg:STOR.ZONE.AHU05.RM5350BS.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU05.RM5350BS.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9c262443-c6ca-3b53-b38b-56028d4da7c1" ] .

bldg:STOR.ZONE.AHU05.RM5350BS.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU05.RM5350BS.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5e4c122f-29c7-368c-b955-4ff3b693408e" ] .

bldg:STOR.ZONE.AHU06.RM6310.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6310.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "380f595b-ec20-3d01-b5d5-924353307b35" ] .

bldg:STOR.ZONE.AHU06.RM6310.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6310.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a8d2b018-4652-3192-b260-d550fced8e10" ] .

bldg:STOR.ZONE.AHU06.RM6310.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6310.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "64b22a9f-1c12-3e9a-b3d8-ee147df7dc21" ] .

bldg:STOR.ZONE.AHU06.RM6310.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6310.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e2b33670-e3cc-3761-b165-8986c802a6c3" ] .

bldg:STOR.ZONE.AHU06.RM6310.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6310.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "971b9ce2-e5b2-3abd-ab39-8e591219a22b" ] .

bldg:STOR.ZONE.AHU06.RM6310.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6310.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d86a88f5-b628-38d7-859e-3cc1b58cccc2" ] .

bldg:STOR.ZONE.AHU06.RM6314.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6314.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3e73fe76-1797-3f2d-99d4-241a11f338a3" ] .

bldg:STOR.ZONE.AHU06.RM6314.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6314.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ef1c6dfb-08b6-348c-8b76-a967b2d9dd95" ] .

bldg:STOR.ZONE.AHU06.RM6314.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6314.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2de4d6c0-1e98-3f19-b25b-652fc7c666b8" ] .

bldg:STOR.ZONE.AHU06.RM6314.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6314.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "aaaead0b-4f79-3291-84d8-9363c487f696" ] .

bldg:STOR.ZONE.AHU06.RM6314.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6314.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1aece6c4-19f8-3128-969a-f65fa9552a37" ] .

bldg:STOR.ZONE.AHU06.RM6314.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6314.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "489d7921-6e36-3f95-98c8-f142f9fa4df5" ] .

bldg:STOR.ZONE.AHU06.RM6322.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6322.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c6000830-3bc2-395c-b980-3369b5b9d3d8" ] .

bldg:STOR.ZONE.AHU06.RM6322.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6322.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c71c1c54-db5a-36c4-bdf1-bc0b0aedf2e2" ] .

bldg:STOR.ZONE.AHU06.RM6322.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6322.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "87c831a0-b2a8-3661-a23e-dc28f4c013de" ] .

bldg:STOR.ZONE.AHU06.RM6322.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6322.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e54f8841-facf-3109-bc31-155652d912d9" ] .

bldg:STOR.ZONE.AHU06.RM6322.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6322.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "388a1edf-7994-37bb-aece-29451d56627f" ] .

bldg:STOR.ZONE.AHU06.RM6322.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6322.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "53316634-b5c4-37f5-9ee4-70644999e82c" ] .

bldg:STOR.ZONE.AHU06.RM6324.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6324.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e7dfbee3-df59-32fc-9a59-48cbbea58d9f" ] .

bldg:STOR.ZONE.AHU06.RM6324.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6324.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9a6317d3-f779-3a91-8c76-6bce065f0c5e" ] .

bldg:STOR.ZONE.AHU06.RM6324.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6324.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "18e3e4b3-b196-32a8-9115-0cce9e732614" ] .

bldg:STOR.ZONE.AHU06.RM6324.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6324.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "a7480d19-d76b-36d8-a8f0-f3e5c2b87bf6" ] .

bldg:STOR.ZONE.AHU06.RM6324.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6324.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a225d847-9cb9-347b-88b0-ca2dd8db2577" ] .

bldg:STOR.ZONE.AHU06.RM6324.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6324.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e89d0fec-916b-300a-b1f1-7735f56d8b15" ] .

bldg:STOR.ZONE.AHU06.RM6326.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6326.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "69e89874-cf8d-32c1-a370-4ffe8321a949" ] .

bldg:STOR.ZONE.AHU06.RM6326.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6326.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "272e1020-c74a-37d3-8cc5-a02ef1082897" ] .

bldg:STOR.ZONE.AHU06.RM6326.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6326.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c83fcee4-a226-3a2e-b03f-5c496f25ce27" ] .

bldg:STOR.ZONE.AHU06.RM6326.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6326.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e064f93f-c013-30f4-b780-200e3ef55949" ] .

bldg:STOR.ZONE.AHU06.RM6326.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6326.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "14538344-7e58-30f3-a8f7-d144b1c59ba8" ] .

bldg:STOR.ZONE.AHU06.RM6326.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6326.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4edcdf5d-bc51-3ad4-ab40-22cf4318e2a3" ] .

bldg:STOR.ZONE.AHU06.RM6328.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6328.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8ee52659-70aa-328f-8a21-9ce003465859" ] .

bldg:STOR.ZONE.AHU06.RM6328.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6328.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3a6a19e1-e946-3d5b-8aeb-090e530ffa6b" ] .

bldg:STOR.ZONE.AHU06.RM6328.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6328.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0150a9d2-160a-31cf-a84c-e9018f23664f" ] .

bldg:STOR.ZONE.AHU06.RM6328.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6328.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e97c4644-8495-354d-b461-9eec1d82adc1" ] .

bldg:STOR.ZONE.AHU06.RM6328.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6328.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "06ffbd68-9462-3638-84fc-9d92c7bbbcee" ] .

bldg:STOR.ZONE.AHU06.RM6328.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6328.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5e9f6fe6-cab4-3897-a0fb-1a907d2d172f" ] .

bldg:STOR.ZONE.AHU06.RM6330.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6330.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b475c6b1-e421-38b4-9e2b-6ca26feb42c2" ] .

bldg:STOR.ZONE.AHU06.RM6330.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6330.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2287b3a2-cfcf-327c-bb2f-8e2626768fcd" ] .

bldg:STOR.ZONE.AHU06.RM6330.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6330.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "89d30ff5-8063-3ea0-9b45-70a9548fab84" ] .

bldg:STOR.ZONE.AHU06.RM6330.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6330.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "cec84417-d49f-3f17-8f88-272b0238db74" ] .

bldg:STOR.ZONE.AHU06.RM6330.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6330.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f681326c-6ac4-3715-8167-4a508aeabe68" ] .

bldg:STOR.ZONE.AHU06.RM6330.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6330.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4ffe3a0a-47ac-3d61-9ec2-04c8e4253b8d" ] .

bldg:STOR.ZONE.AHU06.RM6331.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6331.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6da259bc-edfc-35d7-86a3-3ae4c3e1c561" ] .

bldg:STOR.ZONE.AHU06.RM6331.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6331.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fe6f84e2-7a63-34e5-8dd9-0a616e330b67" ] .

bldg:STOR.ZONE.AHU06.RM6331.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6331.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d31ff5fa-9724-30a5-a683-787316c508d7" ] .

bldg:STOR.ZONE.AHU06.RM6331.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6331.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "5c7ede7f-4e52-3ebe-a475-700e61c70f2b" ] .

bldg:STOR.ZONE.AHU06.RM6331.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6331.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7d4bc6d2-2c5c-32d9-b097-0cc0b2b7c09d" ] .

bldg:STOR.ZONE.AHU06.RM6331.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6331.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ca9057b4-1363-31dd-90b9-d530d75c8e09" ] .

bldg:STOR.ZONE.AHU06.RM6333.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6333.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "498ceee6-6ec0-356c-a074-819b77aaf074" ] .

bldg:STOR.ZONE.AHU06.RM6333.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6333.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0d864a13-7320-341c-9699-53e563f25655" ] .

bldg:STOR.ZONE.AHU06.RM6333.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6333.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d592ef07-c98b-36b9-b562-dbfa9bc7379b" ] .

bldg:STOR.ZONE.AHU06.RM6333.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6333.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "0a0bef7c-84d4-3935-aa52-21edc328ccbb" ] .

bldg:STOR.ZONE.AHU06.RM6333.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6333.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0c312264-3304-3c7d-9c04-ab897aac16da" ] .

bldg:STOR.ZONE.AHU06.RM6333.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6333.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3a140a78-fbe4-3a4d-8a4a-054b12fcc5e6" ] .

bldg:STOR.ZONE.AHU06.RM6337.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6337.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9927b089-4551-39de-9f93-1c871af65060" ] .

bldg:STOR.ZONE.AHU06.RM6337.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6337.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7a484af9-f2ff-3252-9f0d-a1559c48db84" ] .

bldg:STOR.ZONE.AHU06.RM6337.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6337.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2e3b8e95-82ce-3610-ad75-75be0e72e4ec" ] .

bldg:STOR.ZONE.AHU06.RM6337.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6337.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "10c6a3db-219c-35b5-aa1e-2da2f5140f3b" ] .

bldg:STOR.ZONE.AHU06.RM6337.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6337.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2055cc26-1c9d-3524-be7a-3ec7196b0300" ] .

bldg:STOR.ZONE.AHU06.RM6337.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6337.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "74027856-0930-39b4-9de6-49ed5c77bf2c" ] .

bldg:STOR.ZONE.AHU06.RM6342.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6342.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "242c2adf-6bfc-3915-87a6-4ced1d45c35d" ] .

bldg:STOR.ZONE.AHU06.RM6342.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6342.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "33ac09dc-5422-3190-986d-8ff0895714b9" ] .

bldg:STOR.ZONE.AHU06.RM6342.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6342.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7460dde6-c139-37a6-89cb-618edd362ffa" ] .

bldg:STOR.ZONE.AHU06.RM6342.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6342.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "17e8cecf-ad95-3660-a3fc-977b47907840" ] .

bldg:STOR.ZONE.AHU06.RM6342.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6342.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "928176ea-0950-328d-ae1a-2913e036ab2d" ] .

bldg:STOR.ZONE.AHU06.RM6342.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6342.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "62fa2598-b0cc-3640-bd65-d3423b51a052" ] .

bldg:STOR.ZONE.AHU06.RM6343.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6343.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "40c8329f-d957-38d3-8638-6ea4bf2a3b68" ] .

bldg:STOR.ZONE.AHU06.RM6343.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6343.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0a3fa351-9392-31ff-982e-402d0a98cc3d" ] .

bldg:STOR.ZONE.AHU06.RM6343.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6343.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2547c518-5bd5-3f21-a2b5-90f164bb5706" ] .

bldg:STOR.ZONE.AHU06.RM6343.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6343.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "db0e659b-aaf3-3c34-b393-1e850ac624f9" ] .

bldg:STOR.ZONE.AHU06.RM6343.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6343.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "704a4b02-ce5c-31eb-a2c5-231708302849" ] .

bldg:STOR.ZONE.AHU06.RM6343.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6343.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0a0552e6-0e89-34c8-b668-5afc9e3635e1" ] .

bldg:STOR.ZONE.AHU06.RM6343A.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6343A.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "48cbb48a-69cd-3037-9b74-c90a7dac0603" ] .

bldg:STOR.ZONE.AHU06.RM6343A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6343A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "428be73a-3ac8-34f3-b9e1-012e8daa0ce2" ] .

bldg:STOR.ZONE.AHU06.RM6343A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6343A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1dbf2dae-7f07-3792-9ab3-9a5f2f218390" ] .

bldg:STOR.ZONE.AHU06.RM6343A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6343A.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "12d6726e-d84b-37fb-94a3-a94991a3785e" ] .

bldg:STOR.ZONE.AHU06.RM6343A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6343A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "00f40e07-6a04-363e-b841-2116ecb939ee" ] .

bldg:STOR.ZONE.AHU06.RM6343A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6343A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b4780f8e-39ee-3982-8c20-9e1d663b83b6" ] .

bldg:STOR.ZONE.AHU06.RM6343B.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6343B.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8fa2fd16-3160-35ac-b513-078c62868b6a" ] .

bldg:STOR.ZONE.AHU06.RM6343B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6343B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dda5b592-32d5-3d27-bf79-1081bee106b6" ] .

bldg:STOR.ZONE.AHU06.RM6343B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6343B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "dc7f1e34-18e4-3e65-8173-9182924c0fe2" ] .

bldg:STOR.ZONE.AHU06.RM6343B.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6343B.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "71ee783b-b058-3514-82f7-96c8bc1caaa9" ] .

bldg:STOR.ZONE.AHU06.RM6343B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6343B.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8a158ae5-a4aa-3cf0-be54-acd41014fc77" ] .

bldg:STOR.ZONE.AHU06.RM6343B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6343B.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bcfab666-e431-30c4-84e4-4116e44bfd24" ] .

bldg:STOR.ZONE.AHU06.RM6343C.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6343C.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8030cc86-e50f-39c0-8dce-b6ad0e2f68d3" ] .

bldg:STOR.ZONE.AHU06.RM6343C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6343C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "38e3fcee-9138-39f5-a693-27f453b9a2f0" ] .

bldg:STOR.ZONE.AHU06.RM6343C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6343C.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "daa8b5f8-a108-3b07-81bf-4a66c887d882" ] .

bldg:STOR.ZONE.AHU06.RM6343C.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6343C.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "cb9f2d59-d8b6-32ff-bfc0-3a25eecaacb5" ] .

bldg:STOR.ZONE.AHU06.RM6343C.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6343C.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "06f4f39f-98f8-3ecc-871e-e2784ef72166" ] .

bldg:STOR.ZONE.AHU06.RM6343C.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6343C.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "019ecca2-3750-37f7-88d4-2ec2aa306853" ] .

bldg:STOR.ZONE.AHU06.RM6344.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6344.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "de6db224-f245-354c-bc53-f73ebe61180c" ] .

bldg:STOR.ZONE.AHU06.RM6344.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6344.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8813f1ed-6d25-358b-80dc-284774961af4" ] .

bldg:STOR.ZONE.AHU06.RM6344.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6344.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4ba6feee-71d6-3af4-b46e-c451dbd01f6c" ] .

bldg:STOR.ZONE.AHU06.RM6344.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6344.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "cf8a08de-84a4-387a-9b62-a31d0dee5121" ] .

bldg:STOR.ZONE.AHU06.RM6344.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6344.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e7f4bca2-4499-394e-b79a-8cf5b5a525a2" ] .

bldg:STOR.ZONE.AHU06.RM6344.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6344.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d9f44b05-74d5-32f6-ac78-974b457f1e67" ] .

bldg:STOR.ZONE.AHU06.RM6345.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6345.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5c0a2f61-5c68-3927-82cb-eb9c170d43fc" ] .

bldg:STOR.ZONE.AHU06.RM6345.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6345.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "de7c6750-c533-32a7-939b-e96eed9d6549" ] .

bldg:STOR.ZONE.AHU06.RM6345.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6345.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "dd70b8fc-81a6-37f4-8376-bb96c12ced25" ] .

bldg:STOR.ZONE.AHU06.RM6345.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6345.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "26134140-21ff-3add-9431-45176e32d311" ] .

bldg:STOR.ZONE.AHU06.RM6345.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6345.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a27669c0-0d78-3152-9008-23571945ec24" ] .

bldg:STOR.ZONE.AHU06.RM6345.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6345.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9b4bfdcd-b3bb-340e-b450-5cbd7af47d23" ] .

bldg:STOR.ZONE.AHU06.RM6347.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6347.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "83cf2f8d-8caf-3c0e-8d42-e9e9829d9374" ] .

bldg:STOR.ZONE.AHU06.RM6347.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6347.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4b44674c-48da-3715-90b4-9a234390adad" ] .

bldg:STOR.ZONE.AHU06.RM6347.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6347.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "861828d8-1d12-3fbb-86e5-9c9c3945b1aa" ] .

bldg:STOR.ZONE.AHU06.RM6347.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6347.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "02be8f73-49e0-30df-837a-e10fcf79f737" ] .

bldg:STOR.ZONE.AHU06.RM6347.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6347.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0f106d7a-3ed1-30c3-b8e9-d839d295999f" ] .

bldg:STOR.ZONE.AHU06.RM6347.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6347.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e407cc3a-c5be-31e9-856b-a7adce46c163" ] .

bldg:STOR.ZONE.AHU06.RM6348.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6348.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "706a6448-f4a6-31ff-bb47-6b2065469115" ] .

bldg:STOR.ZONE.AHU06.RM6348.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6348.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ec4d2eb9-a7cc-3012-b6de-b45ae77184b4" ] .

bldg:STOR.ZONE.AHU06.RM6348.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6348.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4cdcb491-b37b-3ff5-b013-e50b39109589" ] .

bldg:STOR.ZONE.AHU06.RM6348.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6348.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "6148b84c-e8e3-390b-b29f-e6dadaf530c1" ] .

bldg:STOR.ZONE.AHU06.RM6348.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6348.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5124b1bd-b795-3a4a-9046-b4b9c572201b" ] .

bldg:STOR.ZONE.AHU06.RM6348.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6348.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4c98012b-f141-34e2-836e-9bac1e3650c7" ] .

bldg:STOR.ZONE.AHU06.RM6349.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6349.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9d7c76b9-8fe8-3805-b4e0-86e9f977f9de" ] .

bldg:STOR.ZONE.AHU06.RM6349.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6349.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3f8e3b07-8e35-3520-93b7-fea7fd64e19b" ] .

bldg:STOR.ZONE.AHU06.RM6349.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6349.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3ea6e1ca-25aa-3945-92f3-97ac22208cb0" ] .

bldg:STOR.ZONE.AHU06.RM6349.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6349.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "b3cb7716-1a63-305a-907c-3edd78712fd5" ] .

bldg:STOR.ZONE.AHU06.RM6349.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6349.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c3c6ab00-55e9-339d-9e7b-6f99c37fe04f" ] .

bldg:STOR.ZONE.AHU06.RM6349.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6349.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "abc63d49-ed24-33a2-aa07-f0a2f137a342" ] .

bldg:STOR.ZONE.AHU06.RM6352.Zone_Air_Control_Temp a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6352.Zone Air Control Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5894fd66-c66a-3cd5-99ea-66d3a918345d" ] .

bldg:STOR.ZONE.AHU06.RM6352.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6352.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "503d2fb8-f35c-300a-bd57-4447023c0cfc" ] .

bldg:STOR.ZONE.AHU06.RM6352.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "STOR.ZONE.AHU06.RM6352.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "74938760-0875-315d-af38-527d50ed3374" ] .

bldg:STOR.ZONE.AHU06.RM6352.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6352.Zone Heating Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e75cd2dc-985b-38d4-a845-f6c75ed7e309" ] .

bldg:STOR.ZONE.AHU06.RM6352.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "STOR.ZONE.AHU06.RM6352.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "00f07429-2a1c-3d99-994b-288b1c4cdf20" ] .

bldg:STOR.ZONE.AHU06.RM6352.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "STOR.ZONE.AHU06.RM6352.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c91b008d-a0ea-38cb-9ea6-4dcfc27587f2" ] .

bldg:VAVRM0208 a brick:VAV ;
    brick:feeds bldg:RM0208 ;
    brick:hasPoint bldg:STOR.ZONE.AHU00.RM0208.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU00.RM0208.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU00.RM0208.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU00.RM0208.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU00.RM0208.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU00.RM0208.Zone_Supply_Air_Temp .

bldg:VAVRM0310 a brick:VAV ;
    brick:feeds bldg:RM0310 ;
    brick:hasPoint bldg:STOR.ZONE.AHU00.RM0310.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU00.RM0310.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU00.RM0310.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU00.RM0310.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU00.RM0310.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU00.RM0310.Zone_Supply_Air_Temp .

bldg:VAVRM0318 a brick:VAV ;
    brick:feeds bldg:RM0318 ;
    brick:hasPoint bldg:STOR.ZONE.AHU00.RM0318.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU00.RM0318.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU00.RM0318.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU00.RM0318.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU00.RM0318.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU00.RM0318.Zone_Supply_Air_Temp .

bldg:VAVRM0335 a brick:VAV ;
    brick:feeds bldg:RM0335 ;
    brick:hasPoint bldg:STOR.ZONE.AHU00.RM0335.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU00.RM0335.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU00.RM0335.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU00.RM0335.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU00.RM0335.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU00.RM0335.Zone_Supply_Air_Temp .

bldg:VAVRM0343 a brick:VAV ;
    brick:feeds bldg:RM0343 ;
    brick:hasPoint bldg:STOR.ZONE.AHU00.RM0343.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU00.RM0343.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU00.RM0343.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU00.RM0343.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU00.RM0343.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU00.RM0343.Zone_Supply_Air_Temp .

bldg:VAVRM0346 a brick:VAV ;
    brick:feeds bldg:RM0346 ;
    brick:hasPoint bldg:STOR.ZONE.AHU00.RM0346.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU00.RM0346.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU00.RM0346.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU00.RM0346.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU00.RM0346.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU00.RM0346.Zone_Supply_Air_Temp .

bldg:VAVRM0347 a brick:VAV ;
    brick:feeds bldg:RM0347 ;
    brick:hasPoint bldg:STOR.ZONE.AHU00.RM0347.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU00.RM0347.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU00.RM0347.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU00.RM0347.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU00.RM0347.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU00.RM0347.Zone_Supply_Air_Temp .

bldg:VAVRM0354 a brick:VAV ;
    brick:feeds bldg:RM0354 ;
    brick:hasPoint bldg:STOR.ZONE.AHU00.RM0354.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU00.RM0354.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU00.RM0354.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU00.RM0354.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU00.RM0354.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU00.RM0354.Zone_Supply_Air_Temp .

bldg:VAVRM1208 a brick:VAV ;
    brick:feeds bldg:RM1208 ;
    brick:hasPoint bldg:STOR.ZONE.AHU01.RM1208.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU01.RM1208.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU01.RM1208.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU01.RM1208.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU01.RM1208.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU01.RM1208.Zone_Supply_Air_Temp .

bldg:VAVRM1300 a brick:VAV ;
    brick:feeds bldg:RM1300 ;
    brick:hasPoint bldg:STOR.ZONE.AHU00.RM1300.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU00.RM1300.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU00.RM1300.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU00.RM1300.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU00.RM1300.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU00.RM1300.Zone_Supply_Air_Temp .

bldg:VAVRM1322 a brick:VAV ;
    brick:feeds bldg:RM1322 ;
    brick:hasPoint bldg:STOR.ZONE.AHU01.RM1322.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU01.RM1322.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU01.RM1322.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU01.RM1322.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU01.RM1322.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU01.RM1322.Zone_Supply_Air_Temp .

bldg:VAVRM1342 a brick:VAV ;
    brick:feeds bldg:RM1342 ;
    brick:hasPoint bldg:STOR.ZONE.AHU01.RM1342.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU01.RM1342.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU01.RM1342.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU01.RM1342.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU01.RM1342.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU01.RM1342.Zone_Supply_Air_Temp .

bldg:VAVRM1343 a brick:VAV ;
    brick:feeds bldg:RM1343 ;
    brick:hasPoint bldg:STOR.ZONE.AHU01.RM1343.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU01.RM1343.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU01.RM1343.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU01.RM1343.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU01.RM1343.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU01.RM1343.Zone_Supply_Air_Temp .

bldg:VAVRM1344 a brick:VAV ;
    brick:feeds bldg:RM1344 ;
    brick:hasPoint bldg:STOR.ZONE.AHU01.RM1344.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU01.RM1344.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU01.RM1344.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU01.RM1344.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU01.RM1344.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU01.RM1344.Zone_Supply_Air_Temp .

bldg:VAVRM1347 a brick:VAV ;
    brick:feeds bldg:RM1347 ;
    brick:hasPoint bldg:STOR.ZONE.AHU01.RM1347.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU01.RM1347.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU01.RM1347.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU01.RM1347.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU01.RM1347.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU01.RM1347.Zone_Supply_Air_Temp .

bldg:VAVRM1350 a brick:VAV ;
    brick:feeds bldg:RM1350 ;
    brick:hasPoint bldg:STOR.ZONE.AHU01.RM1350.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU01.RM1350.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU01.RM1350.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU01.RM1350.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU01.RM1350.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU01.RM1350.Zone_Supply_Air_Temp .

bldg:VAVRM2206 a brick:VAV ;
    brick:feeds bldg:RM2206 ;
    brick:hasPoint bldg:STOR.ZONE.AHU02.RM2206.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU02.RM2206.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU02.RM2206.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU02.RM2206.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU02.RM2206.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU02.RM2206.Zone_Supply_Air_Temp .

bldg:VAVRM2310 a brick:VAV ;
    brick:feeds bldg:RM2310 ;
    brick:hasPoint bldg:STOR.ZONE.AHU02.RM2310.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU02.RM2310.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU02.RM2310.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU02.RM2310.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU02.RM2310.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU02.RM2310.Zone_Supply_Air_Temp .

bldg:VAVRM2320A a brick:VAV ;
    brick:feeds bldg:RM2320A ;
    brick:hasPoint bldg:STOR.ZONE.AHU02.RM2320A.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU02.RM2320A.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU02.RM2320A.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU02.RM2320A.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU02.RM2320A.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU02.RM2320A.Zone_Supply_Air_Temp .

bldg:VAVRM2320C a brick:VAV ;
    brick:feeds bldg:RM2320C ;
    brick:hasPoint bldg:STOR.ZONE.AHU02.RM2320C.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU02.RM2320C.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU02.RM2320C.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU02.RM2320C.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU02.RM2320C.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU02.RM2320C.Zone_Supply_Air_Temp .

bldg:VAVRM2320D a brick:VAV ;
    brick:feeds bldg:RM2320D ;
    brick:hasPoint bldg:STOR.ZONE.AHU02.RM2320D.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU02.RM2320D.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU02.RM2320D.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU02.RM2320D.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU02.RM2320D.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU02.RM2320D.Zone_Supply_Air_Temp .

bldg:VAVRM2320E a brick:VAV ;
    brick:feeds bldg:RM2320E ;
    brick:hasPoint bldg:STOR.ZONE.AHU02.RM2320E.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU02.RM2320E.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU02.RM2320E.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU02.RM2320E.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU02.RM2320E.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU02.RM2320E.Zone_Supply_Air_Temp .

bldg:VAVRM2320H a brick:VAV ;
    brick:feeds bldg:RM2320H ;
    brick:hasPoint bldg:STOR.ZONE.AHU02.RM2320H.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU02.RM2320H.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU02.RM2320H.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU02.RM2320H.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU02.RM2320H.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU02.RM2320H.Zone_Supply_Air_Temp .

bldg:VAVRM2342 a brick:VAV ;
    brick:feeds bldg:RM2342 ;
    brick:hasPoint bldg:STOR.ZONE.AHU02.RM2342.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU02.RM2342.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU02.RM2342.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU02.RM2342.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU02.RM2342.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU02.RM2342.Zone_Supply_Air_Temp .

bldg:VAVRM2343 a brick:VAV ;
    brick:feeds bldg:RM2343 ;
    brick:hasPoint bldg:STOR.ZONE.AHU02.RM2343.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU02.RM2343.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU02.RM2343.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU02.RM2343.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU02.RM2343.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU02.RM2343.Zone_Supply_Air_Temp .

bldg:VAVRM2346A a brick:VAV ;
    brick:feeds bldg:RM2346A ;
    brick:hasPoint bldg:STOR.ZONE.AHU02.RM2346A.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU02.RM2346A.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU02.RM2346A.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU02.RM2346A.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU02.RM2346A.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU02.RM2346A.Zone_Supply_Air_Temp .

bldg:VAVRM2347 a brick:VAV ;
    brick:feeds bldg:RM2347 ;
    brick:hasPoint bldg:STOR.ZONE.AHU02.RM2347.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU02.RM2347.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU02.RM2347.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU02.RM2347.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU02.RM2347.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU02.RM2347.Zone_Supply_Air_Temp .

bldg:VAVRM2350 a brick:VAV ;
    brick:feeds bldg:RM2350 ;
    brick:hasPoint bldg:STOR.ZONE.AHU02.RM2350.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU02.RM2350.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU02.RM2350.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU02.RM2350.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU02.RM2350.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU02.RM2350.Zone_Supply_Air_Temp .

bldg:VAVRM3206 a brick:VAV ;
    brick:feeds bldg:RM3206 ;
    brick:hasPoint bldg:STOR.ZONE.AHU03.RM3206.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU03.RM3206.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU03.RM3206.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU03.RM3206.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU03.RM3206.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU03.RM3206.Zone_Supply_Air_Temp .

bldg:VAVRM3312 a brick:VAV ;
    brick:feeds bldg:RM3312 ;
    brick:hasPoint bldg:STOR.ZONE.AHU03.RM3312.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU03.RM3312.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU03.RM3312.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU03.RM3312.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU03.RM3312.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU03.RM3312.Zone_Supply_Air_Temp .

bldg:VAVRM3318 a brick:VAV ;
    brick:feeds bldg:RM3318 ;
    brick:hasPoint bldg:STOR.ZONE.AHU03.RM3318.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU03.RM3318.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU03.RM3318.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU03.RM3318.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU03.RM3318.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU03.RM3318.Zone_Supply_Air_Temp .

bldg:VAVRM3322 a brick:VAV ;
    brick:feeds bldg:RM3322 ;
    brick:hasPoint bldg:STOR.ZONE.AHU03.RM3322.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU03.RM3322.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU03.RM3322.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU03.RM3322.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU03.RM3322.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU03.RM3322.Zone_Supply_Air_Temp .

bldg:VAVRM3331 a brick:VAV ;
    brick:feeds bldg:RM3331 ;
    brick:hasPoint bldg:STOR.ZONE.AHU03.RM3331.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU03.RM3331.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU03.RM3331.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU03.RM3331.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU03.RM3331.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU03.RM3331.Zone_Supply_Air_Temp .

bldg:VAVRM3333B a brick:VAV ;
    brick:feeds bldg:RM3333B ;
    brick:hasPoint bldg:STOR.ZONE.AHU03.RM3333B.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU03.RM3333B.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU03.RM3333B.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU03.RM3333B.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU03.RM3333B.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU03.RM3333B.Zone_Supply_Air_Temp .

bldg:VAVRM3337 a brick:VAV ;
    brick:feeds bldg:RM3337 ;
    brick:hasPoint bldg:STOR.ZONE.AHU03.RM3337.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU03.RM3337.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU03.RM3337.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU03.RM3337.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU03.RM3337.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU03.RM3337.Zone_Supply_Air_Temp .

bldg:VAVRM3342 a brick:VAV ;
    brick:feeds bldg:RM3342 ;
    brick:hasPoint bldg:STOR.ZONE.AHU03.RM3342.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU03.RM3342.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU03.RM3342.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU03.RM3342.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU03.RM3342.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU03.RM3342.Zone_Supply_Air_Temp .

bldg:VAVRM3342B a brick:VAV ;
    brick:feeds bldg:RM3342B ;
    brick:hasPoint bldg:STOR.ZONE.AHU03.RM3342B.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU03.RM3342B.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU03.RM3342B.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU03.RM3342B.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU03.RM3342B.Zone_Supply_Air_Temp .

bldg:VAVRM3343 a brick:VAV ;
    brick:feeds bldg:RM3343 ;
    brick:hasPoint bldg:STOR.ZONE.AHU03.RM3343.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU03.RM3343.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU03.RM3343.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU03.RM3343.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU03.RM3343.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU03.RM3343.Zone_Supply_Air_Temp .

bldg:VAVRM3345 a brick:VAV ;
    brick:feeds bldg:RM3345 ;
    brick:hasPoint bldg:STOR.ZONE.AHU03.RM3345.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU03.RM3345.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU03.RM3345.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU03.RM3345.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU03.RM3345.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU03.RM3345.Zone_Supply_Air_Temp .

bldg:VAVRM3346 a brick:VAV ;
    brick:feeds bldg:RM3346 ;
    brick:hasPoint bldg:STOR.ZONE.AHU03.RM3346.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU03.RM3346.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU03.RM3346.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU03.RM3346.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU03.RM3346.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU03.RM3346.Zone_Supply_Air_Temp .

bldg:VAVRM3347 a brick:VAV ;
    brick:feeds bldg:RM3347 ;
    brick:hasPoint bldg:STOR.ZONE.AHU03.RM3347.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU03.RM3347.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU03.RM3347.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU03.RM3347.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU03.RM3347.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU03.RM3347.Zone_Supply_Air_Temp .

bldg:VAVRM3348 a brick:VAV ;
    brick:feeds bldg:RM3348 ;
    brick:hasPoint bldg:STOR.ZONE.AHU03.RM3348.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU03.RM3348.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU03.RM3348.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU03.RM3348.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU03.RM3348.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU03.RM3348.Zone_Supply_Air_Temp .

bldg:VAVRM3350 a brick:VAV ;
    brick:feeds bldg:RM3350 ;
    brick:hasPoint bldg:STOR.ZONE.AHU03.RM3350.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU03.RM3350.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU03.RM3350.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU03.RM3350.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU03.RM3350.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU03.RM3350.Zone_Supply_Air_Temp .

bldg:VAVRM3352 a brick:VAV ;
    brick:feeds bldg:RM3352 ;
    brick:hasPoint bldg:STOR.ZONE.AHU03.RM3352.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU03.RM3352.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU03.RM3352.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU03.RM3352.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU03.RM3352.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU03.RM3352.Zone_Supply_Air_Temp .

bldg:VAVRM4206 a brick:VAV ;
    brick:feeds bldg:RM4206 ;
    brick:hasPoint bldg:STOR.ZONE.AHU04.RM4206.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU04.RM4206.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU04.RM4206.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU04.RM4206.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU04.RM4206.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU04.RM4206.Zone_Supply_Air_Temp .

bldg:VAVRM4310 a brick:VAV ;
    brick:feeds bldg:RM4310 ;
    brick:hasPoint bldg:STOR.ZONE.AHU04.RM4310.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU04.RM4310.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU04.RM4310.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU04.RM4310.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU04.RM4310.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU04.RM4310.Zone_Supply_Air_Temp .

bldg:VAVRM4314 a brick:VAV ;
    brick:feeds bldg:RM4314 ;
    brick:hasPoint bldg:STOR.ZONE.AHU04.RM4314.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU04.RM4314.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU04.RM4314.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU04.RM4314.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU04.RM4314.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU04.RM4314.Zone_Supply_Air_Temp .

bldg:VAVRM4314A a brick:VAV ;
    brick:feeds bldg:RM4314A ;
    brick:hasPoint bldg:STOR.ZONE.AHU04.RM4314A.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU04.RM4314A.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU04.RM4314A.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU04.RM4314A.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU04.RM4314A.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU04.RM4314A.Zone_Supply_Air_Temp .

bldg:VAVRM4324 a brick:VAV ;
    brick:feeds bldg:RM4324 ;
    brick:hasPoint bldg:STOR.ZONE.AHU04.RM4324.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU04.RM4324.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU04.RM4324.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU04.RM4324.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU04.RM4324.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU04.RM4324.Zone_Supply_Air_Temp .

bldg:VAVRM4326 a brick:VAV ;
    brick:feeds bldg:RM4326 ;
    brick:hasPoint bldg:STOR.ZONE.AHU04.RM4326.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU04.RM4326.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU04.RM4326.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU04.RM4326.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU04.RM4326.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU04.RM4326.Zone_Supply_Air_Temp .

bldg:VAVRM4328 a brick:VAV ;
    brick:feeds bldg:RM4328 ;
    brick:hasPoint bldg:STOR.ZONE.AHU04.RM4328.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU04.RM4328.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU04.RM4328.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU04.RM4328.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU04.RM4328.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU04.RM4328.Zone_Supply_Air_Temp .

bldg:VAVRM4330 a brick:VAV ;
    brick:feeds bldg:RM4330 ;
    brick:hasPoint bldg:STOR.ZONE.AHU04.RM4330.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU04.RM4330.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU04.RM4330.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU04.RM4330.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU04.RM4330.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU04.RM4330.Zone_Supply_Air_Temp .

bldg:VAVRM4331 a brick:VAV ;
    brick:feeds bldg:RM4331 ;
    brick:hasPoint bldg:STOR.ZONE.AHU04.RM4331.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU04.RM4331.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU04.RM4331.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU04.RM4331.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU04.RM4331.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU04.RM4331.Zone_Supply_Air_Temp .

bldg:VAVRM4333 a brick:VAV ;
    brick:feeds bldg:RM4333 ;
    brick:hasPoint bldg:STOR.ZONE.AHU04.RM4333.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU04.RM4333.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU04.RM4333.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU04.RM4333.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU04.RM4333.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU04.RM4333.Zone_Supply_Air_Temp .

bldg:VAVRM4337 a brick:VAV ;
    brick:feeds bldg:RM4337 ;
    brick:hasPoint bldg:STOR.ZONE.AHU04.RM4337.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU04.RM4337.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU04.RM4337.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU04.RM4337.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU04.RM4337.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU04.RM4337.Zone_Supply_Air_Temp .

bldg:VAVRM4339 a brick:VAV ;
    brick:feeds bldg:RM4339 ;
    brick:hasPoint bldg:STOR.ZONE.AHU04.RM4339.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU04.RM4339.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU04.RM4339.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU04.RM4339.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU04.RM4339.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU04.RM4339.Zone_Supply_Air_Temp .

bldg:VAVRM4342 a brick:VAV ;
    brick:feeds bldg:RM4342 ;
    brick:hasPoint bldg:STOR.ZONE.AHU04.RM4342.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU04.RM4342.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU04.RM4342.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU04.RM4342.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU04.RM4342.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU04.RM4342.Zone_Supply_Air_Temp .

bldg:VAVRM4343 a brick:VAV ;
    brick:feeds bldg:RM4343 ;
    brick:hasPoint bldg:STOR.ZONE.AHU04.RM4343.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU04.RM4343.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU04.RM4343.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU04.RM4343.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU04.RM4343.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU04.RM4343.Zone_Supply_Air_Temp .

bldg:VAVRM4344 a brick:VAV ;
    brick:feeds bldg:RM4344 ;
    brick:hasPoint bldg:STOR.ZONE.AHU04.RM4344.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU04.RM4344.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU04.RM4344.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU04.RM4344.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU04.RM4344.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU04.RM4344.Zone_Supply_Air_Temp .

bldg:VAVRM4345 a brick:VAV ;
    brick:feeds bldg:RM4345 ;
    brick:hasPoint bldg:STOR.ZONE.AHU04.RM4345.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU04.RM4345.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU04.RM4345.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU04.RM4345.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU04.RM4345.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU04.RM4345.Zone_Supply_Air_Temp .

bldg:VAVRM4347 a brick:VAV ;
    brick:feeds bldg:RM4347 ;
    brick:hasPoint bldg:STOR.ZONE.AHU04.RM4347.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU04.RM4347.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU04.RM4347.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU04.RM4347.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU04.RM4347.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU04.RM4347.Zone_Supply_Air_Temp .

bldg:VAVRM4348 a brick:VAV ;
    brick:feeds bldg:RM4348 ;
    brick:hasPoint bldg:STOR.ZONE.AHU04.RM4348.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU04.RM4348.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU04.RM4348.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU04.RM4348.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU04.RM4348.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU04.RM4348.Zone_Supply_Air_Temp .

bldg:VAVRM4349 a brick:VAV ;
    brick:feeds bldg:RM4349 ;
    brick:hasPoint bldg:STOR.ZONE.AHU04.RM4349.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU04.RM4349.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU04.RM4349.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU04.RM4349.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU04.RM4349.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU04.RM4349.Zone_Supply_Air_Temp .

bldg:VAVRM4350 a brick:VAV ;
    brick:feeds bldg:RM4350 ;
    brick:hasPoint bldg:STOR.ZONE.AHU04.RM4350.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU04.RM4350.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU04.RM4350.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU04.RM4350.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU04.RM4350.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU04.RM4350.Zone_Supply_Air_Temp .

bldg:VAVRM4352 a brick:VAV ;
    brick:feeds bldg:RM4352 ;
    brick:hasPoint bldg:STOR.ZONE.AHU04.RM4352.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU04.RM4352.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU04.RM4352.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU04.RM4352.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU04.RM4352.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU04.RM4352.Zone_Supply_Air_Temp .

bldg:VAVRM4352B a brick:VAV ;
    brick:feeds bldg:RM4352B ;
    brick:hasPoint bldg:STOR.ZONE.AHU04.RM4352B.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU04.RM4352B.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU04.RM4352B.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU04.RM4352B.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU04.RM4352B.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU04.RM4352B.Zone_Supply_Air_Temp .

bldg:VAVRM5206 a brick:VAV ;
    brick:feeds bldg:RM5206 ;
    brick:hasPoint bldg:STOR.ZONE.AHU05.RM5206.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU05.RM5206.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU05.RM5206.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU05.RM5206.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU05.RM5206.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU05.RM5206.Zone_Supply_Air_Temp .

bldg:VAVRM5310 a brick:VAV ;
    brick:feeds bldg:RM5310 ;
    brick:hasPoint bldg:STOR.ZONE.AHU05.RM5310.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU05.RM5310.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU05.RM5310.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU05.RM5310.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU05.RM5310.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU05.RM5310.Zone_Supply_Air_Temp .

bldg:VAVRM5326 a brick:VAV ;
    brick:feeds bldg:RM5326 ;
    brick:hasPoint bldg:STOR.ZONE.AHU05.RM5326.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU05.RM5326.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU05.RM5326.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU05.RM5326.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU05.RM5326.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU05.RM5326.Zone_Supply_Air_Temp .

bldg:VAVRM5328 a brick:VAV ;
    brick:feeds bldg:RM5328 ;
    brick:hasPoint bldg:STOR.ZONE.AHU05.RM5328.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU05.RM5328.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU05.RM5328.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU05.RM5328.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU05.RM5328.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU05.RM5328.Zone_Supply_Air_Temp .

bldg:VAVRM5330 a brick:VAV ;
    brick:feeds bldg:RM5330 ;
    brick:hasPoint bldg:STOR.ZONE.AHU05.RM5330.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU05.RM5330.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU05.RM5330.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU05.RM5330.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU05.RM5330.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU05.RM5330.Zone_Supply_Air_Temp .

bldg:VAVRM5331 a brick:VAV ;
    brick:feeds bldg:RM5331 ;
    brick:hasPoint bldg:STOR.ZONE.AHU05.RM5331.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU05.RM5331.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU05.RM5331.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU05.RM5331.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU05.RM5331.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU05.RM5331.Zone_Supply_Air_Temp .

bldg:VAVRM5335 a brick:VAV ;
    brick:feeds bldg:RM5335 ;
    brick:hasPoint bldg:STOR.ZONE.AHU05.RM5335.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU05.RM5335.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU05.RM5335.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU05.RM5335.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU05.RM5335.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU05.RM5335.Zone_Supply_Air_Temp .

bldg:VAVRM5337 a brick:VAV ;
    brick:feeds bldg:RM5337 ;
    brick:hasPoint bldg:STOR.ZONE.AHU05.RM5337.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU05.RM5337.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU05.RM5337.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU05.RM5337.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU05.RM5337.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU05.RM5337.Zone_Supply_Air_Temp .

bldg:VAVRM5339 a brick:VAV ;
    brick:feeds bldg:RM5339 ;
    brick:hasPoint bldg:STOR.ZONE.AHU05.RM5339.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU05.RM5339.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU05.RM5339.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU05.RM5339.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU05.RM5339.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU05.RM5339.Zone_Supply_Air_Temp .

bldg:VAVRM5342 a brick:VAV ;
    brick:feeds bldg:RM5342 ;
    brick:hasPoint bldg:STOR.ZONE.AHU05.RM5342.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU05.RM5342.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU05.RM5342.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU05.RM5342.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU05.RM5342.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU05.RM5342.Zone_Supply_Air_Temp .

bldg:VAVRM5343 a brick:VAV ;
    brick:feeds bldg:RM5343 ;
    brick:hasPoint bldg:STOR.ZONE.AHU05.RM5343.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU05.RM5343.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU05.RM5343.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU05.RM5343.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU05.RM5343.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU05.RM5343.Zone_Supply_Air_Temp .

bldg:VAVRM5345 a brick:VAV ;
    brick:feeds bldg:RM5345 ;
    brick:hasPoint bldg:STOR.ZONE.AHU05.RM5345.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU05.RM5345.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU05.RM5345.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU05.RM5345.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU05.RM5345.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU05.RM5345.Zone_Supply_Air_Temp .

bldg:VAVRM5346 a brick:VAV ;
    brick:feeds bldg:RM5346 ;
    brick:hasPoint bldg:STOR.ZONE.AHU05.RM5346.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU05.RM5346.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU05.RM5346.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU05.RM5346.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU05.RM5346.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU05.RM5346.Zone_Supply_Air_Temp .

bldg:VAVRM5347 a brick:VAV ;
    brick:feeds bldg:RM5347 ;
    brick:hasPoint bldg:STOR.ZONE.AHU05.RM5347.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU05.RM5347.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU05.RM5347.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU05.RM5347.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU05.RM5347.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU05.RM5347.Zone_Supply_Air_Temp .

bldg:VAVRM5348 a brick:VAV ;
    brick:feeds bldg:RM5348 ;
    brick:hasPoint bldg:STOR.ZONE.AHU05.RM5348.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU05.RM5348.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU05.RM5348.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU05.RM5348.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU05.RM5348.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU05.RM5348.Zone_Supply_Air_Temp .

bldg:VAVRM5348A a brick:VAV ;
    brick:feeds bldg:RM5348A ;
    brick:hasPoint bldg:STOR.ZONE.AHU05.RM5348A.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU05.RM5348A.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU05.RM5348A.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU05.RM5348A.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU05.RM5348A.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU05.RM5348A.Zone_Supply_Air_Temp .

bldg:VAVRM5349 a brick:VAV ;
    brick:feeds bldg:RM5349 ;
    brick:hasPoint bldg:STOR.ZONE.AHU05.RM5349.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU05.RM5349.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU05.RM5349.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU05.RM5349.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU05.RM5349.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU05.RM5349.Zone_Supply_Air_Temp .

bldg:VAVRM5350 a brick:VAV ;
    brick:feeds bldg:RM5350 ;
    brick:hasPoint bldg:STOR.ZONE.AHU05.RM5350.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU05.RM5350.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU05.RM5350.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU05.RM5350.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU05.RM5350.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU05.RM5350.Zone_Supply_Air_Temp .

bldg:VAVRM5350BN a brick:VAV ;
    brick:feeds bldg:RM5350BN ;
    brick:hasPoint bldg:STOR.ZONE.AHU05.RM5350BN.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU05.RM5350BN.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU05.RM5350BN.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU05.RM5350BN.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU05.RM5350BN.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU05.RM5350BN.Zone_Supply_Air_Temp .

bldg:VAVRM5350BS a brick:VAV ;
    brick:feeds bldg:RM5350BS ;
    brick:hasPoint bldg:STOR.ZONE.AHU05.RM5350BS.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU05.RM5350BS.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU05.RM5350BS.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU05.RM5350BS.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU05.RM5350BS.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU05.RM5350BS.Zone_Supply_Air_Temp .

bldg:VAVRM6310 a brick:VAV ;
    brick:feeds bldg:RM6310 ;
    brick:hasPoint bldg:STOR.ZONE.AHU06.RM6310.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU06.RM6310.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU06.RM6310.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU06.RM6310.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU06.RM6310.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU06.RM6310.Zone_Supply_Air_Temp .

bldg:VAVRM6314 a brick:VAV ;
    brick:feeds bldg:RM6314 ;
    brick:hasPoint bldg:STOR.ZONE.AHU06.RM6314.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU06.RM6314.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU06.RM6314.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU06.RM6314.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU06.RM6314.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU06.RM6314.Zone_Supply_Air_Temp .

bldg:VAVRM6322 a brick:VAV ;
    brick:feeds bldg:RM6322 ;
    brick:hasPoint bldg:STOR.ZONE.AHU06.RM6322.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU06.RM6322.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU06.RM6322.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU06.RM6322.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU06.RM6322.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU06.RM6322.Zone_Supply_Air_Temp .

bldg:VAVRM6324 a brick:VAV ;
    brick:feeds bldg:RM6324 ;
    brick:hasPoint bldg:STOR.ZONE.AHU06.RM6324.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU06.RM6324.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU06.RM6324.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU06.RM6324.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU06.RM6324.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU06.RM6324.Zone_Supply_Air_Temp .

bldg:VAVRM6326 a brick:VAV ;
    brick:feeds bldg:RM6326 ;
    brick:hasPoint bldg:STOR.ZONE.AHU06.RM6326.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU06.RM6326.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU06.RM6326.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU06.RM6326.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU06.RM6326.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU06.RM6326.Zone_Supply_Air_Temp .

bldg:VAVRM6328 a brick:VAV ;
    brick:feeds bldg:RM6328 ;
    brick:hasPoint bldg:STOR.ZONE.AHU06.RM6328.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU06.RM6328.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU06.RM6328.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU06.RM6328.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU06.RM6328.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU06.RM6328.Zone_Supply_Air_Temp .

bldg:VAVRM6330 a brick:VAV ;
    brick:feeds bldg:RM6330 ;
    brick:hasPoint bldg:STOR.ZONE.AHU06.RM6330.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU06.RM6330.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU06.RM6330.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU06.RM6330.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU06.RM6330.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU06.RM6330.Zone_Supply_Air_Temp .

bldg:VAVRM6331 a brick:VAV ;
    brick:feeds bldg:RM6331 ;
    brick:hasPoint bldg:STOR.ZONE.AHU06.RM6331.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU06.RM6331.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU06.RM6331.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU06.RM6331.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU06.RM6331.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU06.RM6331.Zone_Supply_Air_Temp .

bldg:VAVRM6333 a brick:VAV ;
    brick:feeds bldg:RM6333 ;
    brick:hasPoint bldg:STOR.ZONE.AHU06.RM6333.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU06.RM6333.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU06.RM6333.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU06.RM6333.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU06.RM6333.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU06.RM6333.Zone_Supply_Air_Temp .

bldg:VAVRM6337 a brick:VAV ;
    brick:feeds bldg:RM6337 ;
    brick:hasPoint bldg:STOR.ZONE.AHU06.RM6337.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU06.RM6337.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU06.RM6337.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU06.RM6337.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU06.RM6337.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU06.RM6337.Zone_Supply_Air_Temp .

bldg:VAVRM6342 a brick:VAV ;
    brick:feeds bldg:RM6342 ;
    brick:hasPoint bldg:STOR.ZONE.AHU06.RM6342.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU06.RM6342.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU06.RM6342.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU06.RM6342.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU06.RM6342.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU06.RM6342.Zone_Supply_Air_Temp .

bldg:VAVRM6343 a brick:VAV ;
    brick:feeds bldg:RM6343 ;
    brick:hasPoint bldg:STOR.ZONE.AHU06.RM6343.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU06.RM6343.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU06.RM6343.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU06.RM6343.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU06.RM6343.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU06.RM6343.Zone_Supply_Air_Temp .

bldg:VAVRM6343A a brick:VAV ;
    brick:feeds bldg:RM6343A ;
    brick:hasPoint bldg:STOR.ZONE.AHU06.RM6343A.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU06.RM6343A.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU06.RM6343A.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU06.RM6343A.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU06.RM6343A.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU06.RM6343A.Zone_Supply_Air_Temp .

bldg:VAVRM6343B a brick:VAV ;
    brick:feeds bldg:RM6343B ;
    brick:hasPoint bldg:STOR.ZONE.AHU06.RM6343B.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU06.RM6343B.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU06.RM6343B.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU06.RM6343B.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU06.RM6343B.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU06.RM6343B.Zone_Supply_Air_Temp .

bldg:VAVRM6343C a brick:VAV ;
    brick:feeds bldg:RM6343C ;
    brick:hasPoint bldg:STOR.ZONE.AHU06.RM6343C.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU06.RM6343C.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU06.RM6343C.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU06.RM6343C.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU06.RM6343C.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU06.RM6343C.Zone_Supply_Air_Temp .

bldg:VAVRM6344 a brick:VAV ;
    brick:feeds bldg:RM6344 ;
    brick:hasPoint bldg:STOR.ZONE.AHU06.RM6344.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU06.RM6344.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU06.RM6344.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU06.RM6344.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU06.RM6344.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU06.RM6344.Zone_Supply_Air_Temp .

bldg:VAVRM6345 a brick:VAV ;
    brick:feeds bldg:RM6345 ;
    brick:hasPoint bldg:STOR.ZONE.AHU06.RM6345.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU06.RM6345.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU06.RM6345.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU06.RM6345.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU06.RM6345.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU06.RM6345.Zone_Supply_Air_Temp .

bldg:VAVRM6347 a brick:VAV ;
    brick:feeds bldg:RM6347 ;
    brick:hasPoint bldg:STOR.ZONE.AHU06.RM6347.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU06.RM6347.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU06.RM6347.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU06.RM6347.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU06.RM6347.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU06.RM6347.Zone_Supply_Air_Temp .

bldg:VAVRM6348 a brick:VAV ;
    brick:feeds bldg:RM6348 ;
    brick:hasPoint bldg:STOR.ZONE.AHU06.RM6348.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU06.RM6348.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU06.RM6348.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU06.RM6348.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU06.RM6348.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU06.RM6348.Zone_Supply_Air_Temp .

bldg:VAVRM6349 a brick:VAV ;
    brick:feeds bldg:RM6349 ;
    brick:hasPoint bldg:STOR.ZONE.AHU06.RM6349.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU06.RM6349.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU06.RM6349.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU06.RM6349.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU06.RM6349.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU06.RM6349.Zone_Supply_Air_Temp .

bldg:VAVRM6352 a brick:VAV ;
    brick:feeds bldg:RM6352 ;
    brick:hasPoint bldg:STOR.ZONE.AHU06.RM6352.Zone_Air_Control_Temp,
        bldg:STOR.ZONE.AHU06.RM6352.Zone_Air_Temp,
        bldg:STOR.ZONE.AHU06.RM6352.Zone_Air_Temp_Setpoint,
        bldg:STOR.ZONE.AHU06.RM6352.Zone_Heating_Mode,
        bldg:STOR.ZONE.AHU06.RM6352.Zone_Reheat_Valve_Command,
        bldg:STOR.ZONE.AHU06.RM6352.Zone_Supply_Air_Temp .

bldg:RM0208_room a brick:Room .

bldg:RM0310_room a brick:Room .

bldg:RM0318_room a brick:Room .

bldg:RM0335_room a brick:Room .

bldg:RM0343_room a brick:Room .

bldg:RM0346_room a brick:Room .

bldg:RM0347_room a brick:Room .

bldg:RM0354_room a brick:Room .

bldg:RM1208_room a brick:Room .

bldg:RM1300_room a brick:Room .

bldg:RM1322_room a brick:Room .

bldg:RM1342_room a brick:Room .

bldg:RM1343_room a brick:Room .

bldg:RM1344_room a brick:Room .

bldg:RM1347_room a brick:Room .

bldg:RM1350_room a brick:Room .

bldg:RM2206_room a brick:Room .

bldg:RM2310_room a brick:Room .

bldg:RM2320A_room a brick:Room .

bldg:RM2320C_room a brick:Room .

bldg:RM2320D_room a brick:Room .

bldg:RM2320E_room a brick:Room .

bldg:RM2320H_room a brick:Room .

bldg:RM2342_room a brick:Room .

bldg:RM2343_room a brick:Room .

bldg:RM2346A_room a brick:Room .

bldg:RM2347_room a brick:Room .

bldg:RM2350_room a brick:Room .

bldg:RM3206_room a brick:Room .

bldg:RM3312_room a brick:Room .

bldg:RM3318_room a brick:Room .

bldg:RM3322_room a brick:Room .

bldg:RM3331_room a brick:Room .

bldg:RM3333B_room a brick:Room .

bldg:RM3337_room a brick:Room .

bldg:RM3342B_room a brick:Room .

bldg:RM3342_room a brick:Room .

bldg:RM3343_room a brick:Room .

bldg:RM3345_room a brick:Room .

bldg:RM3346_room a brick:Room .

bldg:RM3347_room a brick:Room .

bldg:RM3348_room a brick:Room .

bldg:RM3350_room a brick:Room .

bldg:RM3352_room a brick:Room .

bldg:RM4206_room a brick:Room .

bldg:RM4310_room a brick:Room .

bldg:RM4314A_room a brick:Room .

bldg:RM4314_room a brick:Room .

bldg:RM4324_room a brick:Room .

bldg:RM4326_room a brick:Room .

bldg:RM4328_room a brick:Room .

bldg:RM4330_room a brick:Room .

bldg:RM4331_room a brick:Room .

bldg:RM4333_room a brick:Room .

bldg:RM4337_room a brick:Room .

bldg:RM4339_room a brick:Room .

bldg:RM4342_room a brick:Room .

bldg:RM4343_room a brick:Room .

bldg:RM4344_room a brick:Room .

bldg:RM4345_room a brick:Room .

bldg:RM4347_room a brick:Room .

bldg:RM4348_room a brick:Room .

bldg:RM4349_room a brick:Room .

bldg:RM4350_room a brick:Room .

bldg:RM4352B_room a brick:Room .

bldg:RM4352_room a brick:Room .

bldg:RM5206_room a brick:Room .

bldg:RM5310_room a brick:Room .

bldg:RM5326_room a brick:Room .

bldg:RM5328_room a brick:Room .

bldg:RM5330_room a brick:Room .

bldg:RM5331_room a brick:Room .

bldg:RM5335_room a brick:Room .

bldg:RM5337_room a brick:Room .

bldg:RM5339_room a brick:Room .

bldg:RM5342_room a brick:Room .

bldg:RM5343_room a brick:Room .

bldg:RM5345_room a brick:Room .

bldg:RM5346_room a brick:Room .

bldg:RM5347_room a brick:Room .

bldg:RM5348A_room a brick:Room .

bldg:RM5348_room a brick:Room .

bldg:RM5349_room a brick:Room .

bldg:RM5350BN_room a brick:Room .

bldg:RM5350BS_room a brick:Room .

bldg:RM5350_room a brick:Room .

bldg:RM6310_room a brick:Room .

bldg:RM6314_room a brick:Room .

bldg:RM6322_room a brick:Room .

bldg:RM6324_room a brick:Room .

bldg:RM6326_room a brick:Room .

bldg:RM6328_room a brick:Room .

bldg:RM6330_room a brick:Room .

bldg:RM6331_room a brick:Room .

bldg:RM6333_room a brick:Room .

bldg:RM6337_room a brick:Room .

bldg:RM6342_room a brick:Room .

bldg:RM6343A_room a brick:Room .

bldg:RM6343B_room a brick:Room .

bldg:RM6343C_room a brick:Room .

bldg:RM6343_room a brick:Room .

bldg:RM6344_room a brick:Room .

bldg:RM6345_room a brick:Room .

bldg:RM6347_room a brick:Room .

bldg:RM6348_room a brick:Room .

bldg:RM6349_room a brick:Room .

bldg:RM6352_room a brick:Room .

bldg:chiller a brick:Chiller ;
    brick:hasPoint bldg:STOR.CHW.Building_Chilled_Water_Supply_Temp_Setpoint,
        bldg:STOR.CHW.ECONOMIZER,
        bldg:STOR.CHW.Enable,
        bldg:STOR.CHW.Loop_Chilled_Water_Return_Temp,
        bldg:STOR.CHW.Loop_Chilled_Water_Supply_Temp,
        bldg:STOR.CHW.OA_ENABLE,
        bldg:STOR.CHW.Outside_Air_Temp,
        bldg:STOR.CHW.Pump1_SPEED,
        bldg:STOR.CHW.Pump1_STATUS,
        <http://buildsys.org/ontologies/STOR#STOR.CHW.Pump1_Start/Stop>,
        bldg:STOR.CHW.Pump1_VFD_FREQ_OUTPUT,
        bldg:STOR.CHW.Pump1_VFD_PCT_OUTPUT,
        bldg:STOR.CHW.Pump1_VFD_POWER,
        bldg:STOR.CHW.Pump1_VFD_SPEED,
        bldg:STOR.CHW.Pump2_SPEED,
        bldg:STOR.CHW.Pump2_STATUS,
        <http://buildsys.org/ontologies/STOR#STOR.CHW.Pump2_Start/Stop>,
        bldg:STOR.CHW.Pump2_VFD_FREQ_OUTPUT,
        bldg:STOR.CHW.Pump2_VFD_PCT_OUTPUT,
        bldg:STOR.CHW.Pump2_VFD_POWER,
        bldg:STOR.CHW.Pump2_VFD_SPEED .

