@prefix bldg: <http://buildsys.org/ontologies/VM3A#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix unit: <http://qudt.org/vocab/unit/> .

bldg:AHU01 a brick:Air_Handler_Unit ;
    brick:hasPoint bldg:VM3A.AHU.AHU01.CCV,
        bldg:VM3A.AHU.AHU01.Cooling_Valve_Output,
        bldg:VM3A.AHU.AHU01.Heating_Valve_Output,
        bldg:VM3A.AHU.AHU01.Outside_Air_Temp,
        bldg:VM3A.AHU.AHU01.Supply_Air_Pressure,
        bldg:VM3A.AHU.AHU01.Supply_Air_Temp,
        bldg:VM3A.AHU.AHU01.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU02 a brick:Air_Handler_Unit ;
    brick:hasPoint bldg:VM3A.AHU.AHU02.Cooling_Valve_Output,
        bldg:VM3A.AHU.AHU02.Heating_Valve_Output,
        bldg:VM3A.AHU.AHU02.Outside_Air_Temp,
        bldg:VM3A.AHU.AHU02.Supply_Air_Pressure,
        bldg:VM3A.AHU.AHU02.Supply_Air_Temp,
        bldg:VM3A.AHU.AHU02.Supply_Air_Temp_Setpoint,
        bldg:VM3A.AHU.AHU02.Zone_Air_Temp ;
    brick:isFedBy bldg:chiller .

bldg:AHU03 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1200G_LAB,
        bldg:VAVRM1200H_1_LAB,
        bldg:VAVRM1200H_2_LAB,
        bldg:VAVRM1200K_LAB,
        bldg:VAVRM1200L_LAB,
        bldg:VAVRM1242_LAB,
        bldg:VAVRM1244_LAB,
        bldg:VAVRM1247_LAB,
        bldg:VAVRM1251_2_LAB,
        bldg:VAVRM1251_LAB,
        bldg:VAVRM1253_LAB,
        bldg:VAVRM1256_LAB,
        bldg:VAVRM1262_LAB,
        bldg:VAVRM1264_LAB,
        bldg:VAVRM1265_LAB,
        bldg:VAVRM1266_LAB ;
    brick:hasPoint bldg:VM3A.AHU.AHU03.CCV,
        bldg:VM3A.AHU.AHU03.Cooling_Valve_Output,
        bldg:VM3A.AHU.AHU03.Heating_Valve_Output,
        bldg:VM3A.AHU.AHU03.Outside_Air_Temp,
        bldg:VM3A.AHU.AHU03.Supply_Air_Pressure,
        bldg:VM3A.AHU.AHU03.Supply_Air_Temp,
        bldg:VM3A.AHU.AHU03.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU04 a brick:Air_Handler_Unit ;
    brick:hasPoint bldg:VM3A.AHU.AHU04.Cooling_Valve_Output,
        bldg:VM3A.AHU.AHU04.Heating_Valve_Output,
        bldg:VM3A.AHU.AHU04.Outside_Air_Temp,
        bldg:VM3A.AHU.AHU04.Supply_Air_Pressure,
        bldg:VM3A.AHU.AHU04.Supply_Air_Temp,
        bldg:VM3A.AHU.AHU04.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU05 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1100A_1_LAB,
        bldg:VAVRM1130B_1_LAB,
        bldg:VAVRM1130B_2_LAB,
        bldg:VAVRM1130C_LAB,
        bldg:VAVRM1130_1_LAB,
        bldg:VAVRM1130_2_LAB,
        bldg:VAVRM1130_3_LAB,
        bldg:VAVRM1150_LAB,
        bldg:VAVRM2100A_1_LAB,
        bldg:VAVRM2130B_1_LAB,
        bldg:VAVRM2130B_2_LAB,
        bldg:VAVRM2130C_LAB,
        bldg:VAVRM2130_1_LAB,
        bldg:VAVRM2130_2_LAB,
        bldg:VAVRM2130_3_LAB,
        bldg:VAVRM2150_LAB ;
    brick:hasPoint bldg:VM3A.AHU.AHU05.Cooling_Valve_Output,
        bldg:VM3A.AHU.AHU05.Heating_Valve_Output,
        bldg:VM3A.AHU.AHU05.Outside_Air_Temp,
        bldg:VM3A.AHU.AHU05.Supply_Air_Pressure,
        bldg:VM3A.AHU.AHU05.Supply_Air_Temp,
        bldg:VM3A.AHU.AHU05.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU06 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1100A_2_LAB,
        bldg:VAVRM1110_1_LAB,
        bldg:VAVRM1110_2_LAB,
        bldg:VAVRM1110_3_LAB,
        bldg:VAVRM1112_LAB,
        bldg:VAVRM1114A_LAB,
        bldg:VAVRM1114B_LAB,
        bldg:VAVRM1116_LAB,
        bldg:VAVRM1130D_LAB,
        bldg:VAVRM1160A_LAB,
        bldg:VAVRM1160_LAB,
        bldg:VAVRM2100A_2_LAB,
        bldg:VAVRM2110_1_LAB,
        bldg:VAVRM2110_2_LAB,
        bldg:VAVRM2110_3_LAB,
        bldg:VAVRM2112_LAB,
        bldg:VAVRM2114_1_LAB,
        bldg:VAVRM2114_2_LAB,
        bldg:VAVRM2116_LAB,
        bldg:VAVRM2160A_LAB ;
    brick:hasPoint bldg:VM3A.AHU.AHU06.Cooling_Valve_Output,
        bldg:VM3A.AHU.AHU06.Heating_Valve_Output,
        bldg:VM3A.AHU.AHU06.Outside_Air_Temp,
        bldg:VM3A.AHU.AHU06.Supply_Air_Pressure,
        bldg:VM3A.AHU.AHU06.Supply_Air_Temp,
        bldg:VM3A.AHU.AHU06.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU07 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1200C,
        bldg:VAVRM1200E,
        bldg:VAVRM1200F,
        bldg:VAVRM1204,
        bldg:VAVRM1206,
        bldg:VAVRM1208,
        bldg:VAVRM1210,
        bldg:VAVRM1212,
        bldg:VAVRM1226,
        bldg:VAVRM1230,
        bldg:VAVRM1232,
        bldg:VAVRM2200D,
        bldg:VAVRM2204,
        bldg:VAVRM2206C,
        bldg:VAVRM2208,
        bldg:VAVRM3200D,
        bldg:VAVRM3204,
        bldg:VAVRM3207,
        bldg:VAVRM3226,
        bldg:VAVRM4200C,
        bldg:VAVRM4204,
        bldg:VAVRM4206,
        bldg:VAVRM4207,
        bldg:VAVRM4213,
        bldg:VAVRM4214,
        bldg:VAVRM4215,
        bldg:VAVRM4217,
        bldg:VAVRM4223,
        bldg:VAVRM4227,
        bldg:VAVRM5200C,
        bldg:VAVRM5204,
        bldg:VAVRM5206,
        bldg:VAVRM5207,
        bldg:VAVRM5214,
        bldg:VAVRM5215,
        bldg:VAVRM5217,
        bldg:VAVRM5218,
        bldg:VAVRM5223,
        bldg:VAVRM5227 ;
    brick:hasPoint bldg:VM3A.AHU.AHU07.Cooling_Valve_Output,
        bldg:VM3A.AHU.AHU07.Heating_Valve_Output,
        bldg:VM3A.AHU.AHU07.Mixed_Air_Temp,
        bldg:VM3A.AHU.AHU07.Outside_Air_Temp,
        bldg:VM3A.AHU.AHU07.Return_Air_Temp,
        bldg:VM3A.AHU.AHU07.Supply_Air_Pressure,
        bldg:VM3A.AHU.AHU07.Supply_Air_Temp,
        bldg:VM3A.AHU.AHU07.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU08 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1207A_LAB,
        bldg:VAVRM1207_LAB,
        bldg:VAVRM1300A_LAB,
        bldg:VAVRM1300C_1_LAB,
        bldg:VAVRM1300C_2_LAB,
        bldg:VAVRM1300D_1_LAB,
        bldg:VAVRM1300D_2_LAB,
        bldg:VAVRM1300H_LAB,
        bldg:VAVRM1321_LAB,
        bldg:VAVRM1322_LAB,
        bldg:VAVRM1324_LAB,
        bldg:VAVRM1325_LAB,
        bldg:VAVRM1326A_LAB,
        bldg:VAVRM1326B_LAB,
        bldg:VAVRM1326C_LAB,
        bldg:VAVRM1326D_LAB,
        bldg:VAVRM1326_1_LAB,
        bldg:VAVRM1326_2_LAB,
        bldg:VAVRM1327_LAB,
        bldg:VAVRM1331_LAB,
        bldg:VAVRM2400A_LAB,
        bldg:VAVRM2400B_LAB,
        bldg:VAVRM2403A_LAB,
        bldg:VAVRM2403_LAB,
        bldg:VAVRM2405_LAB,
        bldg:VAVRM2406_LAB,
        bldg:VAVRM2407_LAB,
        bldg:VAVRM2412_LAB,
        bldg:VAVRM2414_LAB,
        bldg:VAVRM2417_LAB,
        bldg:VAVRM2419_LAB,
        bldg:VAVRM3300B_2_LAB,
        bldg:VAVRM3300B_LAB,
        bldg:VAVRM3306_LAB,
        bldg:VAVRM3316_LAB,
        bldg:VAVRM3318D_LAB,
        bldg:VAVRM3318E_LAB,
        bldg:VAVRM3318F_LAB,
        bldg:VAVRM3318G_LAB,
        bldg:VAVRM3318L_LAB,
        bldg:VAVRM3318_1_LAB,
        bldg:VAVRM3318_2_LAB,
        bldg:VAVRM3318_3_LAB,
        bldg:VAVRM3319_LAB,
        bldg:VAVRM3320_LAB,
        bldg:VAVRM4300C_LAB,
        bldg:VAVRM4303_LAB,
        bldg:VAVRM4306_LAB,
        bldg:VAVRM4310_LAB,
        bldg:VAVRM4318C_LAB,
        bldg:VAVRM4318E_LAB,
        bldg:VAVRM4318L_LAB,
        bldg:VAVRM4318_1_LAB,
        bldg:VAVRM4318_2_LAB,
        bldg:VAVRM4319_LAB,
        bldg:VAVRM4320_LAB,
        bldg:VAVRM4400_LAB,
        bldg:VAVRM4418B_LAB,
        bldg:VAVRM4418D_LAB,
        bldg:VAVRM4418E_LAB,
        bldg:VAVRM4418F_LAB,
        bldg:VAVRM5300B_LAB,
        bldg:VAVRM5300C_LAB,
        bldg:VAVRM5306_LAB,
        bldg:VAVRM5316_LAB,
        bldg:VAVRM5318A_LAB,
        bldg:VAVRM5318B_LAB,
        bldg:VAVRM5318C_LAB,
        bldg:VAVRM5318D_LAB,
        bldg:VAVRM5318E_LAB,
        bldg:VAVRM5318G_LAB,
        bldg:VAVRM5318_1_LAB,
        bldg:VAVRM5318_2_LAB,
        bldg:VAVRM5318_3_LAB,
        bldg:VAVRM5319_LAB,
        bldg:VAVRM5320_LAB ;
    brick:hasPoint bldg:VM3A.AHU.AHU08.Cooling_Valve_Output,
        bldg:VM3A.AHU.AHU08.Heating_Valve_Output,
        bldg:VM3A.AHU.AHU08.Outside_Air_Temp,
        bldg:VM3A.AHU.AHU08.Supply_Air_Pressure,
        bldg:VM3A.AHU.AHU08.Supply_Air_Temp,
        bldg:VM3A.AHU.AHU08.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU09 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1337,
        bldg:VAVRM1337A,
        bldg:VAVRM1337C,
        bldg:VAVRM1338,
        bldg:VAVRM1343,
        bldg:VAVRM1345,
        bldg:VAVRM2307,
        bldg:VAVRM2313,
        bldg:VAVRM2315,
        bldg:VAVRM2319,
        bldg:VAVRM2323,
        bldg:VAVRM2327,
        bldg:VAVRM2330A,
        bldg:VAVRM2330B,
        bldg:VAVRM2330C,
        bldg:VAVRM2335,
        bldg:VAVRM2336,
        bldg:VAVRM3307,
        bldg:VAVRM3311,
        bldg:VAVRM3315,
        bldg:VAVRM3325,
        bldg:VAVRM3329,
        bldg:VAVRM3331,
        bldg:VAVRM4307,
        bldg:VAVRM4311,
        bldg:VAVRM4315,
        bldg:VAVRM4325,
        bldg:VAVRM4329,
        bldg:VAVRM4331,
        bldg:VAVRM5307,
        bldg:VAVRM5311,
        bldg:VAVRM5315,
        bldg:VAVRM5325,
        bldg:VAVRM5329,
        bldg:VAVRM5331 ;
    brick:hasPoint bldg:VM3A.AHU.AHU09.CCV,
        bldg:VM3A.AHU.AHU09.Cooling_Valve_Output,
        bldg:VM3A.AHU.AHU09.Heating_Valve_Output,
        bldg:VM3A.AHU.AHU09.Mixed_Air_Temp,
        bldg:VM3A.AHU.AHU09.Outside_Air_Temp,
        bldg:VM3A.AHU.AHU09.Return_Air_Temp,
        bldg:VM3A.AHU.AHU09.Supply_Air_Pressure,
        bldg:VM3A.AHU.AHU09.Supply_Air_Temp,
        bldg:VM3A.AHU.AHU09.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU10 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM1245_LAB,
        bldg:VAVRM1300B_LAB,
        bldg:VAVRM1300F_LAB,
        bldg:VAVRM1300G_LAB,
        bldg:VAVRM1300H_1_LAB,
        bldg:VAVRM1300H_2_LAB,
        bldg:VAVRM1300M_LAB,
        bldg:VAVRM1305B_LAB,
        bldg:VAVRM1305Z_LAB,
        bldg:VAVRM1305_LAB,
        bldg:VAVRM1311_LAB,
        bldg:VAVRM1317A_LAB,
        bldg:VAVRM1317_1A_LAB,
        bldg:VAVRM1317_1B_LAB,
        bldg:VAVRM1317_2A_LAB,
        bldg:VAVRM1317_2B_LAB,
        bldg:VAVRM1346_LAB,
        bldg:VAVRM1350A_LAB,
        bldg:VAVRM1350B_LAB,
        bldg:VAVRM1350C_LAB,
        bldg:VAVRM1350D_LAB,
        bldg:VAVRM1350E_LAB,
        bldg:VAVRM1350G_LAB,
        bldg:VAVRM1350H_LAB,
        bldg:VAVRM1350R_LAB,
        bldg:VAVRM1350W_LAB,
        bldg:VAVRM1350X_1_LAB,
        bldg:VAVRM1350X_2_LAB,
        bldg:VAVRM1350X_3_LAB,
        bldg:VAVRM1350X_4_LAB,
        bldg:VAVRM1350Y_LAB,
        bldg:VAVRM1350_1_LAB,
        bldg:VAVRM1350_2_LAB,
        bldg:VAVRM1354A_LAB,
        bldg:VAVRM1361_LAB,
        bldg:VAVRM1364_LAB,
        bldg:VAVRM1368_LAB,
        bldg:VAVRM1370_LAB,
        bldg:VAVRM1372_LAB,
        bldg:VAVRM1379_LAB,
        bldg:VAVRM1381_LAB,
        bldg:VAVRM1389_LAB,
        bldg:VAVRM1550_LAB,
        bldg:VAVRM2300B_LAB,
        bldg:VAVRM2300G_LAB,
        bldg:VAVRM2300_LAB,
        bldg:VAVRM2328A_LAB,
        bldg:VAVRM2328B_LAB,
        bldg:VAVRM2328C_LAB,
        bldg:VAVRM2328D_LAB,
        bldg:VAVRM2328F_LAB,
        bldg:VAVRM2328Y_LAB,
        bldg:VAVRM2328_1_LAB,
        bldg:VAVRM2328_2_LAB,
        bldg:VAVRM3300B_1_LAB,
        bldg:VAVRM3300H_LAB,
        bldg:VAVRM3335_LAB,
        bldg:VAVRM3336A_LAB,
        bldg:VAVRM3336B_LAB,
        bldg:VAVRM3336C_LAB,
        bldg:VAVRM3336D_LAB,
        bldg:VAVRM3336Y_LAB,
        bldg:VAVRM3336_1_LAB,
        bldg:VAVRM3336_2_LAB,
        bldg:VAVRM4300B_1_LAB,
        bldg:VAVRM4300B_2_LAB,
        bldg:VAVRM4300G_LAB,
        bldg:VAVRM4318D_LAB,
        bldg:VAVRM4318F_LAB,
        bldg:VAVRM4318_3_LAB,
        bldg:VAVRM4318_4_LAB,
        bldg:VAVRM4335_LAB,
        bldg:VAVRM5300G_LAB,
        bldg:VAVRM5335_LAB,
        bldg:VAVRM5336A_LAB,
        bldg:VAVRM5336B_LAB,
        bldg:VAVRM5336C_LAB,
        bldg:VAVRM5336D_1_LAB,
        bldg:VAVRM5336Y_LAB,
        bldg:VAVRM5336_1_LAB,
        bldg:VAVRM5336_2_LAB ;
    brick:hasPoint bldg:VM3A.AHU.AHU10.Cooling_Valve_Output,
        bldg:VM3A.AHU.AHU10.Heating_Valve_Output,
        bldg:VM3A.AHU.AHU10.Outside_Air_Temp,
        bldg:VM3A.AHU.AHU10.Supply_Air_Pressure,
        bldg:VM3A.AHU.AHU10.Supply_Air_Temp,
        bldg:VM3A.AHU.AHU10.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:VM3A a brick:Building ;
    brick:area [ brick:hasUnits unit:FT_2 ;
            brick:value 129771 ] .

bldg:damperVAVRM1200C a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM1200C.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1200C .

bldg:damperVAVRM1200E a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM1200E.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1200E .

bldg:damperVAVRM1200F a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM1200F.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1200F .

bldg:damperVAVRM1204 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM1204.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1204 .

bldg:damperVAVRM1206 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM1206.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1206 .

bldg:damperVAVRM1208 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM1208.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1208 .

bldg:damperVAVRM1210 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM1210.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1210 .

bldg:damperVAVRM1212 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM1212.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1212 .

bldg:damperVAVRM1226 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM1226.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1226 .

bldg:damperVAVRM1230 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM1230.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1230 .

bldg:damperVAVRM1232 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM1232.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1232 .

bldg:damperVAVRM1337 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM1337.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1337 .

bldg:damperVAVRM1337A a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM1337A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1337A .

bldg:damperVAVRM1337C a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM1337C.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1337C .

bldg:damperVAVRM1338 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM1338.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1338 .

bldg:damperVAVRM1343 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM1343.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1343 .

bldg:damperVAVRM1345 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM1345.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM1345 .

bldg:damperVAVRM2200D a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM2200D.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2200D .

bldg:damperVAVRM2204 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM2204.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2204 .

bldg:damperVAVRM2206C a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM2206C.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2206C .

bldg:damperVAVRM2208 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM2208.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2208 .

bldg:damperVAVRM2307 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM2307.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2307 .

bldg:damperVAVRM2313 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM2313.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2313 .

bldg:damperVAVRM2315 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM2315.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2315 .

bldg:damperVAVRM2319 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM2319.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2319 .

bldg:damperVAVRM2323 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM2323.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2323 .

bldg:damperVAVRM2327 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM2327.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2327 .

bldg:damperVAVRM2330A a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM2330A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2330A .

bldg:damperVAVRM2330B a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM2330B.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2330B .

bldg:damperVAVRM2330C a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM2330C.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2330C .

bldg:damperVAVRM2335 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM2335.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2335 .

bldg:damperVAVRM2336 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM2336.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM2336 .

bldg:damperVAVRM3200D a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM3200D.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3200D .

bldg:damperVAVRM3204 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM3204.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3204 .

bldg:damperVAVRM3207 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM3207.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3207 .

bldg:damperVAVRM3226 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM3226.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3226 .

bldg:damperVAVRM3307 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM3307.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3307 .

bldg:damperVAVRM3311 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM3311.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3311 .

bldg:damperVAVRM3315 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM3315.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3315 .

bldg:damperVAVRM3325 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM3325.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3325 .

bldg:damperVAVRM3329 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM3329.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3329 .

bldg:damperVAVRM3331 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM3331.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM3331 .

bldg:damperVAVRM4200C a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM4200C.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4200C .

bldg:damperVAVRM4204 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM4204.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4204 .

bldg:damperVAVRM4206 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM4206.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4206 .

bldg:damperVAVRM4207 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM4207.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4207 .

bldg:damperVAVRM4213 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM4213.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4213 .

bldg:damperVAVRM4214 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM4214.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4214 .

bldg:damperVAVRM4215 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM4215.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4215 .

bldg:damperVAVRM4217 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM4217.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4217 .

bldg:damperVAVRM4223 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM4223.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4223 .

bldg:damperVAVRM4227 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM4227.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4227 .

bldg:damperVAVRM4307 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM4307.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4307 .

bldg:damperVAVRM4311 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM4311.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4311 .

bldg:damperVAVRM4315 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM4315.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4315 .

bldg:damperVAVRM4325 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM4325.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4325 .

bldg:damperVAVRM4329 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM4329.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4329 .

bldg:damperVAVRM4331 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM4331.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM4331 .

bldg:damperVAVRM5200C a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM5200C.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5200C .

bldg:damperVAVRM5204 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM5204.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5204 .

bldg:damperVAVRM5206 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM5206.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5206 .

bldg:damperVAVRM5207 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM5207.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5207 .

bldg:damperVAVRM5214 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM5214.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5214 .

bldg:damperVAVRM5215 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM5215.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5215 .

bldg:damperVAVRM5217 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM5217.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5217 .

bldg:damperVAVRM5218 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM5218.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5218 .

bldg:damperVAVRM5223 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM5223.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5223 .

bldg:damperVAVRM5227 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM5227.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5227 .

bldg:damperVAVRM5307 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM5307.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5307 .

bldg:damperVAVRM5311 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM5311.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5311 .

bldg:damperVAVRM5315 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM5315.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5315 .

bldg:damperVAVRM5325 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM5325.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5325 .

bldg:damperVAVRM5329 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM5329.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5329 .

bldg:damperVAVRM5331 a brick:Damper ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM5331.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM5331 .

bldg:floor1 a brick:Floor ;
    brick:hasPart bldg:RM1100A_1_LAB_room,
        bldg:RM1100A_2_LAB_room,
        bldg:RM1110_1_LAB_room,
        bldg:RM1110_2_LAB_room,
        bldg:RM1110_3_LAB_room,
        bldg:RM1112_LAB_room,
        bldg:RM1114A_LAB_room,
        bldg:RM1114B_LAB_room,
        bldg:RM1116_LAB_room,
        bldg:RM1130B_1_LAB_room,
        bldg:RM1130B_2_LAB_room,
        bldg:RM1130C_LAB_room,
        bldg:RM1130D_LAB_room,
        bldg:RM1130_1_LAB_room,
        bldg:RM1130_2_LAB_room,
        bldg:RM1130_3_LAB_room,
        bldg:RM1150_LAB_room,
        bldg:RM1160A_LAB_room,
        bldg:RM1160_LAB_room,
        bldg:RM1200C_room,
        bldg:RM1200E_room,
        bldg:RM1200F_room,
        bldg:RM1200G_LAB_room,
        bldg:RM1200H_1_LAB_room,
        bldg:RM1200H_2_LAB_room,
        bldg:RM1200K_LAB_room,
        bldg:RM1200L_LAB_room,
        bldg:RM1204_room,
        bldg:RM1206_room,
        bldg:RM1207A_LAB_room,
        bldg:RM1207_LAB_room,
        bldg:RM1208_room,
        bldg:RM1210_room,
        bldg:RM1212_room,
        bldg:RM1226_room,
        bldg:RM1230_room,
        bldg:RM1232_room,
        bldg:RM1242_LAB_room,
        bldg:RM1244_LAB_room,
        bldg:RM1245_LAB_room,
        bldg:RM1247_LAB_room,
        bldg:RM1251_2_LAB_room,
        bldg:RM1251_LAB_room,
        bldg:RM1253_LAB_room,
        bldg:RM1256_LAB_room,
        bldg:RM1262_LAB_room,
        bldg:RM1264_LAB_room,
        bldg:RM1265_LAB_room,
        bldg:RM1266_LAB_room,
        bldg:RM1300A_LAB_room,
        bldg:RM1300B_LAB_room,
        bldg:RM1300C_1_LAB_room,
        bldg:RM1300C_2_LAB_room,
        bldg:RM1300D_1_LAB_room,
        bldg:RM1300D_2_LAB_room,
        bldg:RM1300F_LAB_room,
        bldg:RM1300G_LAB_room,
        bldg:RM1300H_1_LAB_room,
        bldg:RM1300H_2_LAB_room,
        bldg:RM1300H_LAB_room,
        bldg:RM1300M_LAB_room,
        bldg:RM1305B_LAB_room,
        bldg:RM1305Z_LAB_room,
        bldg:RM1305_LAB_room,
        bldg:RM1311_LAB_room,
        bldg:RM1317A_LAB_room,
        bldg:RM1317_1A_LAB_room,
        bldg:RM1317_1B_LAB_room,
        bldg:RM1317_2A_LAB_room,
        bldg:RM1317_2B_LAB_room,
        bldg:RM1321_LAB_room,
        bldg:RM1322_LAB_room,
        bldg:RM1324_LAB_room,
        bldg:RM1325_LAB_room,
        bldg:RM1326A_LAB_room,
        bldg:RM1326B_LAB_room,
        bldg:RM1326C_LAB_room,
        bldg:RM1326D_LAB_room,
        bldg:RM1326_1_LAB_room,
        bldg:RM1326_2_LAB_room,
        bldg:RM1327_LAB_room,
        bldg:RM1331_LAB_room,
        bldg:RM1337A_room,
        bldg:RM1337C_room,
        bldg:RM1337_room,
        bldg:RM1338_room,
        bldg:RM1343_room,
        bldg:RM1345_room,
        bldg:RM1346_LAB_room,
        bldg:RM1350A_LAB_room,
        bldg:RM1350B_LAB_room,
        bldg:RM1350C_LAB_room,
        bldg:RM1350D_LAB_room,
        bldg:RM1350E_LAB_room,
        bldg:RM1350G_LAB_room,
        bldg:RM1350H_LAB_room,
        bldg:RM1350R_LAB_room,
        bldg:RM1350W_LAB_room,
        bldg:RM1350X_1_LAB_room,
        bldg:RM1350X_2_LAB_room,
        bldg:RM1350X_3_LAB_room,
        bldg:RM1350X_4_LAB_room,
        bldg:RM1350Y_LAB_room,
        bldg:RM1350_1_LAB_room,
        bldg:RM1350_2_LAB_room,
        bldg:RM1354A_LAB_room,
        bldg:RM1361_LAB_room,
        bldg:RM1364_LAB_room,
        bldg:RM1368_LAB_room,
        bldg:RM1370_LAB_room,
        bldg:RM1372_LAB_room,
        bldg:RM1379_LAB_room,
        bldg:RM1381_LAB_room,
        bldg:RM1389_LAB_room,
        bldg:RM1550_LAB_room .

bldg:floor2 a brick:Floor ;
    brick:hasPart bldg:RM2100A_1_LAB_room,
        bldg:RM2100A_2_LAB_room,
        bldg:RM2110_1_LAB_room,
        bldg:RM2110_2_LAB_room,
        bldg:RM2110_3_LAB_room,
        bldg:RM2112_LAB_room,
        bldg:RM2114_1_LAB_room,
        bldg:RM2114_2_LAB_room,
        bldg:RM2116_LAB_room,
        bldg:RM2130B_1_LAB_room,
        bldg:RM2130B_2_LAB_room,
        bldg:RM2130C_LAB_room,
        bldg:RM2130_1_LAB_room,
        bldg:RM2130_2_LAB_room,
        bldg:RM2130_3_LAB_room,
        bldg:RM2150_LAB_room,
        bldg:RM2160A_LAB_room,
        bldg:RM2200D_room,
        bldg:RM2204_room,
        bldg:RM2206C_room,
        bldg:RM2208_room,
        bldg:RM2300B_LAB_room,
        bldg:RM2300G_LAB_room,
        bldg:RM2300_LAB_room,
        bldg:RM2307_room,
        bldg:RM2313_room,
        bldg:RM2315_room,
        bldg:RM2319_room,
        bldg:RM2323_room,
        bldg:RM2327_room,
        bldg:RM2328A_LAB_room,
        bldg:RM2328B_LAB_room,
        bldg:RM2328C_LAB_room,
        bldg:RM2328D_LAB_room,
        bldg:RM2328F_LAB_room,
        bldg:RM2328Y_LAB_room,
        bldg:RM2328_1_LAB_room,
        bldg:RM2328_2_LAB_room,
        bldg:RM2330A_room,
        bldg:RM2330B_room,
        bldg:RM2330C_room,
        bldg:RM2335_room,
        bldg:RM2336_room,
        bldg:RM2400A_LAB_room,
        bldg:RM2400B_LAB_room,
        bldg:RM2403A_LAB_room,
        bldg:RM2403_LAB_room,
        bldg:RM2405_LAB_room,
        bldg:RM2406_LAB_room,
        bldg:RM2407_LAB_room,
        bldg:RM2412_LAB_room,
        bldg:RM2414_LAB_room,
        bldg:RM2417_LAB_room,
        bldg:RM2419_LAB_room .

bldg:floor3 a brick:Floor ;
    brick:hasPart bldg:RM3200D_room,
        bldg:RM3204_room,
        bldg:RM3207_room,
        bldg:RM3226_room,
        bldg:RM3300B_1_LAB_room,
        bldg:RM3300B_2_LAB_room,
        bldg:RM3300B_LAB_room,
        bldg:RM3300H_LAB_room,
        bldg:RM3306_LAB_room,
        bldg:RM3307_room,
        bldg:RM3311_room,
        bldg:RM3315_room,
        bldg:RM3316_LAB_room,
        bldg:RM3318D_LAB_room,
        bldg:RM3318E_LAB_room,
        bldg:RM3318F_LAB_room,
        bldg:RM3318G_LAB_room,
        bldg:RM3318L_LAB_room,
        bldg:RM3318_1_LAB_room,
        bldg:RM3318_2_LAB_room,
        bldg:RM3318_3_LAB_room,
        bldg:RM3319_LAB_room,
        bldg:RM3320_LAB_room,
        bldg:RM3325_room,
        bldg:RM3329_room,
        bldg:RM3331_room,
        bldg:RM3335_LAB_room,
        bldg:RM3336A_LAB_room,
        bldg:RM3336B_LAB_room,
        bldg:RM3336C_LAB_room,
        bldg:RM3336D_LAB_room,
        bldg:RM3336Y_LAB_room,
        bldg:RM3336_1_LAB_room,
        bldg:RM3336_2_LAB_room .

bldg:floor4 a brick:Floor ;
    brick:hasPart bldg:RM4200C_room,
        bldg:RM4204_room,
        bldg:RM4206_room,
        bldg:RM4207_room,
        bldg:RM4213_room,
        bldg:RM4214_room,
        bldg:RM4215_room,
        bldg:RM4217_room,
        bldg:RM4223_room,
        bldg:RM4227_room,
        bldg:RM4300B_1_LAB_room,
        bldg:RM4300B_2_LAB_room,
        bldg:RM4300C_LAB_room,
        bldg:RM4300G_LAB_room,
        bldg:RM4303_LAB_room,
        bldg:RM4306_LAB_room,
        bldg:RM4307_room,
        bldg:RM4310_LAB_room,
        bldg:RM4311_room,
        bldg:RM4315_room,
        bldg:RM4318C_LAB_room,
        bldg:RM4318D_LAB_room,
        bldg:RM4318E_LAB_room,
        bldg:RM4318F_LAB_room,
        bldg:RM4318L_LAB_room,
        bldg:RM4318_1_LAB_room,
        bldg:RM4318_2_LAB_room,
        bldg:RM4318_3_LAB_room,
        bldg:RM4318_4_LAB_room,
        bldg:RM4319_LAB_room,
        bldg:RM4320_LAB_room,
        bldg:RM4325_room,
        bldg:RM4329_room,
        bldg:RM4331_room,
        bldg:RM4335_LAB_room,
        bldg:RM4400_LAB_room,
        bldg:RM4418B_LAB_room,
        bldg:RM4418D_LAB_room,
        bldg:RM4418E_LAB_room,
        bldg:RM4418F_LAB_room .

bldg:floor5 a brick:Floor ;
    brick:hasPart bldg:RM5200C_room,
        bldg:RM5204_room,
        bldg:RM5206_room,
        bldg:RM5207_room,
        bldg:RM5214_room,
        bldg:RM5215_room,
        bldg:RM5217_room,
        bldg:RM5218_room,
        bldg:RM5223_room,
        bldg:RM5227_room,
        bldg:RM5300B_LAB_room,
        bldg:RM5300C_LAB_room,
        bldg:RM5300G_LAB_room,
        bldg:RM5306_LAB_room,
        bldg:RM5307_room,
        bldg:RM5311_room,
        bldg:RM5315_room,
        bldg:RM5316_LAB_room,
        bldg:RM5318A_LAB_room,
        bldg:RM5318B_LAB_room,
        bldg:RM5318C_LAB_room,
        bldg:RM5318D_LAB_room,
        bldg:RM5318E_LAB_room,
        bldg:RM5318G_LAB_room,
        bldg:RM5318_1_LAB_room,
        bldg:RM5318_2_LAB_room,
        bldg:RM5318_3_LAB_room,
        bldg:RM5319_LAB_room,
        bldg:RM5320_LAB_room,
        bldg:RM5325_room,
        bldg:RM5329_room,
        bldg:RM5331_room,
        bldg:RM5335_LAB_room,
        bldg:RM5336A_LAB_room,
        bldg:RM5336B_LAB_room,
        bldg:RM5336C_LAB_room,
        bldg:RM5336D_1_LAB_room,
        bldg:RM5336Y_LAB_room,
        bldg:RM5336_1_LAB_room,
        bldg:RM5336_2_LAB_room .

bldg:RM1100A_1_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1100A_1_LAB_room .

bldg:RM1100A_2_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1100A_2_LAB_room .

bldg:RM1110_1_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1110_1_LAB_room .

bldg:RM1110_2_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1110_2_LAB_room .

bldg:RM1110_3_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1110_3_LAB_room .

bldg:RM1112_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1112_LAB_room .

bldg:RM1114A_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1114A_LAB_room .

bldg:RM1114B_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1114B_LAB_room .

bldg:RM1116_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1116_LAB_room .

bldg:RM1130B_1_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1130B_1_LAB_room .

bldg:RM1130B_2_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1130B_2_LAB_room .

bldg:RM1130C_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1130C_LAB_room .

bldg:RM1130D_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1130D_LAB_room .

bldg:RM1130_1_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1130_1_LAB_room .

bldg:RM1130_2_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1130_2_LAB_room .

bldg:RM1130_3_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1130_3_LAB_room .

bldg:RM1150_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1150_LAB_room .

bldg:RM1160A_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1160A_LAB_room .

bldg:RM1160_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1160_LAB_room .

bldg:RM1200C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1200C_room .

bldg:RM1200E a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1200E_room .

bldg:RM1200F a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1200F_room .

bldg:RM1200G_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1200G_LAB_room .

bldg:RM1200H_1_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1200H_1_LAB_room .

bldg:RM1200H_2_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1200H_2_LAB_room .

bldg:RM1200K_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1200K_LAB_room .

bldg:RM1200L_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1200L_LAB_room .

bldg:RM1204 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1204_room .

bldg:RM1206 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1206_room .

bldg:RM1207A_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1207A_LAB_room .

bldg:RM1207_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1207_LAB_room .

bldg:RM1208 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1208_room .

bldg:RM1210 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1210_room .

bldg:RM1212 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1212_room .

bldg:RM1226 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1226_room .

bldg:RM1230 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1230_room .

bldg:RM1232 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1232_room .

bldg:RM1242_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1242_LAB_room .

bldg:RM1244_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1244_LAB_room .

bldg:RM1245_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1245_LAB_room .

bldg:RM1247_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1247_LAB_room .

bldg:RM1251_2_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1251_2_LAB_room .

bldg:RM1251_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1251_LAB_room .

bldg:RM1253_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1253_LAB_room .

bldg:RM1256_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1256_LAB_room .

bldg:RM1262_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1262_LAB_room .

bldg:RM1264_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1264_LAB_room .

bldg:RM1265_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1265_LAB_room .

bldg:RM1266_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1266_LAB_room .

bldg:RM1300A_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1300A_LAB_room .

bldg:RM1300B_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1300B_LAB_room .

bldg:RM1300C_1_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1300C_1_LAB_room .

bldg:RM1300C_2_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1300C_2_LAB_room .

bldg:RM1300D_1_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1300D_1_LAB_room .

bldg:RM1300D_2_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1300D_2_LAB_room .

bldg:RM1300F_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1300F_LAB_room .

bldg:RM1300G_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1300G_LAB_room .

bldg:RM1300H_1_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1300H_1_LAB_room .

bldg:RM1300H_2_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1300H_2_LAB_room .

bldg:RM1300H_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1300H_LAB_room .

bldg:RM1300M_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1300M_LAB_room .

bldg:RM1305B_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1305B_LAB_room .

bldg:RM1305Z_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1305Z_LAB_room .

bldg:RM1305_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1305_LAB_room .

bldg:RM1311_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1311_LAB_room .

bldg:RM1317A_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1317A_LAB_room .

bldg:RM1317_1A_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1317_1A_LAB_room .

bldg:RM1317_1B_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1317_1B_LAB_room .

bldg:RM1317_2A_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1317_2A_LAB_room .

bldg:RM1317_2B_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1317_2B_LAB_room .

bldg:RM1321_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1321_LAB_room .

bldg:RM1322_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1322_LAB_room .

bldg:RM1324_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1324_LAB_room .

bldg:RM1325_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1325_LAB_room .

bldg:RM1326A_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1326A_LAB_room .

bldg:RM1326B_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1326B_LAB_room .

bldg:RM1326C_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1326C_LAB_room .

bldg:RM1326D_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1326D_LAB_room .

bldg:RM1326_1_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1326_1_LAB_room .

bldg:RM1326_2_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1326_2_LAB_room .

bldg:RM1327_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1327_LAB_room .

bldg:RM1331_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1331_LAB_room .

bldg:RM1337 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1337_room .

bldg:RM1337A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1337A_room .

bldg:RM1337C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1337C_room .

bldg:RM1338 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1338_room .

bldg:RM1343 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1343_room .

bldg:RM1345 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1345_room .

bldg:RM1346_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1346_LAB_room .

bldg:RM1350A_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1350A_LAB_room .

bldg:RM1350B_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1350B_LAB_room .

bldg:RM1350C_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1350C_LAB_room .

bldg:RM1350D_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1350D_LAB_room .

bldg:RM1350E_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1350E_LAB_room .

bldg:RM1350G_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1350G_LAB_room .

bldg:RM1350H_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1350H_LAB_room .

bldg:RM1350R_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1350R_LAB_room .

bldg:RM1350W_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1350W_LAB_room .

bldg:RM1350X_1_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1350X_1_LAB_room .

bldg:RM1350X_2_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1350X_2_LAB_room .

bldg:RM1350X_3_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1350X_3_LAB_room .

bldg:RM1350X_4_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1350X_4_LAB_room .

bldg:RM1350Y_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1350Y_LAB_room .

bldg:RM1350_1_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1350_1_LAB_room .

bldg:RM1350_2_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1350_2_LAB_room .

bldg:RM1354A_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1354A_LAB_room .

bldg:RM1361_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1361_LAB_room .

bldg:RM1364_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1364_LAB_room .

bldg:RM1368_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1368_LAB_room .

bldg:RM1370_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1370_LAB_room .

bldg:RM1372_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1372_LAB_room .

bldg:RM1379_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1379_LAB_room .

bldg:RM1381_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1381_LAB_room .

bldg:RM1389_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1389_LAB_room .

bldg:RM1550_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM1550_LAB_room .

bldg:RM2100A_1_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2100A_1_LAB_room .

bldg:RM2100A_2_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2100A_2_LAB_room .

bldg:RM2110_1_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2110_1_LAB_room .

bldg:RM2110_2_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2110_2_LAB_room .

bldg:RM2110_3_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2110_3_LAB_room .

bldg:RM2112_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2112_LAB_room .

bldg:RM2114_1_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2114_1_LAB_room .

bldg:RM2114_2_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2114_2_LAB_room .

bldg:RM2116_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2116_LAB_room .

bldg:RM2130B_1_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2130B_1_LAB_room .

bldg:RM2130B_2_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2130B_2_LAB_room .

bldg:RM2130C_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2130C_LAB_room .

bldg:RM2130_1_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2130_1_LAB_room .

bldg:RM2130_2_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2130_2_LAB_room .

bldg:RM2130_3_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2130_3_LAB_room .

bldg:RM2150_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2150_LAB_room .

bldg:RM2160A_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2160A_LAB_room .

bldg:RM2200D a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2200D_room .

bldg:RM2204 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2204_room .

bldg:RM2206C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2206C_room .

bldg:RM2208 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2208_room .

bldg:RM2300B_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2300B_LAB_room .

bldg:RM2300G_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2300G_LAB_room .

bldg:RM2300_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2300_LAB_room .

bldg:RM2307 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2307_room .

bldg:RM2313 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2313_room .

bldg:RM2315 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2315_room .

bldg:RM2319 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2319_room .

bldg:RM2323 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2323_room .

bldg:RM2327 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2327_room .

bldg:RM2328A_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2328A_LAB_room .

bldg:RM2328B_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2328B_LAB_room .

bldg:RM2328C_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2328C_LAB_room .

bldg:RM2328D_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2328D_LAB_room .

bldg:RM2328F_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2328F_LAB_room .

bldg:RM2328Y_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2328Y_LAB_room .

bldg:RM2328_1_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2328_1_LAB_room .

bldg:RM2328_2_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2328_2_LAB_room .

bldg:RM2330A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2330A_room .

bldg:RM2330B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2330B_room .

bldg:RM2330C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2330C_room .

bldg:RM2335 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2335_room .

bldg:RM2336 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2336_room .

bldg:RM2400A_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2400A_LAB_room .

bldg:RM2400B_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2400B_LAB_room .

bldg:RM2403A_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2403A_LAB_room .

bldg:RM2403_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2403_LAB_room .

bldg:RM2405_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2405_LAB_room .

bldg:RM2406_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2406_LAB_room .

bldg:RM2407_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2407_LAB_room .

bldg:RM2412_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2412_LAB_room .

bldg:RM2414_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2414_LAB_room .

bldg:RM2417_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2417_LAB_room .

bldg:RM2419_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM2419_LAB_room .

bldg:RM3200D a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3200D_room .

bldg:RM3204 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3204_room .

bldg:RM3207 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3207_room .

bldg:RM3226 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3226_room .

bldg:RM3300B_1_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3300B_1_LAB_room .

bldg:RM3300B_2_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3300B_2_LAB_room .

bldg:RM3300B_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3300B_LAB_room .

bldg:RM3300H_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3300H_LAB_room .

bldg:RM3306_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3306_LAB_room .

bldg:RM3307 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3307_room .

bldg:RM3311 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3311_room .

bldg:RM3315 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3315_room .

bldg:RM3316_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3316_LAB_room .

bldg:RM3318D_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3318D_LAB_room .

bldg:RM3318E_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3318E_LAB_room .

bldg:RM3318F_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3318F_LAB_room .

bldg:RM3318G_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3318G_LAB_room .

bldg:RM3318L_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3318L_LAB_room .

bldg:RM3318_1_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3318_1_LAB_room .

bldg:RM3318_2_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3318_2_LAB_room .

bldg:RM3318_3_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3318_3_LAB_room .

bldg:RM3319_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3319_LAB_room .

bldg:RM3320_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3320_LAB_room .

bldg:RM3325 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3325_room .

bldg:RM3329 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3329_room .

bldg:RM3331 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3331_room .

bldg:RM3335_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3335_LAB_room .

bldg:RM3336A_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3336A_LAB_room .

bldg:RM3336B_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3336B_LAB_room .

bldg:RM3336C_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3336C_LAB_room .

bldg:RM3336D_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3336D_LAB_room .

bldg:RM3336Y_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3336Y_LAB_room .

bldg:RM3336_1_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3336_1_LAB_room .

bldg:RM3336_2_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM3336_2_LAB_room .

bldg:RM4200C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4200C_room .

bldg:RM4204 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4204_room .

bldg:RM4206 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4206_room .

bldg:RM4207 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4207_room .

bldg:RM4213 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4213_room .

bldg:RM4214 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4214_room .

bldg:RM4215 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4215_room .

bldg:RM4217 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4217_room .

bldg:RM4223 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4223_room .

bldg:RM4227 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4227_room .

bldg:RM4300B_1_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4300B_1_LAB_room .

bldg:RM4300B_2_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4300B_2_LAB_room .

bldg:RM4300C_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4300C_LAB_room .

bldg:RM4300G_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4300G_LAB_room .

bldg:RM4303_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4303_LAB_room .

bldg:RM4306_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4306_LAB_room .

bldg:RM4307 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4307_room .

bldg:RM4310_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4310_LAB_room .

bldg:RM4311 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4311_room .

bldg:RM4315 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4315_room .

bldg:RM4318C_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4318C_LAB_room .

bldg:RM4318D_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4318D_LAB_room .

bldg:RM4318E_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4318E_LAB_room .

bldg:RM4318F_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4318F_LAB_room .

bldg:RM4318L_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4318L_LAB_room .

bldg:RM4318_1_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4318_1_LAB_room .

bldg:RM4318_2_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4318_2_LAB_room .

bldg:RM4318_3_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4318_3_LAB_room .

bldg:RM4318_4_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4318_4_LAB_room .

bldg:RM4319_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4319_LAB_room .

bldg:RM4320_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4320_LAB_room .

bldg:RM4325 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4325_room .

bldg:RM4329 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4329_room .

bldg:RM4331 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4331_room .

bldg:RM4335_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4335_LAB_room .

bldg:RM4400_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4400_LAB_room .

bldg:RM4418B_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4418B_LAB_room .

bldg:RM4418D_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4418D_LAB_room .

bldg:RM4418E_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4418E_LAB_room .

bldg:RM4418F_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM4418F_LAB_room .

bldg:RM5200C a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5200C_room .

bldg:RM5204 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5204_room .

bldg:RM5206 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5206_room .

bldg:RM5207 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5207_room .

bldg:RM5214 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5214_room .

bldg:RM5215 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5215_room .

bldg:RM5217 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5217_room .

bldg:RM5218 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5218_room .

bldg:RM5223 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5223_room .

bldg:RM5227 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5227_room .

bldg:RM5300B_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5300B_LAB_room .

bldg:RM5300C_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5300C_LAB_room .

bldg:RM5300G_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5300G_LAB_room .

bldg:RM5306_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5306_LAB_room .

bldg:RM5307 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5307_room .

bldg:RM5311 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5311_room .

bldg:RM5315 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5315_room .

bldg:RM5316_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5316_LAB_room .

bldg:RM5318A_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5318A_LAB_room .

bldg:RM5318B_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5318B_LAB_room .

bldg:RM5318C_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5318C_LAB_room .

bldg:RM5318D_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5318D_LAB_room .

bldg:RM5318E_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5318E_LAB_room .

bldg:RM5318G_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5318G_LAB_room .

bldg:RM5318_1_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5318_1_LAB_room .

bldg:RM5318_2_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5318_2_LAB_room .

bldg:RM5318_3_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5318_3_LAB_room .

bldg:RM5319_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5319_LAB_room .

bldg:RM5320_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5320_LAB_room .

bldg:RM5325 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5325_room .

bldg:RM5329 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5329_room .

bldg:RM5331 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5331_room .

bldg:RM5335_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5335_LAB_room .

bldg:RM5336A_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5336A_LAB_room .

bldg:RM5336B_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5336B_LAB_room .

bldg:RM5336C_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5336C_LAB_room .

bldg:RM5336D_1_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5336D_1_LAB_room .

bldg:RM5336Y_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5336Y_LAB_room .

bldg:RM5336_1_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5336_1_LAB_room .

bldg:RM5336_2_LAB a brick:HVAC_Zone ;
    brick:hasPart bldg:RM5336_2_LAB_room .

bldg:VAVRM1100A_1_LAB a brick:VAV ;
    brick:feeds bldg:RM1100A_1_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1100A_2_LAB a brick:VAV ;
    brick:feeds bldg:RM1100A_2_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1110_1_LAB a brick:VAV ;
    brick:feeds bldg:RM1110_1_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU06.RM1110_1_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM1110_1_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1110_1_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU06.RM1110_1_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU06.RM1110_1_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1110_1_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1110_1_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU06.RM1110_1_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU06.RM1110_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1110_1_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM1110_1_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1110_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1110_2_LAB a brick:VAV ;
    brick:feeds bldg:RM1110_2_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU06.RM1110_2_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM1110_2_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1110_2_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU06.RM1110_2_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU06.RM1110_2_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1110_2_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1110_2_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU06.RM1110_2_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU06.RM1110_2_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1110_2_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM1110_2_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1110_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1110_3_LAB a brick:VAV ;
    brick:feeds bldg:RM1110_3_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU06.RM1110_3_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM1110_3_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1110_3_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU06.RM1110_3_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU06.RM1110_3_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1110_3_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1110_3_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU06.RM1110_3_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU06.RM1110_3_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1110_3_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM1110_3_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1110_3_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1112_LAB a brick:VAV ;
    brick:feeds bldg:RM1112_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU06.RM1112_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM1112_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1112_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU06.RM1112_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU06.RM1112_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1112_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1112_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU06.RM1112_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU06.RM1112_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1112_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM1112_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1112_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1114A_LAB a brick:VAV ;
    brick:feeds bldg:RM1114A_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU06.RM1114A_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM1114A_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1114A_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU06.RM1114A_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU06.RM1114A_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1114A_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1114A_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU06.RM1114A_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU06.RM1114A_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1114A_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM1114A_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1114A_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1114B_LAB a brick:VAV ;
    brick:feeds bldg:RM1114B_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU06.RM1114B_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM1114B_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1114B_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU06.RM1114B_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU06.RM1114B_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1114B_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1114B_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU06.RM1114B_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU06.RM1114B_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1114B_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM1114B_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1114B_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1116_LAB a brick:VAV ;
    brick:feeds bldg:RM1116_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU06.RM1116_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM1116_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1116_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU06.RM1116_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU06.RM1116_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1116_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1116_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU06.RM1116_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU06.RM1116_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1116_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM1116_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1116_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1130B_1_LAB a brick:VAV ;
    brick:feeds bldg:RM1130B_1_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU05.RM1130B_1_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM1130B_1_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1130B_1_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU05.RM1130B_1_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU05.RM1130B_1_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1130B_1_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1130B_1_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM1130B_1_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1130B_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1130B_2_LAB a brick:VAV ;
    brick:feeds bldg:RM1130B_2_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU05.RM1130B_2_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM1130B_2_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1130B_2_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU05.RM1130B_2_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU05.RM1130B_2_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1130B_2_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1130B_2_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM1130B_2_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1130B_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1130C_LAB a brick:VAV ;
    brick:feeds bldg:RM1130C_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU05.RM1130C_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM1130C_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1130C_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU05.RM1130C_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU05.RM1130C_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1130C_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1130C_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU05.RM1130C_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU05.RM1130C_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1130C_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM1130C_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1130C_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1130D_LAB a brick:VAV ;
    brick:feeds bldg:RM1130D_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU06.RM1130D_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM1130D_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1130D_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU06.RM1130D_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU06.RM1130D_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1130D_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1130D_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU06.RM1130D_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU06.RM1130D_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1130D_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM1130D_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1130D_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1130_1_LAB a brick:VAV ;
    brick:feeds bldg:RM1130_1_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU05.RM1130_1_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM1130_1_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1130_1_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU05.RM1130_1_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU05.RM1130_1_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1130_1_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1130_1_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU05.RM1130_1_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU05.RM1130_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1130_1_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM1130_1_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1130_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1130_2_LAB a brick:VAV ;
    brick:feeds bldg:RM1130_2_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU05.RM1130_2_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM1130_2_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1130_2_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU05.RM1130_2_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU05.RM1130_2_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1130_2_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1130_2_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU05.RM1130_2_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU05.RM1130_2_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1130_2_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM1130_2_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1130_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1130_3_LAB a brick:VAV ;
    brick:feeds bldg:RM1130_3_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU05.RM1130_3_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM1130_3_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1130_3_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU05.RM1130_3_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU05.RM1130_3_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1130_3_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1130_3_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU05.RM1130_3_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU05.RM1130_3_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1130_3_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM1130_3_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1130_3_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1150_LAB a brick:VAV ;
    brick:feeds bldg:RM1150_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU05.RM1150_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM1150_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1150_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU05.RM1150_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU05.RM1150_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1150_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1150_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU05.RM1150_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU05.RM1150_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1150_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM1150_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM1150_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1160A_LAB a brick:VAV ;
    brick:feeds bldg:RM1160A_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU06.RM1160A_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM1160A_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1160A_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU06.RM1160A_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU06.RM1160A_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1160A_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1160A_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU06.RM1160A_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU06.RM1160A_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1160A_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM1160A_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1160A_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1160_LAB a brick:VAV ;
    brick:feeds bldg:RM1160_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU06.RM1160_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM1160_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1160_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU06.RM1160_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU06.RM1160_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1160_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1160_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU06.RM1160_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU06.RM1160_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1160_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM1160_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM1160_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1200G_LAB a brick:VAV ;
    brick:feeds bldg:RM1200G_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU03.RM1200G_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1200G_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1200G_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU03.RM1200G_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU03.RM1200G_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1200G_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1200G_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU03.RM1200G_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU03.RM1200G_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1200G_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1200G_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1200G_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1200H_1_LAB a brick:VAV ;
    brick:feeds bldg:RM1200H_1_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1200H_2_LAB a brick:VAV ;
    brick:feeds bldg:RM1200H_2_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1200K_LAB a brick:VAV ;
    brick:feeds bldg:RM1200K_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU03.RM1200K_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1200K_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1200K_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU03.RM1200K_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU03.RM1200K_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1200K_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1200K_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU03.RM1200K_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU03.RM1200K_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1200K_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1200K_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1200K_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1200L_LAB a brick:VAV ;
    brick:feeds bldg:RM1200L_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU03.RM1200L_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1200L_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1200L_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU03.RM1200L_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU03.RM1200L_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1200L_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1200L_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU03.RM1200L_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU03.RM1200L_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1200L_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1200L_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1200L_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1207A_LAB a brick:VAV ;
    brick:feeds bldg:RM1207A_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM1207A_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1207A_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1207A_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM1207A_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM1207A_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1207A_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1207A_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM1207A_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM1207A_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1207A_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1207A_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1207A_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1207_LAB a brick:VAV ;
    brick:feeds bldg:RM1207_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM1207_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1207_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1207_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM1207_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM1207_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1207_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1207_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM1207_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM1207_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1207_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1207_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1207_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1242_LAB a brick:VAV ;
    brick:feeds bldg:RM1242_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU03.RM1242_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1242_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1242_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU03.RM1242_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU03.RM1242_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1242_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1242_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU03.RM1242_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU03.RM1242_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1242_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1242_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1242_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1244_LAB a brick:VAV ;
    brick:feeds bldg:RM1244_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU03.RM1244_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1244_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1244_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU03.RM1244_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU03.RM1244_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1244_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1244_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU03.RM1244_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU03.RM1244_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1244_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1244_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1244_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1245_LAB a brick:VAV ;
    brick:feeds bldg:RM1245_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1245_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1245_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1245_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1245_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1245_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1245_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1245_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1245_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1245_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1245_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1245_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1247_LAB a brick:VAV ;
    brick:feeds bldg:RM1247_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU03.RM1247_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1247_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1247_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU03.RM1247_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU03.RM1247_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1247_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1247_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU03.RM1247_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU03.RM1247_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1247_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1247_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1247_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1251_2_LAB a brick:VAV ;
    brick:feeds bldg:RM1251_2_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU03.RM1251_2_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1251_2_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1251_2_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU03.RM1251_2_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU03.RM1251_2_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1251_2_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1251_2_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1251_2_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1251_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1251_LAB a brick:VAV ;
    brick:feeds bldg:RM1251_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU03.RM1251_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1251_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1251_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU03.RM1251_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU03.RM1251_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1251_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1251_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU03.RM1251_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1251_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1251_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1253_LAB a brick:VAV ;
    brick:feeds bldg:RM1253_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU03.RM1253_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1253_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1253_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU03.RM1253_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU03.RM1253_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1253_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1253_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU03.RM1253_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1253_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1253_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1256_LAB a brick:VAV ;
    brick:feeds bldg:RM1256_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU03.RM1256_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1256_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1256_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU03.RM1256_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU03.RM1256_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1256_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1256_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU03.RM1256_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1256_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1256_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1262_LAB a brick:VAV ;
    brick:feeds bldg:RM1262_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU03.RM1262_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1262_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1262_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU03.RM1262_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU03.RM1262_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1262_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1262_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU03.RM1262_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1262_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1262_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1264_LAB a brick:VAV ;
    brick:feeds bldg:RM1264_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU03.RM1264_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1264_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1264_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU03.RM1264_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU03.RM1264_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1264_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1264_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU03.RM1264_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU03.RM1264_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1264_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1264_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1264_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1265_LAB a brick:VAV ;
    brick:feeds bldg:RM1265_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU03.RM1265_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1265_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1265_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU03.RM1265_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU03.RM1265_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1265_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1265_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU03.RM1265_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU03.RM1265_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1265_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1265_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1265_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1266_LAB a brick:VAV ;
    brick:feeds bldg:RM1266_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU03.RM1266_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1266_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1266_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU03.RM1266_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU03.RM1266_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1266_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1266_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU03.RM1266_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU03.RM1266_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU03.RM1266_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1300A_LAB a brick:VAV ;
    brick:feeds bldg:RM1300A_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM1300A_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1300A_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300A_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM1300A_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM1300A_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300A_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300A_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM1300A_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM1300A_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300A_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1300A_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300A_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1300B_LAB a brick:VAV ;
    brick:feeds bldg:RM1300B_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1300B_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1300B_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300B_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1300B_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1300B_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300B_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300B_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1300B_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1300B_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300B_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1300B_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300B_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1300C_1_LAB a brick:VAV ;
    brick:feeds bldg:RM1300C_1_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1300C_2_LAB a brick:VAV ;
    brick:feeds bldg:RM1300C_2_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1300D_1_LAB a brick:VAV ;
    brick:feeds bldg:RM1300D_1_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1300D_2_LAB a brick:VAV ;
    brick:feeds bldg:RM1300D_2_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1300F_LAB a brick:VAV ;
    brick:feeds bldg:RM1300F_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1300F_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1300F_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300F_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1300F_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1300F_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300F_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300F_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1300F_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1300F_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300F_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1300F_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300F_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1300G_LAB a brick:VAV ;
    brick:feeds bldg:RM1300G_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1300G_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1300G_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300G_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1300G_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1300G_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300G_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300G_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1300G_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1300G_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300G_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1300G_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300G_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1300H_1_LAB a brick:VAV ;
    brick:feeds bldg:RM1300H_1_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1300H_2_LAB a brick:VAV ;
    brick:feeds bldg:RM1300H_2_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1300H_LAB a brick:VAV ;
    brick:feeds bldg:RM1300H_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM1300H_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1300H_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300H_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM1300H_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM1300H_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300H_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300H_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM1300H_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM1300H_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300H_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1300H_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1300H_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1300M_LAB a brick:VAV ;
    brick:feeds bldg:RM1300M_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1300M_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1300M_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300M_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1300M_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1300M_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300M_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300M_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1300M_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1300M_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300M_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1300M_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1300M_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1305B_LAB a brick:VAV ;
    brick:feeds bldg:RM1305B_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1305B_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1305B_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1305B_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1305B_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1305B_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1305B_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1305B_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1305B_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1305B_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1305B_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1305B_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1305B_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1305Z_LAB a brick:VAV ;
    brick:feeds bldg:RM1305Z_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1305Z_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1305Z_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1305Z_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1305Z_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1305Z_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1305Z_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1305Z_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1305Z_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1305Z_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1305Z_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1305Z_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1305Z_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1305_LAB a brick:VAV ;
    brick:feeds bldg:RM1305_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1305_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1305_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1305_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1305_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1305_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1305_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1305_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1305_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1305_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1305_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1311_LAB a brick:VAV ;
    brick:feeds bldg:RM1311_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1311_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1311_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1311_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1311_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1311_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1311_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1311_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1311_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1311_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1311_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1311_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1311_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1317A_LAB a brick:VAV ;
    brick:feeds bldg:RM1317A_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1317A_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1317A_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1317A_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1317A_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1317A_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1317A_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1317A_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1317A_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1317A_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1317A_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1317_1A_LAB a brick:VAV ;
    brick:feeds bldg:RM1317_1A_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1317_1A_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1317_1A_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1317_1A_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1317_1A_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1317_1A_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1317_1A_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1317_1A_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1317_1A_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1317_1A_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1317_1B_LAB a brick:VAV ;
    brick:feeds bldg:RM1317_1B_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1317_1B_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1317_1B_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1317_1B_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1317_1B_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1317_1B_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1317_1B_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1317_1B_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1317_1B_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1317_1B_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1317_2A_LAB a brick:VAV ;
    brick:feeds bldg:RM1317_2A_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1317_2A_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1317_2A_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1317_2A_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1317_2A_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1317_2A_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1317_2A_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1317_2A_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1317_2A_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1317_2A_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1317_2B_LAB a brick:VAV ;
    brick:feeds bldg:RM1317_2B_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1317_2B_LAB.Zone_Occupied_Mode .

bldg:VAVRM1321_LAB a brick:VAV ;
    brick:feeds bldg:RM1321_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM1321_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1321_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1321_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM1321_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM1321_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1321_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1321_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM1321_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM1321_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1321_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1321_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1321_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1322_LAB a brick:VAV ;
    brick:feeds bldg:RM1322_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM1322_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1322_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1322_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM1322_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM1322_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1322_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1322_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM1322_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM1322_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1322_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1322_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1322_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1324_LAB a brick:VAV ;
    brick:feeds bldg:RM1324_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM1324_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1324_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1324_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM1324_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM1324_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1324_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1324_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM1324_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM1324_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1324_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1324_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1324_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1325_LAB a brick:VAV ;
    brick:feeds bldg:RM1325_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM1325_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1325_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1325_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM1325_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM1325_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1325_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1325_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM1325_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM1325_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1325_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1325_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1325_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1326A_LAB a brick:VAV ;
    brick:feeds bldg:RM1326A_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM1326A_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1326A_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1326A_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM1326A_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM1326A_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1326A_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1326A_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM1326A_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM1326A_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1326A_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1326A_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1326A_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1326B_LAB a brick:VAV ;
    brick:feeds bldg:RM1326B_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM1326B_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1326B_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1326B_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM1326B_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM1326B_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1326B_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1326B_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM1326B_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM1326B_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1326B_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1326B_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1326B_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1326C_LAB a brick:VAV ;
    brick:feeds bldg:RM1326C_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM1326C_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1326C_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1326C_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM1326C_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM1326C_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1326C_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1326C_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM1326C_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1326C_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1326C_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1326D_LAB a brick:VAV ;
    brick:feeds bldg:RM1326D_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM1326D_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1326D_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1326D_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM1326D_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM1326D_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1326D_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1326D_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM1326D_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1326D_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1326D_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1326_1_LAB a brick:VAV ;
    brick:feeds bldg:RM1326_1_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM1326_1_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1326_1_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1326_1_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM1326_1_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM1326_1_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1326_1_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1326_1_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1326_1_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1326_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1326_2_LAB a brick:VAV ;
    brick:feeds bldg:RM1326_2_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM1326_2_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1326_2_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1326_2_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM1326_2_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM1326_2_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1326_2_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1326_2_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1326_2_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1326_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1327_LAB a brick:VAV ;
    brick:feeds bldg:RM1327_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM1327_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1327_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1327_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM1327_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM1327_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1327_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1327_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM1327_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM1327_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1327_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1327_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1327_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1331_LAB a brick:VAV ;
    brick:feeds bldg:RM1331_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM1331_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1331_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1331_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM1331_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM1331_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1331_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1331_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM1331_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM1331_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1331_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM1331_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM1331_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1346_LAB a brick:VAV ;
    brick:feeds bldg:RM1346_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1346_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1346_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1346_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1346_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1346_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1346_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1346_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1346_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1346_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1346_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1346_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1346_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1350A_LAB a brick:VAV ;
    brick:feeds bldg:RM1350A_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1350A_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350A_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350A_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350A_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350A_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350A_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350A_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1350A_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1350A_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350A_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350A_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350A_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1350B_LAB a brick:VAV ;
    brick:feeds bldg:RM1350B_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1350B_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350B_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350B_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350B_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350B_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350B_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350B_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1350B_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1350B_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350B_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350B_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350B_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1350C_LAB a brick:VAV ;
    brick:feeds bldg:RM1350C_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1350C_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350C_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350C_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350C_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350C_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350C_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350C_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1350C_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1350C_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350C_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350C_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350C_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1350D_LAB a brick:VAV ;
    brick:feeds bldg:RM1350D_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1350D_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350D_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350D_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350D_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350D_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350D_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350D_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1350D_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1350D_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350D_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350D_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350D_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1350E_LAB a brick:VAV ;
    brick:feeds bldg:RM1350E_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1350E_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350E_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350E_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350E_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350E_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350E_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350E_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1350E_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1350E_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350E_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350E_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350E_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1350G_LAB a brick:VAV ;
    brick:feeds bldg:RM1350G_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1350G_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350G_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350G_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350G_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350G_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350G_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350G_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1350G_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1350G_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350G_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350G_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350G_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1350H_LAB a brick:VAV ;
    brick:feeds bldg:RM1350H_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1350H_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350H_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350H_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350H_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350H_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350H_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350H_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1350H_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1350H_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350H_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350H_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350H_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1350R_LAB a brick:VAV ;
    brick:feeds bldg:RM1350R_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1350R_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350R_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350R_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350R_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350R_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350R_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350R_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1350R_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1350R_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350R_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350R_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350R_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1350W_LAB a brick:VAV ;
    brick:feeds bldg:RM1350W_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1350W_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350W_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350W_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350W_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350W_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350W_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350W_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1350W_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1350W_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350W_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350W_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350W_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1350X_1_LAB a brick:VAV ;
    brick:feeds bldg:RM1350X_1_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1350X_1_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350X_1_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350X_1_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350X_1_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350X_1_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350X_1_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350X_1_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350X_1_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350X_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1350X_2_LAB a brick:VAV ;
    brick:feeds bldg:RM1350X_2_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1350X_2_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350X_2_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350X_2_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350X_2_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350X_2_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350X_2_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350X_2_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350X_2_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350X_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1350X_3_LAB a brick:VAV ;
    brick:feeds bldg:RM1350X_3_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1350X_3_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350X_3_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350X_3_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350X_3_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350X_3_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350X_3_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350X_3_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350X_3_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350X_3_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1350X_4_LAB a brick:VAV ;
    brick:feeds bldg:RM1350X_4_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1350X_4_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350X_4_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350X_4_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350X_4_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350X_4_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350X_4_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350X_4_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350X_4_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350X_4_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1350Y_LAB a brick:VAV ;
    brick:feeds bldg:RM1350Y_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1350Y_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350Y_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350Y_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350Y_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350Y_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350Y_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350Y_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1350Y_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1350Y_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350Y_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350Y_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350Y_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1350_1_LAB a brick:VAV ;
    brick:feeds bldg:RM1350_1_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1350_1_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350_1_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350_1_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350_1_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350_1_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350_1_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350_1_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1350_1_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1350_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350_1_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350_1_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1350_2_LAB a brick:VAV ;
    brick:feeds bldg:RM1350_2_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1350_2_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350_2_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350_2_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350_2_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1350_2_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350_2_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350_2_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1350_2_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1350_2_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350_2_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1350_2_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1350_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1354A_LAB a brick:VAV ;
    brick:feeds bldg:RM1354A_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1354A_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1354A_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1354A_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1354A_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1354A_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1354A_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1354A_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1354A_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1354A_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1354A_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1354A_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1354A_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1361_LAB a brick:VAV ;
    brick:feeds bldg:RM1361_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1361_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1361_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1361_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1361_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1361_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1361_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1361_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1361_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1361_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1361_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1361_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1361_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1364_LAB a brick:VAV ;
    brick:feeds bldg:RM1364_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1364_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1364_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1364_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1364_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1364_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1364_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1364_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1364_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1364_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1364_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1364_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1364_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1368_LAB a brick:VAV ;
    brick:feeds bldg:RM1368_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1368_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1368_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1368_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1368_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1368_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1368_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1368_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1368_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1368_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1368_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1368_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1368_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1370_LAB a brick:VAV ;
    brick:feeds bldg:RM1370_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1370_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1370_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1370_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1370_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1370_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1370_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1370_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1370_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1370_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1370_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1370_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1370_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1372_LAB a brick:VAV ;
    brick:feeds bldg:RM1372_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1372_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1372_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1372_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1372_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1372_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1372_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1372_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1372_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1372_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1372_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1372_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1372_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1379_LAB a brick:VAV ;
    brick:feeds bldg:RM1379_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1379_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1379_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1379_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1379_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1379_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1379_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1379_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1379_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1379_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1379_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1379_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1379_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1381_LAB a brick:VAV ;
    brick:feeds bldg:RM1381_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1381_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1381_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1381_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1381_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1381_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1381_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1381_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1381_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1381_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1381_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1381_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1381_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1389_LAB a brick:VAV ;
    brick:feeds bldg:RM1389_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1389_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1389_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1389_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1389_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1389_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1389_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1389_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1389_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1389_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1389_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1389_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1389_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM1550_LAB a brick:VAV ;
    brick:feeds bldg:RM1550_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM1550_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1550_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1550_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM1550_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM1550_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1550_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1550_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM1550_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM1550_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1550_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM1550_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM1550_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2100A_1_LAB a brick:VAV ;
    brick:feeds bldg:RM2100A_1_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2100A_2_LAB a brick:VAV ;
    brick:feeds bldg:RM2100A_2_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2110_1_LAB a brick:VAV ;
    brick:feeds bldg:RM2110_1_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU06.RM2110_1_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM2110_1_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2110_1_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU06.RM2110_1_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU06.RM2110_1_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2110_1_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2110_1_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU06.RM2110_1_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU06.RM2110_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2110_1_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM2110_1_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2110_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2110_2_LAB a brick:VAV ;
    brick:feeds bldg:RM2110_2_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU06.RM2110_2_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM2110_2_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2110_2_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU06.RM2110_2_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU06.RM2110_2_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2110_2_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2110_2_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU06.RM2110_2_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU06.RM2110_2_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2110_2_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM2110_2_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2110_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2110_3_LAB a brick:VAV ;
    brick:feeds bldg:RM2110_3_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU06.RM2110_3_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM2110_3_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2110_3_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU06.RM2110_3_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU06.RM2110_3_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2110_3_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2110_3_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU06.RM2110_3_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU06.RM2110_3_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2110_3_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM2110_3_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2110_3_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2112_LAB a brick:VAV ;
    brick:feeds bldg:RM2112_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU06.RM2112_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM2112_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2112_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU06.RM2112_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU06.RM2112_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2112_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2112_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU06.RM2112_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU06.RM2112_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2112_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM2112_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2112_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2114_1_LAB a brick:VAV ;
    brick:feeds bldg:RM2114_1_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU06.RM2114_1_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM2114_1_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2114_1_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU06.RM2114_1_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU06.RM2114_1_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2114_1_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2114_1_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU06.RM2114_1_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU06.RM2114_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2114_1_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM2114_1_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2114_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2114_2_LAB a brick:VAV ;
    brick:feeds bldg:RM2114_2_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU06.RM2114_2_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM2114_2_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2114_2_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU06.RM2114_2_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU06.RM2114_2_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2114_2_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2114_2_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU06.RM2114_2_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU06.RM2114_2_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2114_2_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM2114_2_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2114_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2116_LAB a brick:VAV ;
    brick:feeds bldg:RM2116_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU06.RM2116_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM2116_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2116_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU06.RM2116_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU06.RM2116_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2116_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2116_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU06.RM2116_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU06.RM2116_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2116_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM2116_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2116_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2130B_1_LAB a brick:VAV ;
    brick:feeds bldg:RM2130B_1_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU05.RM2130B_1_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM2130B_1_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2130B_1_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU05.RM2130B_1_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU05.RM2130B_1_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2130B_1_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2130B_1_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM2130B_1_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2130B_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2130B_2_LAB a brick:VAV ;
    brick:feeds bldg:RM2130B_2_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU05.RM2130B_2_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM2130B_2_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2130B_2_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU05.RM2130B_2_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU05.RM2130B_2_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2130B_2_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2130B_2_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM2130B_2_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2130B_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2130C_LAB a brick:VAV ;
    brick:feeds bldg:RM2130C_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU05.RM2130C_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM2130C_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2130C_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU05.RM2130C_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU05.RM2130C_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2130C_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2130C_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU05.RM2130C_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU05.RM2130C_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2130C_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM2130C_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2130C_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2130_1_LAB a brick:VAV ;
    brick:feeds bldg:RM2130_1_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU05.RM2130_1_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM2130_1_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2130_1_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU05.RM2130_1_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU05.RM2130_1_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2130_1_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2130_1_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU05.RM2130_1_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU05.RM2130_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2130_1_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM2130_1_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2130_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2130_2_LAB a brick:VAV ;
    brick:feeds bldg:RM2130_2_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU05.RM2130_2_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM2130_2_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2130_2_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU05.RM2130_2_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU05.RM2130_2_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2130_2_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2130_2_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU05.RM2130_2_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU05.RM2130_2_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2130_2_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM2130_2_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2130_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2130_3_LAB a brick:VAV ;
    brick:feeds bldg:RM2130_3_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU05.RM2130_3_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM2130_3_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2130_3_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU05.RM2130_3_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU05.RM2130_3_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2130_3_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2130_3_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU05.RM2130_3_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU05.RM2130_3_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2130_3_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM2130_3_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2130_3_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2150_LAB a brick:VAV ;
    brick:feeds bldg:RM2150_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU05.RM2150_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM2150_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2150_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU05.RM2150_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU05.RM2150_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2150_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2150_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU05.RM2150_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU05.RM2150_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2150_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU05.RM2150_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU05.RM2150_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2160A_LAB a brick:VAV ;
    brick:feeds bldg:RM2160A_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU06.RM2160A_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM2160A_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2160A_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU06.RM2160A_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU06.RM2160A_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2160A_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2160A_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU06.RM2160A_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU06.RM2160A_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2160A_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU06.RM2160A_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU06.RM2160A_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2300B_LAB a brick:VAV ;
    brick:feeds bldg:RM2300B_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM2300B_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM2300B_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2300B_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM2300B_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM2300B_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2300B_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2300B_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM2300B_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM2300B_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2300B_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM2300B_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2300B_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2300G_LAB a brick:VAV ;
    brick:feeds bldg:RM2300G_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM2300G_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM2300G_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2300G_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM2300G_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM2300G_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2300G_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2300G_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM2300G_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM2300G_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2300G_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM2300G_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2300G_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2300_LAB a brick:VAV ;
    brick:feeds bldg:RM2300_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM2300_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM2300_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2300_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM2300_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM2300_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2300_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2300_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM2300_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM2300_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2300_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM2300_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2300_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2328A_LAB a brick:VAV ;
    brick:feeds bldg:RM2328A_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM2328A_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM2328A_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328A_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM2328A_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM2328A_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328A_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328A_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM2328A_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM2328A_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328A_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM2328A_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328A_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2328B_LAB a brick:VAV ;
    brick:feeds bldg:RM2328B_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM2328B_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM2328B_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328B_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM2328B_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM2328B_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328B_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328B_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM2328B_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM2328B_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328B_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM2328B_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328B_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2328C_LAB a brick:VAV ;
    brick:feeds bldg:RM2328C_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM2328C_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM2328C_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328C_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM2328C_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM2328C_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328C_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328C_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM2328C_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM2328C_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328C_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM2328C_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328C_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2328D_LAB a brick:VAV ;
    brick:feeds bldg:RM2328D_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM2328D_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM2328D_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328D_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM2328D_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM2328D_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328D_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328D_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM2328D_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM2328D_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328D_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM2328D_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328D_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2328F_LAB a brick:VAV ;
    brick:feeds bldg:RM2328F_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM2328F_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM2328F_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328F_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM2328F_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM2328F_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328F_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328F_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM2328F_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM2328F_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328F_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2328Y_LAB a brick:VAV ;
    brick:feeds bldg:RM2328Y_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM2328Y_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM2328Y_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328Y_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM2328Y_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM2328Y_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328Y_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328Y_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM2328Y_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM2328Y_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328Y_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2328_1_LAB a brick:VAV ;
    brick:feeds bldg:RM2328_1_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM2328_1_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM2328_1_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328_1_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM2328_1_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM2328_1_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328_1_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328_1_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM2328_1_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2328_2_LAB a brick:VAV ;
    brick:feeds bldg:RM2328_2_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM2328_2_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM2328_2_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328_2_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM2328_2_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM2328_2_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328_2_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328_2_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM2328_2_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM2328_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2400A_LAB a brick:VAV ;
    brick:feeds bldg:RM2400A_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM2400A_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM2400A_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2400A_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM2400A_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM2400A_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2400A_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2400A_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM2400A_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM2400A_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2400A_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2400B_LAB a brick:VAV ;
    brick:feeds bldg:RM2400B_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM2400B_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM2400B_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2400B_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM2400B_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM2400B_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2400B_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2400B_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM2400B_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM2400B_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2400B_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2403A_LAB a brick:VAV ;
    brick:feeds bldg:RM2403A_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM2403A_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM2403A_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2403A_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM2403A_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM2403A_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2403A_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2403A_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM2403A_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM2403A_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2403A_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM2403A_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2403A_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2403_LAB a brick:VAV ;
    brick:feeds bldg:RM2403_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM2403_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM2403_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2403_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM2403_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM2403_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2403_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2403_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM2403_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM2403_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2403_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM2403_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2403_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2405_LAB a brick:VAV ;
    brick:feeds bldg:RM2405_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM2405_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM2405_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2405_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM2405_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM2405_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2405_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2405_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM2405_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM2405_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2405_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM2405_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2405_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2406_LAB a brick:VAV ;
    brick:feeds bldg:RM2406_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM2406_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM2406_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2406_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM2406_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM2406_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2406_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2406_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM2406_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM2406_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2406_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM2406_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2406_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2407_LAB a brick:VAV ;
    brick:feeds bldg:RM2407_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM2407_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM2407_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2407_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM2407_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM2407_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2407_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2407_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM2407_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM2407_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2407_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM2407_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2407_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2412_LAB a brick:VAV ;
    brick:feeds bldg:RM2412_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM2412_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM2412_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2412_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM2412_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM2412_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2412_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2412_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM2412_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM2412_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2412_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM2412_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2412_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2414_LAB a brick:VAV ;
    brick:feeds bldg:RM2414_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM2414_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM2414_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2414_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM2414_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM2414_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2414_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2414_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM2414_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM2414_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2414_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2417_LAB a brick:VAV ;
    brick:feeds bldg:RM2417_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM2417_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM2417_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2417_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM2417_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM2417_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2417_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2417_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM2417_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM2417_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2417_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM2419_LAB a brick:VAV ;
    brick:feeds bldg:RM2419_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM2419_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM2419_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2419_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM2419_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM2419_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2419_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2419_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM2419_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM2419_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2419_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM2419_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM2419_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM3300B_1_LAB a brick:VAV ;
    brick:feeds bldg:RM3300B_1_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM3300B_2_LAB a brick:VAV ;
    brick:feeds bldg:RM3300B_2_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM3300B_LAB a brick:VAV ;
    brick:feeds bldg:RM3300B_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM3300B_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM3300B_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3300B_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM3300B_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM3300B_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3300B_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3300B_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM3300B_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM3300B_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3300B_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM3300B_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3300B_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM3300H_LAB a brick:VAV ;
    brick:feeds bldg:RM3300H_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM3300H_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM3300H_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3300H_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM3300H_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM3300H_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3300H_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3300H_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM3300H_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM3300H_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3300H_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM3300H_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3300H_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM3306_LAB a brick:VAV ;
    brick:feeds bldg:RM3306_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM3306_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM3306_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3306_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM3306_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM3306_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3306_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3306_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM3306_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM3306_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3306_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM3306_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3306_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM3316_LAB a brick:VAV ;
    brick:feeds bldg:RM3316_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM3316_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM3316_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3316_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM3316_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM3316_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3316_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3316_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM3316_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM3316_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3316_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM3316_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3316_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM3318D_LAB a brick:VAV ;
    brick:feeds bldg:RM3318D_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM3318D_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM3318D_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318D_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM3318D_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM3318D_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318D_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318D_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM3318D_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM3318D_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318D_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM3318D_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318D_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM3318E_LAB a brick:VAV ;
    brick:feeds bldg:RM3318E_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM3318E_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM3318E_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318E_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM3318E_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM3318E_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318E_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318E_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM3318E_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM3318E_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318E_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM3318E_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318E_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM3318F_LAB a brick:VAV ;
    brick:feeds bldg:RM3318F_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM3318F_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM3318F_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318F_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM3318F_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM3318F_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318F_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318F_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM3318F_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM3318F_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318F_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM3318F_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318F_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM3318G_LAB a brick:VAV ;
    brick:feeds bldg:RM3318G_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM3318G_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM3318G_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318G_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM3318G_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM3318G_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318G_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318G_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM3318G_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM3318G_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318G_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM3318G_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318G_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM3318L_LAB a brick:VAV ;
    brick:feeds bldg:RM3318L_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM3318L_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM3318L_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318L_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM3318L_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM3318L_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318L_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318L_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM3318L_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM3318L_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318L_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM3318L_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318L_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM3318_1_LAB a brick:VAV ;
    brick:feeds bldg:RM3318_1_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM3318_1_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM3318_1_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318_1_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM3318_1_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM3318_1_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318_1_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318_1_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM3318_1_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM3318_2_LAB a brick:VAV ;
    brick:feeds bldg:RM3318_2_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM3318_2_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM3318_2_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318_2_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM3318_2_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM3318_2_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318_2_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318_2_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM3318_2_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM3318_3_LAB a brick:VAV ;
    brick:feeds bldg:RM3318_3_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM3318_3_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM3318_3_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318_3_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM3318_3_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM3318_3_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318_3_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318_3_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM3318_3_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3318_3_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM3319_LAB a brick:VAV ;
    brick:feeds bldg:RM3319_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM3319_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM3319_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3319_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM3319_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM3319_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3319_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3319_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM3319_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM3319_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3319_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM3319_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3319_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM3320_LAB a brick:VAV ;
    brick:feeds bldg:RM3320_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM3320_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM3320_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3320_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM3320_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM3320_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3320_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3320_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM3320_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM3320_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3320_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM3320_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM3320_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM3335_LAB a brick:VAV ;
    brick:feeds bldg:RM3335_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM3335_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM3335_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3335_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM3335_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM3335_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3335_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3335_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM3335_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM3335_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3335_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM3335_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3335_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM3336A_LAB a brick:VAV ;
    brick:feeds bldg:RM3336A_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM3336A_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM3336A_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336A_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM3336A_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM3336A_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336A_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336A_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM3336A_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM3336A_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336A_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM3336A_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336A_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM3336B_LAB a brick:VAV ;
    brick:feeds bldg:RM3336B_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM3336B_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM3336B_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336B_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM3336B_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM3336B_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336B_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336B_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM3336B_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM3336B_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336B_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM3336B_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336B_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM3336C_LAB a brick:VAV ;
    brick:feeds bldg:RM3336C_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM3336C_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM3336C_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336C_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM3336C_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM3336C_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336C_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336C_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM3336C_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM3336C_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336C_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM3336C_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336C_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM3336D_LAB a brick:VAV ;
    brick:feeds bldg:RM3336D_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM3336D_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM3336D_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336D_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM3336D_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM3336D_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336D_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336D_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM3336D_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM3336D_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336D_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM3336D_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336D_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM3336Y_LAB a brick:VAV ;
    brick:feeds bldg:RM3336Y_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM3336Y_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM3336Y_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336Y_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM3336Y_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM3336Y_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336Y_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336Y_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM3336Y_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM3336Y_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336Y_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM3336Y_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336Y_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM3336_1_LAB a brick:VAV ;
    brick:feeds bldg:RM3336_1_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM3336_1_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM3336_1_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336_1_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM3336_1_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM3336_1_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336_1_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336_1_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM3336_1_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM3336_2_LAB a brick:VAV ;
    brick:feeds bldg:RM3336_2_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM3336_2_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM3336_2_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336_2_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM3336_2_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM3336_2_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336_2_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336_2_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM3336_2_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM3336_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM4300B_1_LAB a brick:VAV ;
    brick:feeds bldg:RM4300B_1_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM4300B_2_LAB a brick:VAV ;
    brick:feeds bldg:RM4300B_2_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM4300C_LAB a brick:VAV ;
    brick:feeds bldg:RM4300C_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM4300C_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4300C_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4300C_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM4300C_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM4300C_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4300C_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4300C_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM4300C_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM4300C_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4300C_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4300C_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4300C_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM4300G_LAB a brick:VAV ;
    brick:feeds bldg:RM4300G_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM4300G_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM4300G_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4300G_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM4300G_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM4300G_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4300G_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4300G_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM4300G_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM4300G_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4300G_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM4300G_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4300G_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM4303_LAB a brick:VAV ;
    brick:feeds bldg:RM4303_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM4303_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4303_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4303_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM4303_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM4303_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4303_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4303_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM4303_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM4303_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4303_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4303_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4303_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM4306_LAB a brick:VAV ;
    brick:feeds bldg:RM4306_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM4306_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4306_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4306_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM4306_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM4306_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4306_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4306_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM4306_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM4306_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4306_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4306_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4306_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM4310_LAB a brick:VAV ;
    brick:feeds bldg:RM4310_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM4310_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4310_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4310_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM4310_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM4310_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4310_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4310_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM4310_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM4310_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4310_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4310_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4310_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM4318C_LAB a brick:VAV ;
    brick:feeds bldg:RM4318C_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM4318C_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4318C_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4318C_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM4318C_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM4318C_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4318C_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4318C_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM4318C_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM4318C_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4318C_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4318C_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4318C_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM4318D_LAB a brick:VAV ;
    brick:feeds bldg:RM4318D_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM4318D_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM4318D_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4318D_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM4318D_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM4318D_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4318D_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4318D_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM4318D_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM4318D_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4318D_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM4318D_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4318D_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM4318E_LAB a brick:VAV ;
    brick:feeds bldg:RM4318E_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM4318E_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4318E_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4318E_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM4318E_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM4318E_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4318E_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4318E_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM4318E_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM4318E_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4318E_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4318E_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4318E_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM4318F_LAB a brick:VAV ;
    brick:feeds bldg:RM4318F_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM4318F_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM4318F_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4318F_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM4318F_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM4318F_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4318F_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4318F_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM4318F_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM4318F_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4318F_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM4318F_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4318F_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM4318L_LAB a brick:VAV ;
    brick:feeds bldg:RM4318L_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM4318L_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4318L_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4318L_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM4318L_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM4318L_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4318L_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4318L_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM4318L_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM4318L_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4318L_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4318L_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4318L_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM4318_1_LAB a brick:VAV ;
    brick:feeds bldg:RM4318_1_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM4318_1_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4318_1_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4318_1_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM4318_1_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM4318_1_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4318_1_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4318_1_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4318_1_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4318_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM4318_2_LAB a brick:VAV ;
    brick:feeds bldg:RM4318_2_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM4318_2_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4318_2_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4318_2_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM4318_2_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM4318_2_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4318_2_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4318_2_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4318_2_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4318_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM4318_3_LAB a brick:VAV ;
    brick:feeds bldg:RM4318_3_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM4318_3_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM4318_3_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4318_3_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM4318_3_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM4318_3_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4318_3_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4318_3_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM4318_3_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4318_3_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM4318_4_LAB a brick:VAV ;
    brick:feeds bldg:RM4318_4_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM4318_4_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM4318_4_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4318_4_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM4318_4_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM4318_4_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4318_4_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4318_4_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM4318_4_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM4318_4_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4318_4_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM4319_LAB a brick:VAV ;
    brick:feeds bldg:RM4319_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM4319_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4319_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4319_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM4319_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM4319_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4319_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4319_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM4319_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM4319_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4319_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4319_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4319_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM4320_LAB a brick:VAV ;
    brick:feeds bldg:RM4320_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM4320_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4320_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4320_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM4320_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM4320_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4320_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4320_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM4320_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM4320_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4320_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4320_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4320_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM4335_LAB a brick:VAV ;
    brick:feeds bldg:RM4335_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM4335_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM4335_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4335_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM4335_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM4335_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4335_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4335_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM4335_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM4335_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4335_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM4335_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM4335_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM4400_LAB a brick:VAV ;
    brick:feeds bldg:RM4400_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM4400_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4400_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4400_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM4400_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM4400_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4400_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4400_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM4400_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM4400_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4400_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4400_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4400_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM4418B_LAB a brick:VAV ;
    brick:feeds bldg:RM4418B_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM4418B_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4418B_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4418B_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM4418B_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM4418B_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4418B_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4418B_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM4418B_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM4418B_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4418B_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4418B_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4418B_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM4418D_LAB a brick:VAV ;
    brick:feeds bldg:RM4418D_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM4418D_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4418D_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4418D_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM4418D_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM4418D_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4418D_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4418D_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM4418D_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM4418D_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4418D_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4418D_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4418D_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM4418E_LAB a brick:VAV ;
    brick:feeds bldg:RM4418E_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM4418E_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4418E_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4418E_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM4418E_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM4418E_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4418E_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4418E_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM4418E_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM4418E_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4418E_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4418E_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4418E_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM4418F_LAB a brick:VAV ;
    brick:feeds bldg:RM4418F_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM4418F_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4418F_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4418F_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM4418F_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM4418F_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4418F_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4418F_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM4418F_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM4418F_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4418F_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM4418F_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM4418F_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM5300B_LAB a brick:VAV ;
    brick:feeds bldg:RM5300B_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM5300B_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5300B_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5300B_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM5300B_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM5300B_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5300B_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5300B_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM5300B_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM5300B_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5300B_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5300B_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5300B_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM5300C_LAB a brick:VAV ;
    brick:feeds bldg:RM5300C_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM5300C_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5300C_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5300C_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM5300C_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM5300C_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5300C_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5300C_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM5300C_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM5300C_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5300C_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5300C_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5300C_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM5300G_LAB a brick:VAV ;
    brick:feeds bldg:RM5300G_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM5300G_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM5300G_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5300G_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM5300G_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM5300G_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5300G_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5300G_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM5300G_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM5300G_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5300G_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM5300G_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5300G_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM5306_LAB a brick:VAV ;
    brick:feeds bldg:RM5306_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM5306_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5306_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5306_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM5306_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM5306_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5306_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5306_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM5306_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM5306_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5306_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5306_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5306_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM5316_LAB a brick:VAV ;
    brick:feeds bldg:RM5316_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM5316_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5316_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5316_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM5316_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM5316_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5316_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5316_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM5316_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM5316_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5316_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5316_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5316_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM5318A_LAB a brick:VAV ;
    brick:feeds bldg:RM5318A_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM5318A_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5318A_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318A_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM5318A_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM5318A_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318A_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318A_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM5318A_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM5318A_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318A_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5318A_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318A_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM5318B_LAB a brick:VAV ;
    brick:feeds bldg:RM5318B_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM5318B_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5318B_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318B_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM5318B_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM5318B_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318B_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318B_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM5318B_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM5318B_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318B_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5318B_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318B_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM5318C_LAB a brick:VAV ;
    brick:feeds bldg:RM5318C_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM5318C_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5318C_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318C_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM5318C_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM5318C_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318C_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318C_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM5318C_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM5318C_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318C_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5318C_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318C_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM5318D_LAB a brick:VAV ;
    brick:feeds bldg:RM5318D_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM5318D_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5318D_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318D_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM5318D_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM5318D_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318D_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318D_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM5318D_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM5318D_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318D_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5318D_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318D_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM5318E_LAB a brick:VAV ;
    brick:feeds bldg:RM5318E_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM5318E_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5318E_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318E_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM5318E_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM5318E_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318E_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318E_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM5318E_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM5318E_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318E_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5318E_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318E_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM5318G_LAB a brick:VAV ;
    brick:feeds bldg:RM5318G_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM5318G_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5318G_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318G_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM5318G_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM5318G_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318G_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318G_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM5318G_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM5318G_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318G_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5318G_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318G_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM5318_1_LAB a brick:VAV ;
    brick:feeds bldg:RM5318_1_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM5318_1_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5318_1_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318_1_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM5318_1_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM5318_1_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318_1_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318_1_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5318_1_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM5318_2_LAB a brick:VAV ;
    brick:feeds bldg:RM5318_2_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM5318_2_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5318_2_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318_2_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM5318_2_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM5318_2_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318_2_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318_2_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5318_2_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM5318_3_LAB a brick:VAV ;
    brick:feeds bldg:RM5318_3_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM5318_3_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5318_3_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318_3_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM5318_3_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM5318_3_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318_3_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318_3_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5318_3_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5318_3_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM5319_LAB a brick:VAV ;
    brick:feeds bldg:RM5319_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM5319_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5319_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5319_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM5319_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM5319_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5319_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5319_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM5319_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM5319_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5319_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5319_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5319_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM5320_LAB a brick:VAV ;
    brick:feeds bldg:RM5320_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU08.RM5320_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5320_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5320_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU08.RM5320_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU08.RM5320_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5320_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5320_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU08.RM5320_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU08.RM5320_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5320_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU08.RM5320_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU08.RM5320_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM5335_LAB a brick:VAV ;
    brick:feeds bldg:RM5335_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM5335_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM5335_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5335_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM5335_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM5335_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5335_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5335_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM5335_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM5335_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5335_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM5335_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5335_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM5336A_LAB a brick:VAV ;
    brick:feeds bldg:RM5336A_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM5336A_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM5336A_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336A_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM5336A_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM5336A_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336A_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336A_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM5336A_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM5336A_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336A_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM5336A_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336A_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM5336B_LAB a brick:VAV ;
    brick:feeds bldg:RM5336B_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM5336B_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM5336B_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336B_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM5336B_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM5336B_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336B_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336B_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM5336B_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM5336B_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336B_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM5336B_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336B_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM5336C_LAB a brick:VAV ;
    brick:feeds bldg:RM5336C_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM5336C_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM5336C_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336C_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM5336C_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM5336C_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336C_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336C_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM5336C_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM5336C_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336C_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM5336C_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336C_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM5336D_1_LAB a brick:VAV ;
    brick:feeds bldg:RM5336D_1_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM5336Y_LAB a brick:VAV ;
    brick:feeds bldg:RM5336Y_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM5336Y_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM5336Y_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336Y_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM5336Y_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM5336Y_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336Y_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336Y_LAB.Zone_Occupied_Mode,
        bldg:VM3A.ZONE.AHU10.RM5336Y_LAB.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU10.RM5336Y_LAB.Zone_Supply_Air_Flow_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336Y_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM5336Y_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336Y_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM5336_1_LAB a brick:VAV ;
    brick:feeds bldg:RM5336_1_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM5336_1_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM5336_1_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336_1_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM5336_1_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM5336_1_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336_1_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336_1_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM5336_1_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336_1_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VAVRM5336_2_LAB a brick:VAV ;
    brick:feeds bldg:RM5336_2_LAB ;
    brick:hasPoint bldg:VM3A.ZONE.AHU10.RM5336_2_LAB.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM5336_2_LAB.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336_2_LAB.Zone_Cooling_Demand,
        bldg:VM3A.ZONE.AHU10.RM5336_2_LAB.Zone_Heating_Demand,
        bldg:VM3A.ZONE.AHU10.RM5336_2_LAB.Zone_Occupied_Cooling_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336_2_LAB.Zone_Occupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336_2_LAB.Zone_Supply_Air_Temp,
        bldg:VM3A.ZONE.AHU10.RM5336_2_LAB.Zone_Unccupied_Heating_Setpoint,
        bldg:VM3A.ZONE.AHU10.RM5336_2_LAB.Zone_Unoccupied_Cooling_Setpoint .

bldg:VM3A.AHU.AHU01.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "VM3A.AHU.AHU01.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "a31893a6-10a3-30f9-9cd1-541006e5e5c8" ] .

bldg:VM3A.AHU.AHU01.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "VM3A.AHU.AHU01.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "5f014e82-04b2-3260-9ff7-5527c05a2d20" ] .

bldg:VM3A.AHU.AHU01.Heating_Valve_Output a brick:Command ;
    rdfs:label "VM3A.AHU.AHU01.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "4ff6583f-013f-326e-90ca-a541baf328fd" ] .

bldg:VM3A.AHU.AHU01.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "VM3A.AHU.AHU01.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "42187c9c-cdc2-3f78-8887-9c8d003eb112" ] .

bldg:VM3A.AHU.AHU01.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "VM3A.AHU.AHU01.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "31d846f1-626c-3d34-b869-f8540523cf53" ] .

bldg:VM3A.AHU.AHU01.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.AHU.AHU01.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0fd9c885-70f0-3211-b3a1-734620f32821" ] .

bldg:VM3A.AHU.AHU01.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.AHU.AHU01.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "becddf60-1baa-32e5-80a3-b6398c4921e4" ] .

bldg:VM3A.AHU.AHU02.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "VM3A.AHU.AHU02.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "bc797057-a0a6-3f71-9efd-4cdd242acebb" ] .

bldg:VM3A.AHU.AHU02.Heating_Valve_Output a brick:Command ;
    rdfs:label "VM3A.AHU.AHU02.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "46f8008e-b39c-302d-8758-3486be167e3b" ] .

bldg:VM3A.AHU.AHU02.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "VM3A.AHU.AHU02.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "10adc55f-888d-34de-974f-569c38c9122d" ] .

bldg:VM3A.AHU.AHU02.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "VM3A.AHU.AHU02.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "c5e83510-3725-304b-b166-ad4ad2c32891" ] .

bldg:VM3A.AHU.AHU02.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.AHU.AHU02.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "080feb14-e7a6-341c-a046-c1c590c40bff" ] .

bldg:VM3A.AHU.AHU02.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.AHU.AHU02.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "39230ed5-4394-3615-a61b-f0f35ab2c642" ] .

bldg:VM3A.AHU.AHU02.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.AHU.AHU02.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5052d461-178c-327c-9524-49f290b761b1" ] .

bldg:VM3A.AHU.AHU03.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "VM3A.AHU.AHU03.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "48c6a972-6613-3970-84b9-dd897540aab6" ] .

bldg:VM3A.AHU.AHU03.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "VM3A.AHU.AHU03.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "e8476728-3147-3f3b-ad8a-165e11dfafbc" ] .

bldg:VM3A.AHU.AHU03.Heating_Valve_Output a brick:Command ;
    rdfs:label "VM3A.AHU.AHU03.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "bf2fb0a0-1d7b-3f2f-9f75-ad6582884fee" ] .

bldg:VM3A.AHU.AHU03.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "VM3A.AHU.AHU03.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9436839c-89db-3b95-a4d5-8bad82796ee1" ] .

bldg:VM3A.AHU.AHU03.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "VM3A.AHU.AHU03.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "0d249297-c685-3522-901e-b2242c442791" ] .

bldg:VM3A.AHU.AHU03.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.AHU.AHU03.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fe30cd58-3ea8-398e-89f1-addb06930cc1" ] .

bldg:VM3A.AHU.AHU03.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.AHU.AHU03.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1ccd63be-6a74-324c-a50e-e76e3fe019fb" ] .

bldg:VM3A.AHU.AHU04.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "VM3A.AHU.AHU04.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "ba5c8dd7-390e-362c-a4f6-24292d84b28e" ] .

bldg:VM3A.AHU.AHU04.Heating_Valve_Output a brick:Command ;
    rdfs:label "VM3A.AHU.AHU04.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "9fb68843-95f1-36d8-9b72-898b4e258d12" ] .

bldg:VM3A.AHU.AHU04.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "VM3A.AHU.AHU04.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "12f5b894-967c-3497-8e10-b607d522143c" ] .

bldg:VM3A.AHU.AHU04.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "VM3A.AHU.AHU04.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "a16c0ced-7003-391e-86a9-ef28b5c57342" ] .

bldg:VM3A.AHU.AHU04.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.AHU.AHU04.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "383ec3dc-676a-3c5b-af7f-e07be4a705cb" ] .

bldg:VM3A.AHU.AHU04.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.AHU.AHU04.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "eef1ca43-b7c8-3fec-84c7-fbeb03e450a8" ] .

bldg:VM3A.AHU.AHU05.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "VM3A.AHU.AHU05.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "c3f14c81-3312-3d83-9dbe-9d7961829ebf" ] .

bldg:VM3A.AHU.AHU05.Heating_Valve_Output a brick:Command ;
    rdfs:label "VM3A.AHU.AHU05.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "8f927c21-4926-354a-a0dc-7c4e2f950f6f" ] .

bldg:VM3A.AHU.AHU05.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "VM3A.AHU.AHU05.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c9e0c9d4-f61e-3aab-afcd-2b7e04e00e49" ] .

bldg:VM3A.AHU.AHU05.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "VM3A.AHU.AHU05.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "1fb66208-6787-3438-9f7d-c23ec5847382" ] .

bldg:VM3A.AHU.AHU05.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.AHU.AHU05.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ee0b1fb1-a367-3b5b-96f0-82f56a4c361b" ] .

bldg:VM3A.AHU.AHU05.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.AHU.AHU05.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ed02a739-9459-3ad0-b939-fed23596daf2" ] .

bldg:VM3A.AHU.AHU06.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "VM3A.AHU.AHU06.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "4b656015-5e55-3ab7-b970-9f4db9f16874" ] .

bldg:VM3A.AHU.AHU06.Heating_Valve_Output a brick:Command ;
    rdfs:label "VM3A.AHU.AHU06.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "308cccf4-2de2-345f-9a92-b4959049e0d3" ] .

bldg:VM3A.AHU.AHU06.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "VM3A.AHU.AHU06.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "09329d39-894e-3d30-a396-35bddf358d20" ] .

bldg:VM3A.AHU.AHU06.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "VM3A.AHU.AHU06.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "8baf675e-555d-31d8-ad86-bd95aba12791" ] .

bldg:VM3A.AHU.AHU06.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.AHU.AHU06.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dcd4d5d0-03d9-3a63-9415-b993b5433904" ] .

bldg:VM3A.AHU.AHU06.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.AHU.AHU06.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e4921a47-9092-3f0d-9082-60b8daf98ecd" ] .

bldg:VM3A.AHU.AHU07.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "VM3A.AHU.AHU07.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "3bbf3450-eea2-3591-8e55-7bf50085a55c" ] .

bldg:VM3A.AHU.AHU07.Heating_Valve_Output a brick:Command ;
    rdfs:label "VM3A.AHU.AHU07.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "87b2077e-4700-3209-8566-dfb9de595917" ] .

bldg:VM3A.AHU.AHU07.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "VM3A.AHU.AHU07.Mixed Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "49b01f49-9d7a-3a7c-9505-f1c1358ad873" ] .

bldg:VM3A.AHU.AHU07.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "VM3A.AHU.AHU07.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b2096975-f023-39b0-8a8c-94263b3c2996" ] .

bldg:VM3A.AHU.AHU07.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "VM3A.AHU.AHU07.Return Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4391d05c-faff-3070-ac52-f8225855f4de" ] .

bldg:VM3A.AHU.AHU07.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "VM3A.AHU.AHU07.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "3613418c-a051-3e29-8cc6-a5e5a74f907d" ] .

bldg:VM3A.AHU.AHU07.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.AHU.AHU07.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ba7e45ca-fc94-36a4-8725-f3334fa766ff" ] .

bldg:VM3A.AHU.AHU07.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.AHU.AHU07.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "73e413fe-3822-3b8b-9206-a40748e6c4e5" ] .

bldg:VM3A.AHU.AHU08.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "VM3A.AHU.AHU08.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "668e18c1-d440-34d2-b825-f3a57f675ecf" ] .

bldg:VM3A.AHU.AHU08.Heating_Valve_Output a brick:Command ;
    rdfs:label "VM3A.AHU.AHU08.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "4e9b0b2e-67bd-3bbb-aed0-c0413719f6fc" ] .

bldg:VM3A.AHU.AHU08.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "VM3A.AHU.AHU08.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6a991f91-42d9-3d1e-adb4-97c3b2fcb75a" ] .

bldg:VM3A.AHU.AHU08.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "VM3A.AHU.AHU08.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "e6f9e1f6-083a-308a-9a0b-7c44eac9cba5" ] .

bldg:VM3A.AHU.AHU08.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.AHU.AHU08.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "400bb3cf-945f-3983-8cb9-c066c1c01e40" ] .

bldg:VM3A.AHU.AHU08.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.AHU.AHU08.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b0d3c412-728a-394a-8b74-e8e18988ec47" ] .

bldg:VM3A.AHU.AHU09.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "VM3A.AHU.AHU09.CCV" ;
    brick:timeseries [ brick:hasTimeseriesId "e971498d-bc16-3a54-8b27-a0ca39296b7d" ] .

bldg:VM3A.AHU.AHU09.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "VM3A.AHU.AHU09.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "b87f1794-2e2d-3fd8-ad2f-4e6868d687f8" ] .

bldg:VM3A.AHU.AHU09.Heating_Valve_Output a brick:Command ;
    rdfs:label "VM3A.AHU.AHU09.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "b6a6e725-0ef6-3ea2-878d-5a566d7d7ecb" ] .

bldg:VM3A.AHU.AHU09.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "VM3A.AHU.AHU09.Mixed Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "019e9f69-7c9f-35ac-9ced-b50f13172dc3" ] .

bldg:VM3A.AHU.AHU09.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "VM3A.AHU.AHU09.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "aa2e46de-0f9d-3a45-bebc-94f6cb80daac" ] .

bldg:VM3A.AHU.AHU09.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "VM3A.AHU.AHU09.Return Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f9d461a6-953c-3ac7-8848-0b3fadd5db6f" ] .

bldg:VM3A.AHU.AHU09.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "VM3A.AHU.AHU09.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "f0b9f909-e70c-36ac-bb29-e25ea749c301" ] .

bldg:VM3A.AHU.AHU09.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.AHU.AHU09.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "64d79de8-bf3c-3aba-86e4-0aa931ba8575" ] .

bldg:VM3A.AHU.AHU09.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.AHU.AHU09.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7cbb9612-77fe-38ee-95fa-284f2d0f64d0" ] .

bldg:VM3A.AHU.AHU10.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "VM3A.AHU.AHU10.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "c3a9f3ba-fd23-3b04-8d31-bcd148132bdb" ] .

bldg:VM3A.AHU.AHU10.Heating_Valve_Output a brick:Command ;
    rdfs:label "VM3A.AHU.AHU10.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "3dcec059-9dac-3696-80b6-90b2bffc7501" ] .

bldg:VM3A.AHU.AHU10.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "VM3A.AHU.AHU10.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4079f128-a717-3825-85c0-e54917f58792" ] .

bldg:VM3A.AHU.AHU10.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "VM3A.AHU.AHU10.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "6d06ce62-5f97-3644-b999-18ff3adc5bf2" ] .

bldg:VM3A.AHU.AHU10.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.AHU.AHU10.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ab24a047-54be-3a91-ac13-8e4503007681" ] .

bldg:VM3A.AHU.AHU10.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.AHU.AHU10.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "51d664af-8ae6-304f-bd0a-1d5de9bba0e1" ] .

bldg:VM3A.CHW.Building_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;
    rdfs:label "VM3A.CHW.Building Chilled Water Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a883f449-2db6-33b9-aed4-1d90a54f5329" ] .

bldg:VM3A.CHW.Building_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "VM3A.CHW.Building Chilled Water Return Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b1ac7e70-20a4-3845-aeb4-aa3b904e6042" ] .

bldg:VM3A.CHW.Building_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "VM3A.CHW.Building Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f31d0eb6-2a70-3a48-9434-d9f150566a93" ] .

bldg:VM3A.CHW.Building_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "VM3A.CHW.Building Chilled Water Supply Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d43971a7-aa99-3270-a0ab-07af44306b84" ] .

bldg:VM3A.CHW.Enable a brick:Enable_Command ;
    rdfs:label "VM3A.CHW.Enable" ;
    brick:timeseries [ brick:hasTimeseriesId "86bd1fa2-19b0-33ba-bcec-11d48a797637" ] .

bldg:VM3A.CHW.Loop_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;
    rdfs:label "VM3A.CHW.Loop Chilled Water Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "80de97bf-afcd-3926-b480-d696a4ce892a" ] .

bldg:VM3A.CHW.Loop_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "VM3A.CHW.Loop Chilled Water Return Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "84a18449-a819-3536-9ce7-3f8fe503106b" ] .

bldg:VM3A.CHW.Loop_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "VM3A.CHW.Loop Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5dd0012c-e154-34f2-be9a-964d59000e5b" ] .

bldg:VM3A.CHW.OA_ENABLE a brick:Outside_Air_Damper_Command ;
    rdfs:label "VM3A.CHW.OA ENABLE" ;
    brick:timeseries [ brick:hasTimeseriesId "4a434716-f4da-3779-98b9-4c292f36ca3a" ] .

bldg:VM3A.CHW.OA_GT_CHWSP_ENABLE a brick:Chilled_Water_System_Enable_Command ;
    rdfs:label "VM3A.CHW.OA GT CHWSP ENABLE" ;
    brick:timeseries [ brick:hasTimeseriesId "3490d713-a1bf-31d2-960e-73f7b488ddc2" ] .

bldg:VM3A.CHW.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "VM3A.CHW.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bbad97e1-4f1a-3e70-942c-6e165d63dfb4" ] .

bldg:VM3A.CHW.PUMPENABLE a brick:Pump_Command ;
    rdfs:label "VM3A.CHW.PUMPENABLE" ;
    brick:timeseries [ brick:hasTimeseriesId "7b1c8579-9d08-328b-acd5-9b8242255b6f" ] .

bldg:VM3A.CHW.Pump3_SPEED a brick:Speed_Status ;
    rdfs:label "VM3A.CHW.Pump3_SPEED" ;
    brick:timeseries [ brick:hasTimeseriesId "b2c20aec-e02c-33b6-b372-942587f71c14" ] .

bldg:VM3A.CHW.Pump3_SPEEDO a brick:Speed_Setpoint ;
    rdfs:label "VM3A.CHW.Pump3_SPEEDO" ;
    brick:timeseries [ brick:hasTimeseriesId "3c36d170-b583-3467-800c-de3acbb3968b" ] .

<http://buildsys.org/ontologies/VM3A#VM3A.CHW.Pump3_Start/Stop> a brick:Start_Stop_Command ;
    rdfs:label "VM3A.CHW.Pump3_Start/Stop" ;
    brick:timeseries [ brick:hasTimeseriesId "c0674696-fdff-3aa1-8051-bf331cd4084f" ] .

bldg:VM3A.CHW.Pump3__4_KW a brick:Power_Sensor ;
    rdfs:label "VM3A.CHW.Pump3__4 KW" ;
    brick:timeseries [ brick:hasTimeseriesId "9bab6455-0c7e-3fef-ac51-1b4c0ef161b6" ] .

bldg:VM3A.CHW.Pump4_SPEED a brick:Speed_Status ;
    rdfs:label "VM3A.CHW.Pump4_SPEED" ;
    brick:timeseries [ brick:hasTimeseriesId "4a324ea1-3e32-3169-b1c7-65a133883a32" ] .

bldg:VM3A.CHW.Pump4_SPEEDO a brick:Speed_Setpoint ;
    rdfs:label "VM3A.CHW.Pump4_SPEEDO" ;
    brick:timeseries [ brick:hasTimeseriesId "92513fb2-5577-343f-8aa8-49412c90cbae" ] .

<http://buildsys.org/ontologies/VM3A#VM3A.CHW.Pump4_Start/Stop> a brick:Start_Stop_Command ;
    rdfs:label "VM3A.CHW.Pump4_Start/Stop" ;
    brick:timeseries [ brick:hasTimeseriesId "c3324f3c-57d6-3119-bc64-57aa637a19fc" ] .

bldg:VM3A.ZONE.AHU03.RM1200G_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200G_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d6528a95-5b46-334b-8d10-42c044ea097b" ] .

bldg:VM3A.ZONE.AHU03.RM1200G_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200G_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "95ba0fc3-1bfb-357c-bf45-4f6279f80d41" ] .

bldg:VM3A.ZONE.AHU03.RM1200G_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200G_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "fc826c6c-c2ef-3678-84c8-9dd781620df7" ] .

bldg:VM3A.ZONE.AHU03.RM1200G_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200G_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "fa502ecd-1aa5-3104-89a0-aa93bb140157" ] .

bldg:VM3A.ZONE.AHU03.RM1200G_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200G_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6b238454-ec94-3a29-8d83-5ceacc20fe91" ] .

bldg:VM3A.ZONE.AHU03.RM1200G_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200G_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c0931f76-5d36-357d-ae48-cb320c8e9710" ] .

bldg:VM3A.ZONE.AHU03.RM1200G_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200G_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "0069db9b-9184-3394-a76d-82d2f6eabd55" ] .

bldg:VM3A.ZONE.AHU03.RM1200G_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200G_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9ee8735f-1de5-3591-81bb-c84494423f4b" ] .

bldg:VM3A.ZONE.AHU03.RM1200G_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200G_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8c26fd8f-d74b-389a-ba9c-9c382750c943" ] .

bldg:VM3A.ZONE.AHU03.RM1200G_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200G_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "359fa60e-b1f8-328a-b957-d3e04e74f565" ] .

bldg:VM3A.ZONE.AHU03.RM1200G_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200G_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "02013a50-f1b1-39d4-b41b-7d951e73a829" ] .

bldg:VM3A.ZONE.AHU03.RM1200G_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200G_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "373a53d0-76f7-31fb-b86b-86b71a67af1a" ] .

bldg:VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "eee8b4f5-7d0f-3019-ad9b-50a637215d98" ] .

bldg:VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a3b2ff15-8e04-3724-9ba8-df7dea5804f9" ] .

bldg:VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "a08fdd04-380a-311b-a7aa-4145401a90e2" ] .

bldg:VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "41608e4e-bc48-336c-8b0c-88d9aa2ac99f" ] .

bldg:VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8be6999a-d7af-34b8-a6e9-af341503381c" ] .

bldg:VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d5c79be5-9c3d-3149-bf6b-62f1cbe61604" ] .

bldg:VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "fff6579a-349c-36be-a3ec-9b74b451fe4a" ] .

bldg:VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "650e8ab0-464a-34c5-b8ae-e60a01d24442" ] .

bldg:VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ca3d55a3-96bb-3b48-b229-5bbd2969733c" ] .

bldg:VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f3a00de6-3771-3e20-bcb3-22fd19d8533d" ] .

bldg:VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1797c45f-58ab-36ce-85f8-6cf96f24dd2a" ] .

bldg:VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200H_1_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4eec1300-0d04-3425-8676-d2649acbfd62" ] .

bldg:VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7a23d5ef-bc9d-33e3-ba8d-8f069535f432" ] .

bldg:VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c4e6abca-1384-31ab-91c0-a9ca8cf77433" ] .

bldg:VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "d8de147e-4502-332c-8f2d-6164fd693a9e" ] .

bldg:VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "24604eb5-befa-3950-9e0c-3d03db7d0f13" ] .

bldg:VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1425a2e6-367e-31cb-ae2c-70b6e1b4158c" ] .

bldg:VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "acaea063-fada-3c41-b2b7-1fefc88663ce" ] .

bldg:VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "dcb8072d-c3c1-32a4-9ed3-4be925a56735" ] .

bldg:VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4c8d80d5-33b6-3780-ae5d-86790887d8ed" ] .

bldg:VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "19fca7d8-9f7b-34cf-b478-99d2f29a5a2b" ] .

bldg:VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "95cbc7ff-4321-3d1a-b248-637d77e68fa5" ] .

bldg:VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6eb8c50d-b32e-3258-99be-57c75ddf9b47" ] .

bldg:VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200H_2_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "40cd5ab6-9f5f-3b1d-ab39-6ba675838e43" ] .

bldg:VM3A.ZONE.AHU03.RM1200K_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200K_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b7885231-b1a6-3959-be9a-78cb58ff0b50" ] .

bldg:VM3A.ZONE.AHU03.RM1200K_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200K_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "16aaea87-7388-3b87-90bb-8fe617f476be" ] .

bldg:VM3A.ZONE.AHU03.RM1200K_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200K_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "438f694a-7b1b-37d1-8b4d-f905b5e899a6" ] .

bldg:VM3A.ZONE.AHU03.RM1200K_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200K_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "553ea9c3-1d25-3eaa-97df-7751391c8b77" ] .

bldg:VM3A.ZONE.AHU03.RM1200K_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200K_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0d37b23e-047f-35da-aad9-18ebd30cab8f" ] .

bldg:VM3A.ZONE.AHU03.RM1200K_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200K_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0028d36c-a502-3430-b8c0-d7818ac6eef4" ] .

bldg:VM3A.ZONE.AHU03.RM1200K_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200K_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "70735451-3577-3887-adae-6cb9a8c44b78" ] .

bldg:VM3A.ZONE.AHU03.RM1200K_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200K_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "bd261a7d-8513-3253-9a68-e889e578b62b" ] .

bldg:VM3A.ZONE.AHU03.RM1200K_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200K_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9425eebd-4dc8-370e-aa1a-aeb38aab87e5" ] .

bldg:VM3A.ZONE.AHU03.RM1200K_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200K_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c205eacf-faf2-3e09-bb88-88871002e22c" ] .

bldg:VM3A.ZONE.AHU03.RM1200K_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200K_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f9b7b1ae-5f83-3a39-97d9-5c969dbba23e" ] .

bldg:VM3A.ZONE.AHU03.RM1200K_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200K_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e45c6792-ebaf-3a81-936e-11760dffafda" ] .

bldg:VM3A.ZONE.AHU03.RM1200L_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200L_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "871d03d0-a7c7-3a49-b08a-4171dbceca19" ] .

bldg:VM3A.ZONE.AHU03.RM1200L_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200L_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "745101e7-c30d-3af3-8378-2afca5a20aaf" ] .

bldg:VM3A.ZONE.AHU03.RM1200L_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200L_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "0bf730a7-20b4-3c56-9b03-7c7b5439ce3a" ] .

bldg:VM3A.ZONE.AHU03.RM1200L_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200L_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "b011e8b3-3084-3071-aff0-e98b45afe97a" ] .

bldg:VM3A.ZONE.AHU03.RM1200L_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200L_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3f94857d-b698-3082-a2e9-5acb119900a6" ] .

bldg:VM3A.ZONE.AHU03.RM1200L_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200L_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "971f74cd-711a-3422-b5dd-e809b9b58968" ] .

bldg:VM3A.ZONE.AHU03.RM1200L_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200L_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "00610792-385f-30b2-bfa2-6380d16e6092" ] .

bldg:VM3A.ZONE.AHU03.RM1200L_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200L_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "563f3052-afe8-3a52-b43e-a450f9a73d30" ] .

bldg:VM3A.ZONE.AHU03.RM1200L_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200L_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7250d3b9-83f6-3259-b8a6-c2e880d699e4" ] .

bldg:VM3A.ZONE.AHU03.RM1200L_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200L_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d72e99c1-1539-365c-9dfe-1a1faeeb41a0" ] .

bldg:VM3A.ZONE.AHU03.RM1200L_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200L_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cea155a7-c8fe-3b65-853d-7c9c1d280d5e" ] .

bldg:VM3A.ZONE.AHU03.RM1200L_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1200L_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "84948597-078f-3bb1-9302-ff144f9ada63" ] .

bldg:VM3A.ZONE.AHU03.RM1242_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1242_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "849b1a2f-9434-3965-ada6-80218554e35f" ] .

bldg:VM3A.ZONE.AHU03.RM1242_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1242_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "83a1984e-9eab-349f-b949-c92973879cf9" ] .

bldg:VM3A.ZONE.AHU03.RM1242_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1242_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "44c47595-d6fa-31a9-9feb-5cd9544c53d5" ] .

bldg:VM3A.ZONE.AHU03.RM1242_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1242_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "cd176571-9e05-3be4-9cc8-bbdc350d7d47" ] .

bldg:VM3A.ZONE.AHU03.RM1242_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1242_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ca6aedc7-7f93-3d96-bba5-6ea76035ac4e" ] .

bldg:VM3A.ZONE.AHU03.RM1242_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1242_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fc3109b8-370d-3272-8f9c-affc96c57ff0" ] .

bldg:VM3A.ZONE.AHU03.RM1242_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1242_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e37e27ba-c7d8-339d-b619-af3a75524895" ] .

bldg:VM3A.ZONE.AHU03.RM1242_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1242_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8547e4e4-0775-3268-842e-f60695c1be7a" ] .

bldg:VM3A.ZONE.AHU03.RM1242_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1242_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "901c6850-8fe3-3870-9c70-939673b2cf05" ] .

bldg:VM3A.ZONE.AHU03.RM1242_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1242_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8dd02de9-2141-3d1b-8d7a-57a21e4e3d10" ] .

bldg:VM3A.ZONE.AHU03.RM1242_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1242_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2d6be6af-6e39-3c42-a775-3819cb9855e2" ] .

bldg:VM3A.ZONE.AHU03.RM1242_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1242_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9befb833-773a-3138-a364-9587523eb6d0" ] .

bldg:VM3A.ZONE.AHU03.RM1244_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1244_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7e1ed1f2-7a5d-31f5-a16b-dea3b54cf066" ] .

bldg:VM3A.ZONE.AHU03.RM1244_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1244_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7beadf0f-d709-311a-8299-b4c348d117cb" ] .

bldg:VM3A.ZONE.AHU03.RM1244_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1244_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "020e350f-ef2c-3821-804a-a7db633649eb" ] .

bldg:VM3A.ZONE.AHU03.RM1244_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1244_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "1f04b2ef-a3da-37ee-80fb-7f00fd115c33" ] .

bldg:VM3A.ZONE.AHU03.RM1244_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1244_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1f993ac0-1792-3b5e-a61d-859c9d2b6f35" ] .

bldg:VM3A.ZONE.AHU03.RM1244_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1244_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c91761dc-fe10-37eb-bdb5-9c2ce90a8265" ] .

bldg:VM3A.ZONE.AHU03.RM1244_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1244_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "14a0fe11-ed43-3305-af95-7d1ea9a2c62f" ] .

bldg:VM3A.ZONE.AHU03.RM1244_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1244_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7d4a18b5-165c-36c5-a4af-ae9f54a7e320" ] .

bldg:VM3A.ZONE.AHU03.RM1244_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1244_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4c07cd84-b588-328f-97b7-004ca96092b0" ] .

bldg:VM3A.ZONE.AHU03.RM1244_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1244_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a3e3d2e3-563c-3fd6-b858-38495cb6d19d" ] .

bldg:VM3A.ZONE.AHU03.RM1244_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1244_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a01eef29-fed1-3421-af51-e67b8af8d974" ] .

bldg:VM3A.ZONE.AHU03.RM1244_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1244_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4e204bfd-0a25-378b-9682-f1be7ec89897" ] .

bldg:VM3A.ZONE.AHU03.RM1247_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1247_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8dd8e3b3-0f56-38fb-9cb9-b484a49ffccb" ] .

bldg:VM3A.ZONE.AHU03.RM1247_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1247_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "73575369-a958-3f6f-aac9-59dbb44d74c7" ] .

bldg:VM3A.ZONE.AHU03.RM1247_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1247_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "73613c83-5b06-3df7-b10c-4479bd45caf9" ] .

bldg:VM3A.ZONE.AHU03.RM1247_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1247_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "e5927824-6b47-36dd-a4dd-d1b5f2452395" ] .

bldg:VM3A.ZONE.AHU03.RM1247_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1247_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ea9c05ad-661d-346c-b7f7-cf1a99c2de79" ] .

bldg:VM3A.ZONE.AHU03.RM1247_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1247_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "719d97e8-7509-310a-9c28-8e3608ea9c0f" ] .

bldg:VM3A.ZONE.AHU03.RM1247_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1247_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "7453f396-7d48-30ba-8b07-a5141cab8bab" ] .

bldg:VM3A.ZONE.AHU03.RM1247_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1247_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ae9d0aa3-5227-3187-aee7-b7dc82182370" ] .

bldg:VM3A.ZONE.AHU03.RM1247_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1247_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bcbbc62f-7828-3970-9ac1-ab050a046965" ] .

bldg:VM3A.ZONE.AHU03.RM1247_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1247_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "eb437b69-c7fa-304d-a229-f3488375bff1" ] .

bldg:VM3A.ZONE.AHU03.RM1247_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1247_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "834b9961-8114-3b0e-bb2a-3e0209e648d2" ] .

bldg:VM3A.ZONE.AHU03.RM1247_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1247_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2e9160e5-d2bc-3df0-b427-5a12a1be3c03" ] .

bldg:VM3A.ZONE.AHU03.RM1251_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1251_2_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "18a3d37e-4b12-30dc-ad0a-5709b9cbb9f1" ] .

bldg:VM3A.ZONE.AHU03.RM1251_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1251_2_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f1c1516c-b748-394b-b390-72c40730834a" ] .

bldg:VM3A.ZONE.AHU03.RM1251_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1251_2_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "a7e4b2bc-0c3c-3a39-99b4-70461c308866" ] .

bldg:VM3A.ZONE.AHU03.RM1251_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1251_2_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "e89b5d59-8e63-35d8-9ad1-20964b5e268a" ] .

bldg:VM3A.ZONE.AHU03.RM1251_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1251_2_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b5954d4f-bd43-3a2b-8702-1c8aa9fff352" ] .

bldg:VM3A.ZONE.AHU03.RM1251_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1251_2_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "303154a2-c719-3bba-bbc8-bdb02daf59e4" ] .

bldg:VM3A.ZONE.AHU03.RM1251_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1251_2_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "beba61e2-0559-37a4-a6d6-4b95e20b8ff8" ] .

bldg:VM3A.ZONE.AHU03.RM1251_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1251_2_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fb2b077b-75d2-3d48-a6a3-622322a591e3" ] .

bldg:VM3A.ZONE.AHU03.RM1251_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1251_2_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "615fb89e-5cb4-3cd6-bd77-eb21f8cb0278" ] .

bldg:VM3A.ZONE.AHU03.RM1251_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1251_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e1ec6d63-18a6-3db7-9b46-4cdb916fd8fc" ] .

bldg:VM3A.ZONE.AHU03.RM1251_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1251_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7846c4e8-fc2a-3e10-9557-24e13af8ea70" ] .

bldg:VM3A.ZONE.AHU03.RM1251_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1251_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "ba7157de-e99b-35bd-9190-8a22d3e78273" ] .

bldg:VM3A.ZONE.AHU03.RM1251_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1251_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "73f6ae27-6a18-309a-8c83-6783ed4acbae" ] .

bldg:VM3A.ZONE.AHU03.RM1251_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1251_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cbad853c-e231-350f-bae4-b454f94359df" ] .

bldg:VM3A.ZONE.AHU03.RM1251_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1251_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "26f212e3-e135-33bd-9aa8-dcd92532d06d" ] .

bldg:VM3A.ZONE.AHU03.RM1251_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1251_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "aab069c2-ed26-3281-b4c1-8a13058c75ea" ] .

bldg:VM3A.ZONE.AHU03.RM1251_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1251_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "572cf5de-4dcc-319e-8237-b77b608ed22a" ] .

bldg:VM3A.ZONE.AHU03.RM1251_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1251_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bbbd26fd-3edc-3a56-90c9-02e27fc445dc" ] .

bldg:VM3A.ZONE.AHU03.RM1251_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1251_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1be7727e-104d-371f-acc5-ad391b22f335" ] .

bldg:VM3A.ZONE.AHU03.RM1253_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1253_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2dfa5a77-2425-3cee-acf3-68c773fecec9" ] .

bldg:VM3A.ZONE.AHU03.RM1253_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1253_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "23d4f90c-4bc4-3123-a6b1-1d6e0e7f7986" ] .

bldg:VM3A.ZONE.AHU03.RM1253_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1253_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "bd41dc4a-a43a-3722-b1c4-1a4e1df6dc4c" ] .

bldg:VM3A.ZONE.AHU03.RM1253_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1253_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "48f6d6b2-165a-31d1-bb5e-75605a9cdece" ] .

bldg:VM3A.ZONE.AHU03.RM1253_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1253_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ed8f7bd4-d6d0-3bdf-8bce-6f9bbc3f8ac5" ] .

bldg:VM3A.ZONE.AHU03.RM1253_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1253_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "19262486-2a21-3773-91ff-87e53433239f" ] .

bldg:VM3A.ZONE.AHU03.RM1253_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1253_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "fb2eff08-8384-3601-9839-006b712fee89" ] .

bldg:VM3A.ZONE.AHU03.RM1253_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1253_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d06aaa84-9415-3985-ba7a-bf034eb1162f" ] .

bldg:VM3A.ZONE.AHU03.RM1253_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1253_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "af3f7b46-b63b-3283-a45e-f08ce617ad5b" ] .

bldg:VM3A.ZONE.AHU03.RM1253_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1253_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "13f4cb89-4083-3e43-a6ac-9e790901492f" ] .

bldg:VM3A.ZONE.AHU03.RM1256_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1256_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5823f784-5d4e-34f6-bfcc-72bad99ac96e" ] .

bldg:VM3A.ZONE.AHU03.RM1256_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1256_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "660ea372-4d5d-34fb-aa65-ef1872d97bd6" ] .

bldg:VM3A.ZONE.AHU03.RM1256_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1256_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "6620ce12-cc21-33a3-8591-75a07beb72ca" ] .

bldg:VM3A.ZONE.AHU03.RM1256_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1256_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "ca98fa33-f976-3d99-911e-242653a101ae" ] .

bldg:VM3A.ZONE.AHU03.RM1256_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1256_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8bded823-eb12-382d-affd-44bd55c8a55b" ] .

bldg:VM3A.ZONE.AHU03.RM1256_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1256_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "43d4113b-f74b-30a8-b802-ef62242fa7d6" ] .

bldg:VM3A.ZONE.AHU03.RM1256_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1256_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "9ea4c47f-cc39-3d62-a2e7-d4801de437a9" ] .

bldg:VM3A.ZONE.AHU03.RM1256_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1256_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e7095bfa-a04b-35d3-9c5a-d1eb190eb91e" ] .

bldg:VM3A.ZONE.AHU03.RM1256_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1256_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4046229b-d73f-3bca-9487-8b6bf266c59d" ] .

bldg:VM3A.ZONE.AHU03.RM1256_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1256_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fbf62526-54c0-3031-925d-5b52e31cf2fb" ] .

bldg:VM3A.ZONE.AHU03.RM1262_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1262_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ffeec2ec-5f6e-3ae1-ba5d-1e33f850c33b" ] .

bldg:VM3A.ZONE.AHU03.RM1262_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1262_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0b3d2661-d814-31b3-b98e-ae7d594cef80" ] .

bldg:VM3A.ZONE.AHU03.RM1262_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1262_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "7d35b5fa-9c96-3ca6-a2a1-a89100a899bc" ] .

bldg:VM3A.ZONE.AHU03.RM1262_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1262_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "0ac70e8a-d731-37e8-a083-555713bc5df1" ] .

bldg:VM3A.ZONE.AHU03.RM1262_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1262_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d27080b4-472b-35a5-b50b-84d9e88f5b55" ] .

bldg:VM3A.ZONE.AHU03.RM1262_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1262_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "514c22bd-0998-30ac-8b1d-234ff6894520" ] .

bldg:VM3A.ZONE.AHU03.RM1262_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1262_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "7579db8e-b470-37b6-ba91-344ea04b7ef1" ] .

bldg:VM3A.ZONE.AHU03.RM1262_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1262_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a1706204-ece5-3cb9-a958-e6166e697162" ] .

bldg:VM3A.ZONE.AHU03.RM1262_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1262_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9aa5bcd0-7dd3-3c0e-ad7f-972224b4d6bb" ] .

bldg:VM3A.ZONE.AHU03.RM1262_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1262_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e6bddbec-a153-3d54-9a1d-b233fdac5ff1" ] .

bldg:VM3A.ZONE.AHU03.RM1264_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1264_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "187de804-2452-35bc-be12-08285a1c3583" ] .

bldg:VM3A.ZONE.AHU03.RM1264_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1264_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bed99ea9-99b7-3d70-849f-9c78a2bce2ca" ] .

bldg:VM3A.ZONE.AHU03.RM1264_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1264_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "ef7b2ac4-e5c0-30a3-b432-4e17f9cc215e" ] .

bldg:VM3A.ZONE.AHU03.RM1264_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1264_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "f03407be-7690-36f3-bbfe-08beb8e79627" ] .

bldg:VM3A.ZONE.AHU03.RM1264_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1264_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ff500986-0926-308e-8455-d9d4a7a93578" ] .

bldg:VM3A.ZONE.AHU03.RM1264_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1264_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0b6958ff-d5dd-31ef-a969-178f1a01952e" ] .

bldg:VM3A.ZONE.AHU03.RM1264_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1264_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "92343bef-cf3a-3146-9ad2-de51dd45bf7c" ] .

bldg:VM3A.ZONE.AHU03.RM1264_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1264_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "829edfab-7329-3487-a2f7-7ef79425da1c" ] .

bldg:VM3A.ZONE.AHU03.RM1264_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1264_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8e53483d-a289-3325-9945-02e34c7dc122" ] .

bldg:VM3A.ZONE.AHU03.RM1264_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1264_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "53218ebe-4e51-38ae-bc45-8821e0065e9a" ] .

bldg:VM3A.ZONE.AHU03.RM1264_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1264_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "65f8507d-e7ec-38c1-a69c-714fc493826e" ] .

bldg:VM3A.ZONE.AHU03.RM1264_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1264_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "13f0ebb2-3bab-3b14-8a10-9bec3f5e7e08" ] .

bldg:VM3A.ZONE.AHU03.RM1265_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1265_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bc73fbe7-cc3a-3c9d-acaf-41ca7e71cc89" ] .

bldg:VM3A.ZONE.AHU03.RM1265_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1265_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "883cf540-464b-3094-99f5-90b26200b725" ] .

bldg:VM3A.ZONE.AHU03.RM1265_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1265_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "0f804197-dedb-31ac-8eb3-c33a069e1df8" ] .

bldg:VM3A.ZONE.AHU03.RM1265_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1265_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "4237de0a-bef3-36d2-8bd1-3589b9e9a664" ] .

bldg:VM3A.ZONE.AHU03.RM1265_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1265_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d1e48238-3777-338f-8830-b4f85fc5134e" ] .

bldg:VM3A.ZONE.AHU03.RM1265_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1265_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "be092016-b03b-3fc9-af8e-69e99c7c2899" ] .

bldg:VM3A.ZONE.AHU03.RM1265_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1265_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "bf34c55b-7509-3bb1-94d6-515f3646b4fc" ] .

bldg:VM3A.ZONE.AHU03.RM1265_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1265_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "fb49d741-f854-30a8-a2a9-81d0ba672fa8" ] .

bldg:VM3A.ZONE.AHU03.RM1265_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1265_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "effd0894-767f-3772-b1a1-b81dc1f8adac" ] .

bldg:VM3A.ZONE.AHU03.RM1265_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1265_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a26ea3ce-0ac8-3e47-a88e-8fc3cc337705" ] .

bldg:VM3A.ZONE.AHU03.RM1265_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1265_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6336718a-bf03-37d3-ad36-1b00230231ac" ] .

bldg:VM3A.ZONE.AHU03.RM1265_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1265_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1a97b10d-23a4-367b-84b0-1f4a190d8906" ] .

bldg:VM3A.ZONE.AHU03.RM1266_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1266_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f033346d-b648-3ebf-93ab-3299b819fea8" ] .

bldg:VM3A.ZONE.AHU03.RM1266_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1266_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0ec51e1b-e902-36e5-a144-a50b2a198703" ] .

bldg:VM3A.ZONE.AHU03.RM1266_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1266_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "23a276a4-1b04-32c1-b751-d751323e1d9a" ] .

bldg:VM3A.ZONE.AHU03.RM1266_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU03.RM1266_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "db9d964a-f388-3f56-a3e0-736f29ccbd02" ] .

bldg:VM3A.ZONE.AHU03.RM1266_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1266_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "74b2b62e-a4ca-3ef1-8af4-3519596cc1b0" ] .

bldg:VM3A.ZONE.AHU03.RM1266_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1266_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d2b1d0ed-7473-3b7b-8fa2-c9c1a5f46aea" ] .

bldg:VM3A.ZONE.AHU03.RM1266_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1266_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "1933f03c-1733-37d7-ae13-1d3990cff109" ] .

bldg:VM3A.ZONE.AHU03.RM1266_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU03.RM1266_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d8bbce9a-6dcf-36e1-bbf1-6538a7051ae5" ] .

bldg:VM3A.ZONE.AHU03.RM1266_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1266_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ad7d873a-51da-30aa-833f-e5da72a655d1" ] .

bldg:VM3A.ZONE.AHU03.RM1266_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU03.RM1266_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4ded92cb-750a-3fdb-82c8-40f28a3235de" ] .

bldg:VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d44d3e45-f25c-351d-9ab6-55fac6d8d381" ] .

bldg:VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "080d473d-3aaf-3fdc-923c-caea5b5ff70e" ] .

bldg:VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "29855e8f-81ac-3373-a88c-2cbc1a4bada8" ] .

bldg:VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "74478d60-b0ae-377f-8f18-e0aee28e56ed" ] .

bldg:VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6765a91c-df4c-3610-afa9-6b295824b37c" ] .

bldg:VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fd5e96fa-371c-3156-b486-a0ef78efba0a" ] .

bldg:VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "b383121f-f6e3-34d6-a37a-ce555c907b3c" ] .

bldg:VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "60c3fb62-6216-3cb9-921e-5cdfde1252d9" ] .

bldg:VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d2b20365-35d1-31ab-a14c-b1ff0533477d" ] .

bldg:VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c1a82bfd-14bd-3746-8802-b2b3cb9c28c0" ] .

bldg:VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "231d7099-3f1e-3345-9f56-081b8276ebc7" ] .

bldg:VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1100A_1_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e8cd4a7e-e9d1-3a7f-b265-3540215e458a" ] .

bldg:VM3A.ZONE.AHU05.RM1130B_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130B_1_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f5da9284-8523-3655-92a5-f51d92a3e4c3" ] .

bldg:VM3A.ZONE.AHU05.RM1130B_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130B_1_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6730316f-e804-39e4-a5fe-b14107f9cde4" ] .

bldg:VM3A.ZONE.AHU05.RM1130B_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130B_1_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "4ecdc119-c098-3c33-83a7-07f45313ca83" ] .

bldg:VM3A.ZONE.AHU05.RM1130B_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130B_1_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "b21fcfdf-abaa-30e1-9d49-eb528a6fc448" ] .

bldg:VM3A.ZONE.AHU05.RM1130B_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130B_1_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "eba1ff44-f579-3f8e-8da1-e310e8be4511" ] .

bldg:VM3A.ZONE.AHU05.RM1130B_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130B_1_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "364b7a71-d5d9-304c-976a-8820778d8566" ] .

bldg:VM3A.ZONE.AHU05.RM1130B_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130B_1_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c6e7cae2-1ac3-30e6-9cec-2c975b84f6b4" ] .

bldg:VM3A.ZONE.AHU05.RM1130B_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130B_1_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c0fa7731-b54d-315b-bf72-8244a196f615" ] .

bldg:VM3A.ZONE.AHU05.RM1130B_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130B_1_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "96009fef-d882-3b0f-a37b-b87bbf5d3d06" ] .

bldg:VM3A.ZONE.AHU05.RM1130B_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130B_2_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "df8f0d92-5eb3-3da2-bf14-030146fc7953" ] .

bldg:VM3A.ZONE.AHU05.RM1130B_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130B_2_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "199634d5-0436-33ef-86ef-e3cb4e0a9037" ] .

bldg:VM3A.ZONE.AHU05.RM1130B_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130B_2_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "05c66fcf-9283-3cfe-bbbd-e9066b169d67" ] .

bldg:VM3A.ZONE.AHU05.RM1130B_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130B_2_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "9669ac9b-9ab1-3107-9be0-ee5baf49acf1" ] .

bldg:VM3A.ZONE.AHU05.RM1130B_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130B_2_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5d57dce6-e309-3604-9005-c7961d7add23" ] .

bldg:VM3A.ZONE.AHU05.RM1130B_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130B_2_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5a218362-79e1-3940-9a4f-87f70eac8b9e" ] .

bldg:VM3A.ZONE.AHU05.RM1130B_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130B_2_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3d8c88ee-8ac8-3135-aa52-972bf4521524" ] .

bldg:VM3A.ZONE.AHU05.RM1130B_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130B_2_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7ca1d56a-7d83-3303-83cc-008448e79fb5" ] .

bldg:VM3A.ZONE.AHU05.RM1130B_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130B_2_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fa196ca0-645a-324b-8bd7-5c5f7214b5b3" ] .

bldg:VM3A.ZONE.AHU05.RM1130C_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130C_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1cbe8915-d30f-3a3d-b167-8c720bc32437" ] .

bldg:VM3A.ZONE.AHU05.RM1130C_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130C_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "02239e5a-0888-3e6d-86d6-21ebc3961b11" ] .

bldg:VM3A.ZONE.AHU05.RM1130C_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130C_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "32f71e9b-d50d-391e-816f-55d8280ea98c" ] .

bldg:VM3A.ZONE.AHU05.RM1130C_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130C_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "12217c74-a6c6-343f-8fdc-afa08730415e" ] .

bldg:VM3A.ZONE.AHU05.RM1130C_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130C_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3fc31219-d308-36e6-8ff3-04f260c3bf68" ] .

bldg:VM3A.ZONE.AHU05.RM1130C_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130C_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1ae93528-599c-302c-ad90-e665dd375f97" ] .

bldg:VM3A.ZONE.AHU05.RM1130C_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130C_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "dfe73765-5aad-3ed9-a67b-fcc85806a554" ] .

bldg:VM3A.ZONE.AHU05.RM1130C_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130C_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1f1c0d04-4287-39d6-a518-d3bd59010df3" ] .

bldg:VM3A.ZONE.AHU05.RM1130C_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130C_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f0fe1219-67b9-3690-be0e-64d0be8956bf" ] .

bldg:VM3A.ZONE.AHU05.RM1130C_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130C_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1c020033-8f1d-3d11-87cb-59a28cb24c26" ] .

bldg:VM3A.ZONE.AHU05.RM1130C_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130C_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7982fcec-d757-3546-84f5-23f0a05d376e" ] .

bldg:VM3A.ZONE.AHU05.RM1130C_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130C_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7512f2f7-8507-3883-9280-c44a2ff81927" ] .

bldg:VM3A.ZONE.AHU05.RM1130_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_1_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f693cb9e-ce93-3c77-b371-114ab036efa5" ] .

bldg:VM3A.ZONE.AHU05.RM1130_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_1_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7e7ff1e0-304c-3c3f-b998-a2b8e6a6f76c" ] .

bldg:VM3A.ZONE.AHU05.RM1130_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_1_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "71fd76b5-be34-30a8-9272-e6adb110098e" ] .

bldg:VM3A.ZONE.AHU05.RM1130_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_1_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "e4757e28-ba80-36da-9cdb-fa9f1c083733" ] .

bldg:VM3A.ZONE.AHU05.RM1130_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_1_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d4a3f229-159f-3afc-83f3-650b6e1b3327" ] .

bldg:VM3A.ZONE.AHU05.RM1130_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_1_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "703cf8a6-7bd2-36a4-babd-bc6463177e8a" ] .

bldg:VM3A.ZONE.AHU05.RM1130_1_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_1_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "d1991cdb-1eae-3e71-a5e7-ab7e475e88de" ] .

bldg:VM3A.ZONE.AHU05.RM1130_1_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_1_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "40914e1d-f768-32a9-977b-8219033fbc94" ] .

bldg:VM3A.ZONE.AHU05.RM1130_1_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_1_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "10af0670-2fd0-3506-a773-3642cfa3ccaf" ] .

bldg:VM3A.ZONE.AHU05.RM1130_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_1_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8584c7d9-8f9e-314b-95e0-2f4083d0b31a" ] .

bldg:VM3A.ZONE.AHU05.RM1130_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_1_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bc1e842b-29e2-3da2-bbbc-9548fdf997f1" ] .

bldg:VM3A.ZONE.AHU05.RM1130_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_1_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b3d30a88-1083-38e8-8171-b2a8986dee75" ] .

bldg:VM3A.ZONE.AHU05.RM1130_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_2_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "329382b0-5fa8-330d-89e7-bafa0656b9ee" ] .

bldg:VM3A.ZONE.AHU05.RM1130_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_2_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "54e79661-1f72-3c5f-aec3-edea9e0428b0" ] .

bldg:VM3A.ZONE.AHU05.RM1130_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_2_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "939e4e23-518e-3e73-862a-1b6a1dfed586" ] .

bldg:VM3A.ZONE.AHU05.RM1130_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_2_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "e546e3fa-c22b-3f09-96e9-ffd3781cd5a1" ] .

bldg:VM3A.ZONE.AHU05.RM1130_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_2_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7c760d6d-dce1-366e-b060-706def2ed079" ] .

bldg:VM3A.ZONE.AHU05.RM1130_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_2_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f272caf4-ab4b-320a-95c1-da8dafb61f1b" ] .

bldg:VM3A.ZONE.AHU05.RM1130_2_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_2_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "c6361651-def9-3fbf-9cc7-bb7834798563" ] .

bldg:VM3A.ZONE.AHU05.RM1130_2_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_2_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1b6ff7a8-7697-3657-b0d5-0ea622db0dcb" ] .

bldg:VM3A.ZONE.AHU05.RM1130_2_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_2_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "194214eb-0fff-39d7-91b3-a67031341d28" ] .

bldg:VM3A.ZONE.AHU05.RM1130_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_2_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1a9e51a6-7915-3289-ae18-664fe23e8346" ] .

bldg:VM3A.ZONE.AHU05.RM1130_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_2_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2565aac4-2ff6-35b6-bcaa-f14f46dd109d" ] .

bldg:VM3A.ZONE.AHU05.RM1130_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_2_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8f5527ac-8b83-38b9-92f6-5611a1bd4445" ] .

bldg:VM3A.ZONE.AHU05.RM1130_3_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_3_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "700e6a63-194d-3d9f-a401-9dc9eacd8444" ] .

bldg:VM3A.ZONE.AHU05.RM1130_3_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_3_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "90152879-6140-3a7d-841d-f23f34a7152b" ] .

bldg:VM3A.ZONE.AHU05.RM1130_3_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_3_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "ac93992e-2e6f-377a-99cb-3ae00a137848" ] .

bldg:VM3A.ZONE.AHU05.RM1130_3_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_3_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "418f4205-0fed-3fa5-9edb-447dcd353c27" ] .

bldg:VM3A.ZONE.AHU05.RM1130_3_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_3_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "56cff2b5-650f-3e1a-88e9-6c99dbc1c2c9" ] .

bldg:VM3A.ZONE.AHU05.RM1130_3_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_3_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d4f7d13a-f53c-37af-8090-247e20fe4a36" ] .

bldg:VM3A.ZONE.AHU05.RM1130_3_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_3_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "cea7d705-dcf0-3e4a-90b5-74ad6e64e4f8" ] .

bldg:VM3A.ZONE.AHU05.RM1130_3_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_3_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9c41421f-5cbc-36dc-9ccf-3db50a1b501c" ] .

bldg:VM3A.ZONE.AHU05.RM1130_3_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_3_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a0c14f33-5769-3261-9001-02f3467c9ae5" ] .

bldg:VM3A.ZONE.AHU05.RM1130_3_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_3_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cc71601b-8b32-3bba-a14c-b446ab452754" ] .

bldg:VM3A.ZONE.AHU05.RM1130_3_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_3_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "712da1a4-921e-3f31-882b-e6ad48634d7a" ] .

bldg:VM3A.ZONE.AHU05.RM1130_3_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1130_3_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b446d9b8-1d6e-34b2-9608-96cfad9150b0" ] .

bldg:VM3A.ZONE.AHU05.RM1150_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM1150_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "331c4f7e-2ae4-392b-bb5a-caecc18acd0a" ] .

bldg:VM3A.ZONE.AHU05.RM1150_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1150_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3e06c5d5-0f4d-3dc8-926c-f6904622e1be" ] .

bldg:VM3A.ZONE.AHU05.RM1150_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM1150_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "4d7425fe-70c5-31af-84da-d5132c3e63e5" ] .

bldg:VM3A.ZONE.AHU05.RM1150_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM1150_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "34ca8058-017e-3ed8-8d8d-536f5b7f25f0" ] .

bldg:VM3A.ZONE.AHU05.RM1150_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1150_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e5a0e973-e95d-37f9-b27c-65fb34cd5abd" ] .

bldg:VM3A.ZONE.AHU05.RM1150_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1150_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e21d38db-1c51-3d0a-8f92-be88e927cb31" ] .

bldg:VM3A.ZONE.AHU05.RM1150_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM1150_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "c64f952b-dd99-34d4-b890-1e3c08cd11c0" ] .

bldg:VM3A.ZONE.AHU05.RM1150_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM1150_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0a3507be-1e20-3841-9f4a-997e0c11c52b" ] .

bldg:VM3A.ZONE.AHU05.RM1150_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1150_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6e1dd922-6e8a-3a11-b05c-1146b16a5062" ] .

bldg:VM3A.ZONE.AHU05.RM1150_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM1150_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2cf336cc-bf83-358d-b1ff-cbabe08ce535" ] .

bldg:VM3A.ZONE.AHU05.RM1150_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1150_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a8551bd3-3a7c-33f8-b70f-0da0ccd74769" ] .

bldg:VM3A.ZONE.AHU05.RM1150_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM1150_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e180530d-d6ef-3b85-85ea-297fd7a63d3c" ] .

bldg:VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0eb59e68-7873-31bd-a400-f19e28db173d" ] .

bldg:VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3dcdd4cc-cdcd-3ee1-a66b-eb6728113b4c" ] .

bldg:VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "5eab6ddc-8721-3990-9535-0f207cd31460" ] .

bldg:VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "227cb5ea-e95a-33ff-817d-7e6d43f05764" ] .

bldg:VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2ea87b97-5062-377f-b3df-9645652a7a63" ] .

bldg:VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "09231188-aad3-3bb6-b11d-ab357e598f8d" ] .

bldg:VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "fe9ac435-fb0e-3040-ada0-6948982d3bc1" ] .

bldg:VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4cbd0b22-5757-3eb1-8c5d-9e646aa22bd4" ] .

bldg:VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "08b16dc1-4bd6-3653-bae4-40b1cb548e3d" ] .

bldg:VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0c26de6b-76f2-3126-b65f-dcd65663c562" ] .

bldg:VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c8bfd87a-6c59-3255-a8ea-d454c4efe14e" ] .

bldg:VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2100A_1_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0bb1e90b-5e88-3d37-b3ad-b28f2a480104" ] .

bldg:VM3A.ZONE.AHU05.RM2130B_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130B_1_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f60a4776-559c-34f2-a84e-50cd831056d2" ] .

bldg:VM3A.ZONE.AHU05.RM2130B_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130B_1_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f70c4547-07dd-3d10-8e98-f4df6801954e" ] .

bldg:VM3A.ZONE.AHU05.RM2130B_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130B_1_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "9839bea8-dab9-3770-98ac-c1c0007361a3" ] .

bldg:VM3A.ZONE.AHU05.RM2130B_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130B_1_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "d97e60d0-60b9-36cf-bebf-119096dc5857" ] .

bldg:VM3A.ZONE.AHU05.RM2130B_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130B_1_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cb9154d6-7e3d-35aa-9b52-4dba358c3bdc" ] .

bldg:VM3A.ZONE.AHU05.RM2130B_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130B_1_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "214e148d-9b9a-3aa8-8241-61e9bb14b10c" ] .

bldg:VM3A.ZONE.AHU05.RM2130B_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130B_1_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bf4ca480-0417-3f91-b206-1e0f5e488849" ] .

bldg:VM3A.ZONE.AHU05.RM2130B_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130B_1_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7834c809-91a7-3dcd-8fce-20645eda7dbf" ] .

bldg:VM3A.ZONE.AHU05.RM2130B_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130B_1_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a579c844-4fdc-3bde-8915-684406ab6b16" ] .

bldg:VM3A.ZONE.AHU05.RM2130B_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130B_2_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1d097b45-a0ef-33ab-aba9-7281e6f20da0" ] .

bldg:VM3A.ZONE.AHU05.RM2130B_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130B_2_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "80a026ff-c3a9-34cb-a2b5-2b6933e7f4ee" ] .

bldg:VM3A.ZONE.AHU05.RM2130B_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130B_2_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "ff6e058e-4b9c-3a88-84df-faad5827b995" ] .

bldg:VM3A.ZONE.AHU05.RM2130B_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130B_2_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "5dcebf35-e4c5-3d58-9f3a-f631e97b336a" ] .

bldg:VM3A.ZONE.AHU05.RM2130B_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130B_2_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "56b5b148-8e1f-33cd-9c63-0d6bb50b4eff" ] .

bldg:VM3A.ZONE.AHU05.RM2130B_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130B_2_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "05d86cc0-85ee-3e5b-803b-c2caa65fa893" ] .

bldg:VM3A.ZONE.AHU05.RM2130B_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130B_2_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "06688366-4e86-3f96-bc1f-7e9f33701d26" ] .

bldg:VM3A.ZONE.AHU05.RM2130B_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130B_2_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bff523d3-cd1b-3f4b-afa6-0123ae194269" ] .

bldg:VM3A.ZONE.AHU05.RM2130B_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130B_2_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5151bf63-ecc5-38d0-83d4-1029de600ddc" ] .

bldg:VM3A.ZONE.AHU05.RM2130C_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130C_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "21b4ed48-8eb6-3f77-8a81-07336e2bd541" ] .

bldg:VM3A.ZONE.AHU05.RM2130C_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130C_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "95085a64-332d-3070-8b98-04cc2cb9e668" ] .

bldg:VM3A.ZONE.AHU05.RM2130C_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130C_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "0271f37c-900c-358f-af16-e44c4b184b8e" ] .

bldg:VM3A.ZONE.AHU05.RM2130C_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130C_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "db8b008d-4678-369e-bd5f-7015f0110a8b" ] .

bldg:VM3A.ZONE.AHU05.RM2130C_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130C_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e8d15e44-ce1e-3cea-a629-3f00749d40e6" ] .

bldg:VM3A.ZONE.AHU05.RM2130C_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130C_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "eed30a93-e73b-3d4a-a47b-3c996039e40f" ] .

bldg:VM3A.ZONE.AHU05.RM2130C_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130C_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "7185392f-016a-3ba4-9b69-e850b7ab993d" ] .

bldg:VM3A.ZONE.AHU05.RM2130C_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130C_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "25d73b8c-52f7-3faf-b105-b6a8d9d12e8a" ] .

bldg:VM3A.ZONE.AHU05.RM2130C_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130C_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6a534789-7336-3d99-a828-c9a50a5b21f8" ] .

bldg:VM3A.ZONE.AHU05.RM2130C_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130C_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bd9ff462-3d34-3524-8d33-551b4eeadc68" ] .

bldg:VM3A.ZONE.AHU05.RM2130C_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130C_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "377f7b4f-3ed2-36b7-96c1-bf7575ad4a08" ] .

bldg:VM3A.ZONE.AHU05.RM2130C_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130C_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1b8bf631-bcbf-3703-8e43-6663a0765533" ] .

bldg:VM3A.ZONE.AHU05.RM2130_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_1_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c929ef31-47ff-32d5-bb99-f782e1352f63" ] .

bldg:VM3A.ZONE.AHU05.RM2130_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_1_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "962ff586-1d0c-3262-bf42-f6f2ea9b21ff" ] .

bldg:VM3A.ZONE.AHU05.RM2130_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_1_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "e3752e9b-8e8a-3886-bde6-acae63287880" ] .

bldg:VM3A.ZONE.AHU05.RM2130_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_1_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "19e6b391-e37e-3154-9eb2-8a74a8a2241b" ] .

bldg:VM3A.ZONE.AHU05.RM2130_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_1_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3485d893-bd85-39ab-94b1-f94aed899a9e" ] .

bldg:VM3A.ZONE.AHU05.RM2130_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_1_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6436701e-baa7-31be-ac1d-a77dd55a68ee" ] .

bldg:VM3A.ZONE.AHU05.RM2130_1_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_1_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "dd8b722e-c854-3554-9b54-d4c965ac9e97" ] .

bldg:VM3A.ZONE.AHU05.RM2130_1_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_1_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d74dcd41-4502-3709-9ffd-2c71dced515b" ] .

bldg:VM3A.ZONE.AHU05.RM2130_1_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_1_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b830aeb0-edd4-3dec-a35e-f41a7ca19fc8" ] .

bldg:VM3A.ZONE.AHU05.RM2130_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_1_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7fd4a77b-7991-335b-9e03-f26a2a9070cc" ] .

bldg:VM3A.ZONE.AHU05.RM2130_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_1_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b31e91ec-78d8-30d9-9456-0014f8383bb0" ] .

bldg:VM3A.ZONE.AHU05.RM2130_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_1_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b9f6f092-2a57-3270-808e-5f73c7546ad8" ] .

bldg:VM3A.ZONE.AHU05.RM2130_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_2_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c4b1f265-b106-332d-b511-a7d7c3a38448" ] .

bldg:VM3A.ZONE.AHU05.RM2130_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_2_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "33360d0e-9ba4-3b1b-afc5-c1921ef9e498" ] .

bldg:VM3A.ZONE.AHU05.RM2130_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_2_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "5b4eef73-abb3-3755-9672-305d3172b002" ] .

bldg:VM3A.ZONE.AHU05.RM2130_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_2_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "8b56c92c-609f-3efc-a984-c5efe22eb3d1" ] .

bldg:VM3A.ZONE.AHU05.RM2130_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_2_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f208fad3-5fd7-38f4-9400-a086980de47b" ] .

bldg:VM3A.ZONE.AHU05.RM2130_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_2_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c192274b-213b-394d-a4d3-4f0a0d49c4fa" ] .

bldg:VM3A.ZONE.AHU05.RM2130_2_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_2_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "5a118db8-28f3-3dbb-825f-2d174069617e" ] .

bldg:VM3A.ZONE.AHU05.RM2130_2_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_2_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f5874ca8-19ad-32d7-91d0-8e3e3131d038" ] .

bldg:VM3A.ZONE.AHU05.RM2130_2_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_2_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bc659658-6f25-334e-8e11-319018074471" ] .

bldg:VM3A.ZONE.AHU05.RM2130_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_2_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "69554108-42b9-38f4-8b29-f157b3d19527" ] .

bldg:VM3A.ZONE.AHU05.RM2130_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_2_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cf11794b-1e8c-3c22-9981-32a9530812eb" ] .

bldg:VM3A.ZONE.AHU05.RM2130_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_2_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1da9900e-f6f7-33ff-a093-b487d1c648c2" ] .

bldg:VM3A.ZONE.AHU05.RM2130_3_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_3_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d95f240c-a02c-38e9-96e6-87c8d44a3cbf" ] .

bldg:VM3A.ZONE.AHU05.RM2130_3_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_3_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8fd4173a-b37a-3ed4-89c1-dac708a5bcf5" ] .

bldg:VM3A.ZONE.AHU05.RM2130_3_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_3_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "c39b60f7-e51a-3c8a-bb6a-8dcde0994663" ] .

bldg:VM3A.ZONE.AHU05.RM2130_3_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_3_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "ad086c68-ac9c-3b40-8c85-08c6b932625b" ] .

bldg:VM3A.ZONE.AHU05.RM2130_3_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_3_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f7bc6b90-167f-3299-b0d5-10002840fd94" ] .

bldg:VM3A.ZONE.AHU05.RM2130_3_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_3_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "17d3946d-dc7d-3cb5-aacb-f10cf3eea494" ] .

bldg:VM3A.ZONE.AHU05.RM2130_3_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_3_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "048d8545-6a0c-399b-9711-0f1738ec9756" ] .

bldg:VM3A.ZONE.AHU05.RM2130_3_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_3_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6231cc9b-da25-3591-91f3-9d4a16bd937f" ] .

bldg:VM3A.ZONE.AHU05.RM2130_3_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_3_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "505495d6-665f-3be1-976d-9275279051d4" ] .

bldg:VM3A.ZONE.AHU05.RM2130_3_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_3_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5e534b9b-905f-3f43-beb7-e07be9728d5a" ] .

bldg:VM3A.ZONE.AHU05.RM2130_3_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_3_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d264da26-03f1-3c56-a38a-35c3ea13d4a0" ] .

bldg:VM3A.ZONE.AHU05.RM2130_3_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2130_3_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "70810214-8026-32ef-b05a-d3953c5a374a" ] .

bldg:VM3A.ZONE.AHU05.RM2150_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM2150_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0c7ec73c-7004-3ae5-9df0-48da1cb3e106" ] .

bldg:VM3A.ZONE.AHU05.RM2150_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2150_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fdc692ce-e7a3-3c6f-8688-18b4a3e4ee7d" ] .

bldg:VM3A.ZONE.AHU05.RM2150_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM2150_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "9e83f825-3d7d-3e36-b776-593f584f8eb4" ] .

bldg:VM3A.ZONE.AHU05.RM2150_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU05.RM2150_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "3db3c57c-6608-3b77-9e49-d20056efb6b8" ] .

bldg:VM3A.ZONE.AHU05.RM2150_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2150_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "964fb04c-b2ea-322c-ac2f-ee96dce0ea79" ] .

bldg:VM3A.ZONE.AHU05.RM2150_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2150_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "98e75afe-3831-3fc8-93f8-5e92f2cd553d" ] .

bldg:VM3A.ZONE.AHU05.RM2150_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM2150_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "c5c6dc11-2edf-3640-8387-f896f74a114a" ] .

bldg:VM3A.ZONE.AHU05.RM2150_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM2150_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7149af5e-fb82-3a76-b88a-b6e0e37d98d4" ] .

bldg:VM3A.ZONE.AHU05.RM2150_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2150_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "563b0253-62b7-37db-90f3-5f5dd8e65634" ] .

bldg:VM3A.ZONE.AHU05.RM2150_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU05.RM2150_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c0658604-684c-3e7d-b06c-bfbd8c847881" ] .

bldg:VM3A.ZONE.AHU05.RM2150_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2150_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2554059c-eea8-341c-a43a-436c288e53b7" ] .

bldg:VM3A.ZONE.AHU05.RM2150_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU05.RM2150_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "19262884-1fce-3884-b17a-1fb7dc552148" ] .

bldg:VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e271050e-3440-3677-8c6a-d646d0e4d06d" ] .

bldg:VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "da6ba046-2981-3ab4-a0d3-2f65fd80f12f" ] .

bldg:VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "6e4878ad-12da-37d3-8f02-73cf8ab6088d" ] .

bldg:VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "f3d3c112-6716-36d9-a8a8-0a5e2f14d1cb" ] .

bldg:VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9f9027b8-0582-3e3a-984b-b1d2784432b6" ] .

bldg:VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8a27ffc4-1d02-30b5-9842-48bb7e3d01cf" ] .

bldg:VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "b064c907-e670-3179-8e19-9bdae3d9b52b" ] .

bldg:VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "35822ea2-ba19-3ef9-9d91-82f8291b7a13" ] .

bldg:VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4b3dd895-0288-3861-9d7d-7a355397b343" ] .

bldg:VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "349bdcd9-bf8c-3988-b598-f1b12629793b" ] .

bldg:VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "880888fc-8de5-3c1d-a962-85fe69daaa3e" ] .

bldg:VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1100A_2_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5dc5b7a1-b178-38f9-9a65-f12ce2cbe9ed" ] .

bldg:VM3A.ZONE.AHU06.RM1110_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_1_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f8dae83d-988a-3f58-86cd-bf9714ecaae1" ] .

bldg:VM3A.ZONE.AHU06.RM1110_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_1_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e4f8965f-2362-369e-bcf2-9661f4bab9ec" ] .

bldg:VM3A.ZONE.AHU06.RM1110_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_1_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "6175aeed-5807-38bb-b6ca-47a3f8fd8f22" ] .

bldg:VM3A.ZONE.AHU06.RM1110_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_1_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "db85a2d8-53a0-353a-a6c7-b7d3d8bd5229" ] .

bldg:VM3A.ZONE.AHU06.RM1110_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_1_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "93969571-161b-3d41-b4eb-4cf568aee020" ] .

bldg:VM3A.ZONE.AHU06.RM1110_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_1_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f5d4a9ec-93c7-323d-a93e-47b445cce423" ] .

bldg:VM3A.ZONE.AHU06.RM1110_1_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_1_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "ef1f11db-ef4b-3a5d-b328-970abf597fe5" ] .

bldg:VM3A.ZONE.AHU06.RM1110_1_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_1_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ddc3358b-4079-301e-9cb8-e9c71424e5ac" ] .

bldg:VM3A.ZONE.AHU06.RM1110_1_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_1_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7a44fffe-0baf-398e-a92c-c4d7dc7c9620" ] .

bldg:VM3A.ZONE.AHU06.RM1110_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_1_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7f8c40a1-9b8e-316e-9910-23be0df924a4" ] .

bldg:VM3A.ZONE.AHU06.RM1110_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_1_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6a202071-0836-33b4-8719-c3a210d3e232" ] .

bldg:VM3A.ZONE.AHU06.RM1110_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_1_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "568697d9-4250-37c0-bd8d-3caefa81f20d" ] .

bldg:VM3A.ZONE.AHU06.RM1110_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_2_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cba95dbe-9249-301b-8717-6524307e32d1" ] .

bldg:VM3A.ZONE.AHU06.RM1110_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_2_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "017ca8f8-1805-348c-bf18-f36d29f23119" ] .

bldg:VM3A.ZONE.AHU06.RM1110_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_2_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "917f8504-2b01-347c-a17e-8bbf37fccb67" ] .

bldg:VM3A.ZONE.AHU06.RM1110_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_2_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "c8029430-a9fc-325e-a399-a952119cc329" ] .

bldg:VM3A.ZONE.AHU06.RM1110_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_2_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "00d887e8-645b-3e27-842a-6a04ff58409b" ] .

bldg:VM3A.ZONE.AHU06.RM1110_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_2_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2f20992c-2d34-38d5-b787-9231fd23dc20" ] .

bldg:VM3A.ZONE.AHU06.RM1110_2_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_2_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "51295ed9-01c7-371b-b6e2-dd024c38a432" ] .

bldg:VM3A.ZONE.AHU06.RM1110_2_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_2_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "15263126-bad4-34b0-8135-39f13ff9121f" ] .

bldg:VM3A.ZONE.AHU06.RM1110_2_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_2_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "288277be-75b0-36d9-a29d-09465fd861da" ] .

bldg:VM3A.ZONE.AHU06.RM1110_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_2_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a6067b36-a5e8-3bc4-ab7e-61743b3fc17a" ] .

bldg:VM3A.ZONE.AHU06.RM1110_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_2_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "25e2ab18-f2e8-38d5-b3cd-58f9013b8efc" ] .

bldg:VM3A.ZONE.AHU06.RM1110_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_2_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6c14d5f1-32a4-3ddc-9aa3-8e7c0325e613" ] .

bldg:VM3A.ZONE.AHU06.RM1110_3_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_3_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5a4760cd-286e-3ced-8067-331f09c8366b" ] .

bldg:VM3A.ZONE.AHU06.RM1110_3_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_3_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5253bdc5-360f-3166-a024-e62be7cc86e2" ] .

bldg:VM3A.ZONE.AHU06.RM1110_3_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_3_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "923d6c05-b9da-36c5-8f62-bbaca4523cfb" ] .

bldg:VM3A.ZONE.AHU06.RM1110_3_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_3_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "121fd0e8-2dd7-3b41-be10-9bdef8bde30e" ] .

bldg:VM3A.ZONE.AHU06.RM1110_3_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_3_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f30430d0-9da7-3834-950b-5c2f821b9bc5" ] .

bldg:VM3A.ZONE.AHU06.RM1110_3_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_3_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "eb64ede6-ad4e-3e84-b4cb-67779d99a733" ] .

bldg:VM3A.ZONE.AHU06.RM1110_3_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_3_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "ced77c66-4392-318f-b0b8-1318cb81aff0" ] .

bldg:VM3A.ZONE.AHU06.RM1110_3_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_3_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "fa33c205-6f48-32c6-bbb3-38b7752f3539" ] .

bldg:VM3A.ZONE.AHU06.RM1110_3_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_3_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d4484172-2f13-3a6a-8f82-d07298adff0a" ] .

bldg:VM3A.ZONE.AHU06.RM1110_3_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_3_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c13e3040-e843-335a-86f3-2f32abfbeecf" ] .

bldg:VM3A.ZONE.AHU06.RM1110_3_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_3_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6443ac4c-842e-3715-9d38-7f3b29510156" ] .

bldg:VM3A.ZONE.AHU06.RM1110_3_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1110_3_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "64eac717-53ac-3ceb-a86d-0a53fc2533da" ] .

bldg:VM3A.ZONE.AHU06.RM1112_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1112_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e61bac46-2349-3927-bb47-9e8c2047687f" ] .

bldg:VM3A.ZONE.AHU06.RM1112_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1112_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "da5cbcb6-d39d-363f-8d14-6719cb815c88" ] .

bldg:VM3A.ZONE.AHU06.RM1112_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM1112_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "df9556db-468a-35c8-8942-231578731e08" ] .

bldg:VM3A.ZONE.AHU06.RM1112_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM1112_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "d05842d0-8602-3f7e-a797-07c8d66e5771" ] .

bldg:VM3A.ZONE.AHU06.RM1112_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1112_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a1607383-590b-3a27-b3ab-79cc41dec49a" ] .

bldg:VM3A.ZONE.AHU06.RM1112_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1112_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "028132a1-1cbb-3aaa-aec1-2818b349b136" ] .

bldg:VM3A.ZONE.AHU06.RM1112_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1112_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "199e4466-716c-35cc-884f-bcef414297d3" ] .

bldg:VM3A.ZONE.AHU06.RM1112_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1112_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "53ab35ab-8523-3b15-a7d0-ff4c67973011" ] .

bldg:VM3A.ZONE.AHU06.RM1112_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1112_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "88b51bc6-f495-3d50-bed0-e5e0949816a6" ] .

bldg:VM3A.ZONE.AHU06.RM1112_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1112_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "12115765-ab5d-3694-bb5f-f791acd602ec" ] .

bldg:VM3A.ZONE.AHU06.RM1112_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1112_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3c22c1f2-7d3f-35a8-b46b-ba4b556ddd82" ] .

bldg:VM3A.ZONE.AHU06.RM1112_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1112_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9afdec36-2cbf-3dc4-9ccf-c804b4cc95db" ] .

bldg:VM3A.ZONE.AHU06.RM1114A_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1114A_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "66c4ae3b-d3e4-330c-8c9e-e8a7f1cce0d0" ] .

bldg:VM3A.ZONE.AHU06.RM1114A_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1114A_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "04af5a60-4b5a-3158-aa26-73163f51b79c" ] .

bldg:VM3A.ZONE.AHU06.RM1114A_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM1114A_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "4692ad21-699d-380e-86d4-58016620143c" ] .

bldg:VM3A.ZONE.AHU06.RM1114A_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM1114A_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "db0be1ff-f751-360b-ba4d-e0428c3c4e93" ] .

bldg:VM3A.ZONE.AHU06.RM1114A_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1114A_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "06ab8d53-decb-3e6d-a521-3065d62d0512" ] .

bldg:VM3A.ZONE.AHU06.RM1114A_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1114A_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0a7701fc-441d-3f74-9448-9d9efc163879" ] .

bldg:VM3A.ZONE.AHU06.RM1114A_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1114A_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "9702adee-8b34-3017-adec-94c2040d5a7e" ] .

bldg:VM3A.ZONE.AHU06.RM1114A_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1114A_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9070e294-1a5e-388f-b564-0b65108c290e" ] .

bldg:VM3A.ZONE.AHU06.RM1114A_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1114A_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c21ed10d-fae0-30fa-911f-4288d2ab9dc2" ] .

bldg:VM3A.ZONE.AHU06.RM1114A_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1114A_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bbd7b404-7be6-3399-bed2-d696f5072ad9" ] .

bldg:VM3A.ZONE.AHU06.RM1114A_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1114A_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a7a6c055-584a-31d0-9837-e2a176439034" ] .

bldg:VM3A.ZONE.AHU06.RM1114A_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1114A_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7e92b2a2-cfc6-31e5-b0bc-95c659da0f5a" ] .

bldg:VM3A.ZONE.AHU06.RM1114B_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1114B_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4a201c05-7c26-382b-9bf1-e030d54c3b4a" ] .

bldg:VM3A.ZONE.AHU06.RM1114B_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1114B_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "57f90b37-5307-3ec6-8a9d-b559b6ea391f" ] .

bldg:VM3A.ZONE.AHU06.RM1114B_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM1114B_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "0858c9e6-3171-3661-b938-8b662495cacd" ] .

bldg:VM3A.ZONE.AHU06.RM1114B_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM1114B_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "40fa2164-77c3-3cf9-bba8-81758616fde4" ] .

bldg:VM3A.ZONE.AHU06.RM1114B_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1114B_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b3b8cae6-d632-36e2-b8de-81e82ada3225" ] .

bldg:VM3A.ZONE.AHU06.RM1114B_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1114B_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4c47b422-def6-37a7-a83e-046b9752259a" ] .

bldg:VM3A.ZONE.AHU06.RM1114B_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1114B_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "010d837b-42c6-31eb-8459-e7dda2a277d2" ] .

bldg:VM3A.ZONE.AHU06.RM1114B_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1114B_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "46066bc7-9e72-3722-b871-1cb998896c84" ] .

bldg:VM3A.ZONE.AHU06.RM1114B_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1114B_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5498390c-c35b-3173-afd6-055286a9ef41" ] .

bldg:VM3A.ZONE.AHU06.RM1114B_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1114B_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9421e53e-268c-306d-bcc7-e767e3c87233" ] .

bldg:VM3A.ZONE.AHU06.RM1114B_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1114B_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0c8e56f5-5054-3b60-9ed0-87fe248ec29d" ] .

bldg:VM3A.ZONE.AHU06.RM1114B_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1114B_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "44e51038-e16e-342b-8996-79032fb2f705" ] .

bldg:VM3A.ZONE.AHU06.RM1116_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1116_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9d211982-a087-3a33-a53f-adc84f70a57b" ] .

bldg:VM3A.ZONE.AHU06.RM1116_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1116_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1f021911-ad3f-3756-85f5-ed6e2789ad32" ] .

bldg:VM3A.ZONE.AHU06.RM1116_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM1116_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "00bda842-3563-367e-8de9-8f8e993ed4c5" ] .

bldg:VM3A.ZONE.AHU06.RM1116_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM1116_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "178fd810-231a-34f0-b4c5-346a6b7a4304" ] .

bldg:VM3A.ZONE.AHU06.RM1116_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1116_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "19dbb31d-e780-36b7-a43d-a19fc51fd888" ] .

bldg:VM3A.ZONE.AHU06.RM1116_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1116_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cc3d4679-3a1e-3fca-a725-0949e572a9d1" ] .

bldg:VM3A.ZONE.AHU06.RM1116_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1116_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "2dd73fc4-ba04-3352-ae21-fefb589f5823" ] .

bldg:VM3A.ZONE.AHU06.RM1116_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1116_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ff9f551e-6c45-3673-83e0-a410ced469ea" ] .

bldg:VM3A.ZONE.AHU06.RM1116_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1116_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a3288f6d-a522-3ce5-b617-ba998e9042f8" ] .

bldg:VM3A.ZONE.AHU06.RM1116_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1116_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d8c1724c-4945-31ea-88ce-731f2bd7f7ef" ] .

bldg:VM3A.ZONE.AHU06.RM1116_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1116_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "47dae19d-50f9-3ff2-9ddc-097878652738" ] .

bldg:VM3A.ZONE.AHU06.RM1116_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1116_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b5d61269-b91d-39d2-ac00-c0ab7b8d8359" ] .

bldg:VM3A.ZONE.AHU06.RM1130D_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1130D_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a1a250fb-4bc8-31c5-8c83-e06a014360a5" ] .

bldg:VM3A.ZONE.AHU06.RM1130D_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1130D_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "577ad50a-1b06-30f3-8f54-8f7625615dce" ] .

bldg:VM3A.ZONE.AHU06.RM1130D_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM1130D_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "9bd7087b-be3f-3338-afbe-40eb481e21a3" ] .

bldg:VM3A.ZONE.AHU06.RM1130D_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM1130D_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "da7678ea-4216-3416-90b4-5d5d86a1419c" ] .

bldg:VM3A.ZONE.AHU06.RM1130D_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1130D_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8ab9db6f-6242-3c85-b731-cafe8723dded" ] .

bldg:VM3A.ZONE.AHU06.RM1130D_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1130D_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "53a6d5e8-eaa7-3a30-9f5b-77933ed9c77c" ] .

bldg:VM3A.ZONE.AHU06.RM1130D_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1130D_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "6726c861-683a-38fd-beb2-0b0b500cc262" ] .

bldg:VM3A.ZONE.AHU06.RM1130D_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1130D_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7f8aaa0b-64b2-367b-82ca-092ab3a2159a" ] .

bldg:VM3A.ZONE.AHU06.RM1130D_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1130D_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7b244acc-9354-372e-98a5-405a830af0e9" ] .

bldg:VM3A.ZONE.AHU06.RM1130D_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1130D_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "01252c84-c134-30ca-b4e2-a3bef5f48862" ] .

bldg:VM3A.ZONE.AHU06.RM1130D_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1130D_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "716f5e50-28f0-3d40-a4aa-9b731833a22b" ] .

bldg:VM3A.ZONE.AHU06.RM1130D_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1130D_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b87c8d4e-206a-3f0a-95f4-322fa776ccb0" ] .

bldg:VM3A.ZONE.AHU06.RM1160A_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1160A_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c4eae135-b135-32ca-bf3c-474bf055ded1" ] .

bldg:VM3A.ZONE.AHU06.RM1160A_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1160A_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f22e337d-1cad-341d-8b47-d8c60eaa6d28" ] .

bldg:VM3A.ZONE.AHU06.RM1160A_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM1160A_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "510377e2-fb01-36eb-a36a-529e9e1a7b8e" ] .

bldg:VM3A.ZONE.AHU06.RM1160A_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM1160A_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "36278df2-7483-355c-bde0-6ef42d9fb9b2" ] .

bldg:VM3A.ZONE.AHU06.RM1160A_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1160A_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6a5a9bc2-671e-3e24-a851-2a530b3b46cd" ] .

bldg:VM3A.ZONE.AHU06.RM1160A_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1160A_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "05cf31c0-98c9-3978-b52c-2200f64140ff" ] .

bldg:VM3A.ZONE.AHU06.RM1160A_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1160A_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "bd230d5f-e6c1-36ef-bf29-7ff54ec5a8cc" ] .

bldg:VM3A.ZONE.AHU06.RM1160A_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1160A_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c90e4eff-09d5-32b3-8516-4bbb9713eeb8" ] .

bldg:VM3A.ZONE.AHU06.RM1160A_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1160A_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "778656df-0fcf-37c6-853d-6d1b270251db" ] .

bldg:VM3A.ZONE.AHU06.RM1160A_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1160A_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b188d7b8-1421-31c7-b550-3e5029bd780e" ] .

bldg:VM3A.ZONE.AHU06.RM1160A_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1160A_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "913b1574-16a3-32f5-9584-96f1650126d8" ] .

bldg:VM3A.ZONE.AHU06.RM1160A_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1160A_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "260fba42-cfba-3547-8bca-7e6ab56f755d" ] .

bldg:VM3A.ZONE.AHU06.RM1160_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1160_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d600adf2-fa8f-3efc-ba67-f6c7a77f0ac9" ] .

bldg:VM3A.ZONE.AHU06.RM1160_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1160_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "571cef66-113f-3c1c-8b3a-5d18d2b2d7b4" ] .

bldg:VM3A.ZONE.AHU06.RM1160_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM1160_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "078851dd-af27-3af4-8b0b-8a5d50f81d25" ] .

bldg:VM3A.ZONE.AHU06.RM1160_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM1160_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "381d0c91-e3d1-3eea-bbd7-97f7c33ad8cf" ] .

bldg:VM3A.ZONE.AHU06.RM1160_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1160_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "841c5f11-fc60-3ec4-b914-c8f202278225" ] .

bldg:VM3A.ZONE.AHU06.RM1160_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1160_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "86e5530f-4625-36e9-9546-230e358defdf" ] .

bldg:VM3A.ZONE.AHU06.RM1160_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1160_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "dee4ccbe-d1c9-3174-87d6-e5ffde045ee4" ] .

bldg:VM3A.ZONE.AHU06.RM1160_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1160_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0cc25b91-9ae6-3319-b8aa-7628c051071f" ] .

bldg:VM3A.ZONE.AHU06.RM1160_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1160_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8fcace4f-22aa-30e9-8068-e1f224995a12" ] .

bldg:VM3A.ZONE.AHU06.RM1160_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM1160_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0c7b9513-0f75-3064-b203-d9da16e50bcb" ] .

bldg:VM3A.ZONE.AHU06.RM1160_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1160_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "304fd8b2-d172-3a73-8e29-78494c51e104" ] .

bldg:VM3A.ZONE.AHU06.RM1160_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM1160_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a9a43912-a3a5-33a7-a008-1de30223fbf0" ] .

bldg:VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "96e5d41a-062a-3bc6-82b2-b7194bdea12a" ] .

bldg:VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "79d285d7-cf31-335d-a6d9-9f99a79ae2e7" ] .

bldg:VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "10c6df2c-4b49-399e-9a61-2d2d0029c823" ] .

bldg:VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "fe75ee23-c625-3d48-8517-bd89723412e0" ] .

bldg:VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "543aa9cc-4343-3d78-8465-a1f873ab8fc4" ] .

bldg:VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a92f0b01-2fef-37e9-bd64-dd82c789e256" ] .

bldg:VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "432f3c90-3d08-357b-8aab-7eb099a3bc77" ] .

bldg:VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6bb49079-8c00-31ad-a84a-951ed60183be" ] .

bldg:VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b5915c40-3e21-3b0b-91c3-8765ed2e43d9" ] .

bldg:VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1a0026ac-25ae-33b3-bc3a-8f8715c1d20d" ] .

bldg:VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a3018567-9a93-3fe0-8422-ab717d311acb" ] .

bldg:VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2100A_2_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "24ba7ded-1c27-397f-8f34-d2ae61646441" ] .

bldg:VM3A.ZONE.AHU06.RM2110_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_1_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ef25adee-da1b-34e5-bb13-d3267cc8cbab" ] .

bldg:VM3A.ZONE.AHU06.RM2110_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_1_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4b022050-36a4-30fc-8b0d-8ed38442f473" ] .

bldg:VM3A.ZONE.AHU06.RM2110_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_1_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "c72d3d0b-664d-3b65-8c00-24a16bc3aec1" ] .

bldg:VM3A.ZONE.AHU06.RM2110_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_1_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "a4772a08-eaed-3da4-a61d-2720b2e35bbf" ] .

bldg:VM3A.ZONE.AHU06.RM2110_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_1_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ed189d87-774f-3214-ae72-3a247fb58cf3" ] .

bldg:VM3A.ZONE.AHU06.RM2110_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_1_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7a906466-fac1-3cfe-85c3-11f0c69a65c8" ] .

bldg:VM3A.ZONE.AHU06.RM2110_1_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_1_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "c73c6601-524a-3308-8b79-4cf8f04ac81a" ] .

bldg:VM3A.ZONE.AHU06.RM2110_1_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_1_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e06b0699-68d8-3078-a7a1-4b3cf7a749f3" ] .

bldg:VM3A.ZONE.AHU06.RM2110_1_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_1_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "aedf238c-6ab9-3ef4-a3dd-35dd76e3b4d6" ] .

bldg:VM3A.ZONE.AHU06.RM2110_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_1_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "09b94a60-6ec0-3466-b231-87452017793c" ] .

bldg:VM3A.ZONE.AHU06.RM2110_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_1_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "69ef51d8-242b-3456-88c6-dece61b71d8f" ] .

bldg:VM3A.ZONE.AHU06.RM2110_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_1_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bc5c29ad-d533-3498-a2f4-dd70c21f74be" ] .

bldg:VM3A.ZONE.AHU06.RM2110_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_2_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "922b118b-a181-3f2a-a5a6-0421883426e8" ] .

bldg:VM3A.ZONE.AHU06.RM2110_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_2_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2c662d71-4b02-3b14-91b7-34b421fa25c2" ] .

bldg:VM3A.ZONE.AHU06.RM2110_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_2_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "2d69ac7c-4b64-3bed-9261-dd4c28c2da83" ] .

bldg:VM3A.ZONE.AHU06.RM2110_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_2_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "240d35ae-0fbf-3a8d-8737-7fa24b828560" ] .

bldg:VM3A.ZONE.AHU06.RM2110_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_2_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "57b84903-88db-32c1-8f20-0505ececf1a0" ] .

bldg:VM3A.ZONE.AHU06.RM2110_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_2_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "093b870c-df0f-38b0-89ca-719c5493452d" ] .

bldg:VM3A.ZONE.AHU06.RM2110_2_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_2_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "2ece7d18-3ab3-32e1-93b1-dde9a6e82414" ] .

bldg:VM3A.ZONE.AHU06.RM2110_2_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_2_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "137157c3-bd21-3d88-9180-304c478f816d" ] .

bldg:VM3A.ZONE.AHU06.RM2110_2_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_2_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d13c4234-6859-3454-98c5-279f2f88e284" ] .

bldg:VM3A.ZONE.AHU06.RM2110_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_2_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c40ed2bf-6abd-3b19-8cb8-dc176c5e715d" ] .

bldg:VM3A.ZONE.AHU06.RM2110_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_2_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2e475f60-e31e-352b-9c42-08289f37518d" ] .

bldg:VM3A.ZONE.AHU06.RM2110_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_2_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a09e3261-9203-3266-b6cb-33a91afd44f3" ] .

bldg:VM3A.ZONE.AHU06.RM2110_3_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_3_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "443f92fa-231d-31cf-abc6-57a71cef12e4" ] .

bldg:VM3A.ZONE.AHU06.RM2110_3_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_3_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b9dec43b-fef9-3a83-996e-ac9304a5aaf2" ] .

bldg:VM3A.ZONE.AHU06.RM2110_3_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_3_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "7ccd581b-aab3-32f3-81ed-2d1df9df3922" ] .

bldg:VM3A.ZONE.AHU06.RM2110_3_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_3_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "cd661e5f-665c-33c9-a11a-56e647a1d6fa" ] .

bldg:VM3A.ZONE.AHU06.RM2110_3_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_3_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d723e163-e40a-3574-af8b-34fd5de4c07b" ] .

bldg:VM3A.ZONE.AHU06.RM2110_3_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_3_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e0383335-06a7-3125-914c-77f919004f6e" ] .

bldg:VM3A.ZONE.AHU06.RM2110_3_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_3_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "a30d7fae-fc7a-3017-ad22-283007add5bc" ] .

bldg:VM3A.ZONE.AHU06.RM2110_3_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_3_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "11aefeb8-f12f-3985-a281-5aaed6336b14" ] .

bldg:VM3A.ZONE.AHU06.RM2110_3_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_3_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fb4612b3-1e4e-3578-b296-c7b8576b302a" ] .

bldg:VM3A.ZONE.AHU06.RM2110_3_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_3_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3f0e3871-f385-3a91-8826-9f5153e21a59" ] .

bldg:VM3A.ZONE.AHU06.RM2110_3_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_3_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f81868e6-e69a-35ac-b860-118eba564ac8" ] .

bldg:VM3A.ZONE.AHU06.RM2110_3_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2110_3_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0af4ce9b-0cb5-3f8d-938d-76cf7e65b7b3" ] .

bldg:VM3A.ZONE.AHU06.RM2112_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2112_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "138cdb43-9b12-3254-86e5-f45a8ac5a02b" ] .

bldg:VM3A.ZONE.AHU06.RM2112_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2112_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5488cfc2-e0c6-3490-acaf-43cffa39be20" ] .

bldg:VM3A.ZONE.AHU06.RM2112_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM2112_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "4b275017-bafc-3cee-b83a-0eab71e6a07d" ] .

bldg:VM3A.ZONE.AHU06.RM2112_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM2112_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "43aa3983-a358-3792-b627-cfca6de0d555" ] .

bldg:VM3A.ZONE.AHU06.RM2112_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2112_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fcae1b6c-6041-3bb8-88cb-bf29a87c44c1" ] .

bldg:VM3A.ZONE.AHU06.RM2112_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2112_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d13380ac-3463-38d8-b6fb-6303471bd487" ] .

bldg:VM3A.ZONE.AHU06.RM2112_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2112_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "651c6ddb-8bd2-36b8-9a92-c00306604d7e" ] .

bldg:VM3A.ZONE.AHU06.RM2112_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2112_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "dea657df-7dff-3493-8579-fa998716bcdd" ] .

bldg:VM3A.ZONE.AHU06.RM2112_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2112_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "afee3488-8a51-3537-b776-16e9212afcfc" ] .

bldg:VM3A.ZONE.AHU06.RM2112_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2112_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "caa32583-c4bd-3ae5-b6f8-fe5e0f3dd116" ] .

bldg:VM3A.ZONE.AHU06.RM2112_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2112_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9f8e7f04-bf6d-3268-ae5d-eea41650d035" ] .

bldg:VM3A.ZONE.AHU06.RM2112_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2112_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0b2d61a1-717f-3e44-82e0-385c2eca00cb" ] .

bldg:VM3A.ZONE.AHU06.RM2114_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2114_1_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4106b46f-2a75-38eb-a791-541ce949accf" ] .

bldg:VM3A.ZONE.AHU06.RM2114_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2114_1_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a279306f-841a-3dc9-82e8-d94e2c6974a9" ] .

bldg:VM3A.ZONE.AHU06.RM2114_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM2114_1_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "5498c658-fe1b-3028-9323-8c949b6d0e57" ] .

bldg:VM3A.ZONE.AHU06.RM2114_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM2114_1_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "b01dc39e-9ba2-3ba9-aada-de4d1f2af6df" ] .

bldg:VM3A.ZONE.AHU06.RM2114_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2114_1_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a2ea4f88-ac62-31d6-a066-a9d6060073ea" ] .

bldg:VM3A.ZONE.AHU06.RM2114_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2114_1_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "252878ee-1e7d-38f2-a101-d77b736d8772" ] .

bldg:VM3A.ZONE.AHU06.RM2114_1_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2114_1_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "3fca117e-8a98-34bb-b5a6-34d30c554e0d" ] .

bldg:VM3A.ZONE.AHU06.RM2114_1_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2114_1_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e46dc709-a2e0-3684-bb66-53dd89cef00e" ] .

bldg:VM3A.ZONE.AHU06.RM2114_1_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2114_1_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "46e9a856-7922-30c1-8aa7-10789ccb6cbe" ] .

bldg:VM3A.ZONE.AHU06.RM2114_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2114_1_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5a387f58-d276-3708-8aac-94d720952b9b" ] .

bldg:VM3A.ZONE.AHU06.RM2114_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2114_1_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "44195349-e3c6-31c7-96a9-1c02aced5ca1" ] .

bldg:VM3A.ZONE.AHU06.RM2114_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2114_1_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9f8a4473-e05a-38f8-9891-cf17e1c7eb3f" ] .

bldg:VM3A.ZONE.AHU06.RM2114_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2114_2_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "800d0f02-bcad-3324-b1c1-6cfbf34bb2c1" ] .

bldg:VM3A.ZONE.AHU06.RM2114_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2114_2_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7903bf38-aa1c-302f-9323-ed4096628301" ] .

bldg:VM3A.ZONE.AHU06.RM2114_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM2114_2_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "fb8dee22-938d-3921-9d3d-624acfbd38f3" ] .

bldg:VM3A.ZONE.AHU06.RM2114_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM2114_2_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "7cdea4cb-82f6-34d8-bd82-c5c424a189dc" ] .

bldg:VM3A.ZONE.AHU06.RM2114_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2114_2_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9ee88788-17b5-389b-bc69-626027a894ea" ] .

bldg:VM3A.ZONE.AHU06.RM2114_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2114_2_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ab7293df-1119-3dbb-b069-f8f0e49a716c" ] .

bldg:VM3A.ZONE.AHU06.RM2114_2_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2114_2_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "380839f9-6899-348f-adab-1e8750275194" ] .

bldg:VM3A.ZONE.AHU06.RM2114_2_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2114_2_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b03c687c-099a-3d25-95fe-1d53cfd8d467" ] .

bldg:VM3A.ZONE.AHU06.RM2114_2_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2114_2_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "658a073e-7a7b-3fa2-b30b-39da6a98bae9" ] .

bldg:VM3A.ZONE.AHU06.RM2114_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2114_2_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "14c45c6c-8006-3459-a3fa-0795c6ad703d" ] .

bldg:VM3A.ZONE.AHU06.RM2114_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2114_2_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8c46ee3f-447f-318e-9a70-f871c7eaa7fa" ] .

bldg:VM3A.ZONE.AHU06.RM2114_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2114_2_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "190b6344-b48c-34c9-803c-80f3d375a8c8" ] .

bldg:VM3A.ZONE.AHU06.RM2116_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2116_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "44f1b32e-130c-3ad4-8dc1-dc76ae3e95cd" ] .

bldg:VM3A.ZONE.AHU06.RM2116_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2116_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "85fae094-e91e-399e-a8bb-329b9b2e27ca" ] .

bldg:VM3A.ZONE.AHU06.RM2116_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM2116_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "dceca432-3537-3ed1-aae8-c35697645154" ] .

bldg:VM3A.ZONE.AHU06.RM2116_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM2116_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "0e15dc74-4e3d-32db-950d-46d9fad9545f" ] .

bldg:VM3A.ZONE.AHU06.RM2116_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2116_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "25a54b06-dcdc-33a0-b26a-a09b9b1b2fcb" ] .

bldg:VM3A.ZONE.AHU06.RM2116_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2116_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a5c0b743-8465-369c-93fe-627fdc5818b7" ] .

bldg:VM3A.ZONE.AHU06.RM2116_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2116_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "b0cbf2f3-2643-30d2-bf6a-2f64fafaeada" ] .

bldg:VM3A.ZONE.AHU06.RM2116_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2116_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "306d3f0b-a25e-3184-a4d4-d3d0b117afe7" ] .

bldg:VM3A.ZONE.AHU06.RM2116_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2116_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a3222c5b-e8a7-377f-a077-4a5fd42b9233" ] .

bldg:VM3A.ZONE.AHU06.RM2116_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2116_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f3579e07-e3be-3f8f-924e-34399d544a8e" ] .

bldg:VM3A.ZONE.AHU06.RM2116_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2116_LAB.Zone Unccupied Heating Setpoint" ;
