    brick:timeseries [ brick:hasTimeseriesId "67660610-39b4-371a-94f3-3baff05e2e8a" ] .

bldg:VM3A.ZONE.AHU06.RM2116_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2116_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ea1c078d-5ef8-3dfc-811f-8691703339aa" ] .

bldg:VM3A.ZONE.AHU06.RM2160A_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2160A_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fc05c860-c559-3b8c-8a84-350d46a740b8" ] .

bldg:VM3A.ZONE.AHU06.RM2160A_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2160A_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d10a9aae-45f4-3d72-adbd-c092584cd1a0" ] .

bldg:VM3A.ZONE.AHU06.RM2160A_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM2160A_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "acbdb8eb-0858-38df-a63f-103b79afb804" ] .

bldg:VM3A.ZONE.AHU06.RM2160A_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU06.RM2160A_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "b60c82b4-9c6c-3dc1-8076-2c0cf9643913" ] .

bldg:VM3A.ZONE.AHU06.RM2160A_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2160A_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2631a83a-bc61-3a91-b72b-3f92df89eaef" ] .

bldg:VM3A.ZONE.AHU06.RM2160A_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2160A_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5bce5502-6cdd-3129-a71d-d6be0c4a434a" ] .

bldg:VM3A.ZONE.AHU06.RM2160A_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2160A_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "f42c9610-f3c3-3604-96a0-a52fcaefa040" ] .

bldg:VM3A.ZONE.AHU06.RM2160A_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2160A_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "de32b7a8-38ae-322b-a98f-4d4dddd84e37" ] .

bldg:VM3A.ZONE.AHU06.RM2160A_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2160A_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1c70379b-d41b-30a9-8e5f-7f086979c648" ] .

bldg:VM3A.ZONE.AHU06.RM2160A_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU06.RM2160A_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "36446e93-dcee-3330-9484-44f0160d01eb" ] .

bldg:VM3A.ZONE.AHU06.RM2160A_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2160A_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e2270693-6dba-3aa9-b1a8-82f929405efa" ] .

bldg:VM3A.ZONE.AHU06.RM2160A_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU06.RM2160A_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6a125875-e166-3266-9d8e-bd9aee19dc3b" ] .

bldg:VM3A.ZONE.AHU07.RM1200C.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM1200C.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7cc7df29-36a4-3297-a425-413fc9aa68d1" ] .

bldg:VM3A.ZONE.AHU07.RM1200C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1200C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fbe9dbf1-2d47-31b3-9b74-fd405fba10fc" ] .

bldg:VM3A.ZONE.AHU07.RM1200C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM1200C.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0263cc50-ed36-3a83-8b5e-6118a1082567" ] .

bldg:VM3A.ZONE.AHU07.RM1200C.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1200C.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "740908cc-4457-33e2-8011-3c1388702577" ] .

bldg:VM3A.ZONE.AHU07.RM1200C.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU07.RM1200C.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "15a4fe71-489a-36ef-9418-5046b7ba26bc" ] .

bldg:VM3A.ZONE.AHU07.RM1200C.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1200C.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "814ab585-ddfc-3106-8f00-1a8d2ec0ae17" ] .

bldg:VM3A.ZONE.AHU07.RM1200E.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM1200E.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "23913bbb-52eb-3925-9237-8dbb369466bb" ] .

bldg:VM3A.ZONE.AHU07.RM1200E.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1200E.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e8541599-ee07-3298-b878-b3ee39532dd0" ] .

bldg:VM3A.ZONE.AHU07.RM1200E.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM1200E.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0802e079-25b5-30e4-bb54-1742eb54a21c" ] .

bldg:VM3A.ZONE.AHU07.RM1200E.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1200E.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "df102599-b594-3e3e-b296-cb5720518189" ] .

bldg:VM3A.ZONE.AHU07.RM1200E.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU07.RM1200E.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c9f4161d-d62c-3c6e-8386-6f27b4566b6b" ] .

bldg:VM3A.ZONE.AHU07.RM1200E.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1200E.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "168822c0-0bb5-35d6-ad6f-d96a35a8b54f" ] .

bldg:VM3A.ZONE.AHU07.RM1200F.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM1200F.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "96b8e376-9711-3411-a7e1-a46fc395074e" ] .

bldg:VM3A.ZONE.AHU07.RM1200F.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1200F.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "66d069da-e5bc-3f23-9d1c-dcc5167affd3" ] .

bldg:VM3A.ZONE.AHU07.RM1200F.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM1200F.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0ad19fb2-34e7-3546-9cf4-70a0b1139001" ] .

bldg:VM3A.ZONE.AHU07.RM1200F.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1200F.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "da808361-0d61-30b8-95bf-964c45db9915" ] .

bldg:VM3A.ZONE.AHU07.RM1200F.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU07.RM1200F.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0402a110-588f-3492-944e-ba53eebf598a" ] .

bldg:VM3A.ZONE.AHU07.RM1200F.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1200F.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "68515923-9e53-32be-b31d-1c599a0180eb" ] .

bldg:VM3A.ZONE.AHU07.RM1204.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM1204.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3b8fe1ab-4dd4-392e-a672-d7a1d4c2653a" ] .

bldg:VM3A.ZONE.AHU07.RM1204.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1204.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a0224713-ab34-3bb2-ab74-46ff3791945c" ] .

bldg:VM3A.ZONE.AHU07.RM1204.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM1204.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b3e58020-d079-3d68-8775-6d2916a64686" ] .

bldg:VM3A.ZONE.AHU07.RM1204.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1204.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b50b11fa-3f61-34e7-8a5a-72f54b615686" ] .

bldg:VM3A.ZONE.AHU07.RM1204.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1204.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "15d9144f-706b-32c8-b0be-13a64a55f7e1" ] .

bldg:VM3A.ZONE.AHU07.RM1206.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM1206.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b78ff50d-8b8b-3967-a02d-a84d12cad43d" ] .

bldg:VM3A.ZONE.AHU07.RM1206.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1206.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ad00b5b0-3790-3f46-8c8d-a431b1aa8d3f" ] .

bldg:VM3A.ZONE.AHU07.RM1206.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM1206.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "79a61c8e-1951-3dd8-9848-bafb87130181" ] .

bldg:VM3A.ZONE.AHU07.RM1206.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1206.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "966535c4-a267-34be-a6e9-a877d9c5727f" ] .

bldg:VM3A.ZONE.AHU07.RM1206.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1206.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1a3638b7-0a7b-3fd7-ba29-c259bf77c3b2" ] .

bldg:VM3A.ZONE.AHU07.RM1208.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM1208.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7e1abbe1-de88-3fe3-98e6-28ed39798331" ] .

bldg:VM3A.ZONE.AHU07.RM1208.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1208.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cd605576-2c92-314a-be22-5151661a2922" ] .

bldg:VM3A.ZONE.AHU07.RM1208.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM1208.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a2e1d976-e334-39f7-9ba7-1e546b4017c3" ] .

bldg:VM3A.ZONE.AHU07.RM1208.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1208.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5c68c0ca-fbdc-3fec-a897-d19ff51fdd96" ] .

bldg:VM3A.ZONE.AHU07.RM1208.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1208.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "198d39aa-8ed8-3af9-acb6-8baffc2ce821" ] .

bldg:VM3A.ZONE.AHU07.RM1210.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM1210.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6c830d04-e743-34d1-85d4-017e9c50e079" ] .

bldg:VM3A.ZONE.AHU07.RM1210.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1210.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0bb4fbec-a28a-33ec-be5f-7e18ae7366b3" ] .

bldg:VM3A.ZONE.AHU07.RM1210.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM1210.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "85c5c9ca-f1cc-3258-abde-d50a7e935897" ] .

bldg:VM3A.ZONE.AHU07.RM1210.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1210.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b3839aa1-5cd4-3557-9069-95c22633ee0b" ] .

bldg:VM3A.ZONE.AHU07.RM1210.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1210.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "bfce0584-9462-31e6-a108-777f89ac1d19" ] .

bldg:VM3A.ZONE.AHU07.RM1212.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM1212.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "47d9f9aa-e637-3b0a-b799-f510c1626fe1" ] .

bldg:VM3A.ZONE.AHU07.RM1212.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1212.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1359fcb4-65eb-3571-b83c-b6f962c342fe" ] .

bldg:VM3A.ZONE.AHU07.RM1212.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM1212.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ddf8c2ef-13b0-3a17-8b07-5a6ca10021b2" ] .

bldg:VM3A.ZONE.AHU07.RM1212.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1212.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "afce063a-9028-38e6-b6cf-4bae62b457d1" ] .

bldg:VM3A.ZONE.AHU07.RM1212.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1212.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f106c1e6-5be9-3884-a4b0-ff072ebb5df6" ] .

bldg:VM3A.ZONE.AHU07.RM1226.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM1226.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3a142c62-4f2e-3fd4-9b4d-9c4af0d55654" ] .

bldg:VM3A.ZONE.AHU07.RM1226.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1226.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fc138999-98ab-3dcf-a76d-7463dffc9126" ] .

bldg:VM3A.ZONE.AHU07.RM1226.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM1226.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f1543497-be92-34de-9a55-8d5cc5648ff2" ] .

bldg:VM3A.ZONE.AHU07.RM1226.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1226.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "88f23681-2730-32b9-bcc5-a100f21a369c" ] .

bldg:VM3A.ZONE.AHU07.RM1226.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1226.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "dd8fb52d-d343-3262-8df2-3c54808c75b7" ] .

bldg:VM3A.ZONE.AHU07.RM1230.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM1230.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c2d77bc2-d276-36d2-946c-d3ada8162245" ] .

bldg:VM3A.ZONE.AHU07.RM1230.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1230.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3bec150d-9174-37bd-b1d1-e4ca694c82bc" ] .

bldg:VM3A.ZONE.AHU07.RM1230.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM1230.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ef3ec41c-c01c-332b-be30-dcab3d76e1f2" ] .

bldg:VM3A.ZONE.AHU07.RM1230.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1230.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "98bf21e5-3a24-3492-b0d5-6771a0c0bfc7" ] .

bldg:VM3A.ZONE.AHU07.RM1230.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1230.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0d3a3ca9-b455-3b53-a219-8079d3180509" ] .

bldg:VM3A.ZONE.AHU07.RM1232.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM1232.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8cd74d27-1945-3992-abb3-316d0c6ddbd1" ] .

bldg:VM3A.ZONE.AHU07.RM1232.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1232.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "95fe9b74-da10-3f4f-a110-5ad1fea9be93" ] .

bldg:VM3A.ZONE.AHU07.RM1232.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM1232.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c508325e-18d1-3cd6-9fa0-2ccbc2e9940a" ] .

bldg:VM3A.ZONE.AHU07.RM1232.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1232.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9c390d39-ad5c-3665-a796-2d230fa46418" ] .

bldg:VM3A.ZONE.AHU07.RM1232.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM1232.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "34cbc74c-e6f2-3cf6-8e52-dad2b725080d" ] .

bldg:VM3A.ZONE.AHU07.RM2200D.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM2200D.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2e25a5a9-1fb0-3cc9-b3b1-846c3135a51c" ] .

bldg:VM3A.ZONE.AHU07.RM2200D.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM2200D.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "17218d6b-622d-3478-b598-33b2896a3198" ] .

bldg:VM3A.ZONE.AHU07.RM2200D.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM2200D.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "af25aac9-d650-33f5-a24f-482ceeb8d7de" ] .

bldg:VM3A.ZONE.AHU07.RM2200D.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM2200D.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d341a5be-a17f-3b34-bcf9-de26a4cc89c9" ] .

bldg:VM3A.ZONE.AHU07.RM2200D.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU07.RM2200D.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2f499cd0-979b-3732-bd34-345a671ff4b6" ] .

bldg:VM3A.ZONE.AHU07.RM2200D.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM2200D.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d2fcf691-b98e-3eac-84bc-9a628e368a52" ] .

bldg:VM3A.ZONE.AHU07.RM2204.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM2204.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a10551f3-fb77-3080-9ee2-b10e289c40dd" ] .

bldg:VM3A.ZONE.AHU07.RM2204.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM2204.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7f6f3f6f-f753-3187-857a-df44c5d15d6a" ] .

bldg:VM3A.ZONE.AHU07.RM2204.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM2204.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4ccabe18-4c8a-3f28-a281-3e6f23775cbe" ] .

bldg:VM3A.ZONE.AHU07.RM2204.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM2204.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f65dcb07-bba4-35cd-907e-d467df0e6c9b" ] .

bldg:VM3A.ZONE.AHU07.RM2204.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM2204.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "595c4248-4755-3efb-9786-620ee313e3ea" ] .

bldg:VM3A.ZONE.AHU07.RM2206C.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM2206C.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b13c941c-646c-38cb-8868-d6c046298cd7" ] .

bldg:VM3A.ZONE.AHU07.RM2206C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM2206C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "048cb266-894d-3526-81fe-d309b17ad658" ] .

bldg:VM3A.ZONE.AHU07.RM2206C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM2206C.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "42de45fc-354f-3953-bc34-43d709d2e1b0" ] .

bldg:VM3A.ZONE.AHU07.RM2206C.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM2206C.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3abe28cd-da36-3f51-95a4-565a09b04979" ] .

bldg:VM3A.ZONE.AHU07.RM2206C.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM2206C.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ba6ef3d6-9361-338a-bff8-bfca98778bf9" ] .

bldg:VM3A.ZONE.AHU07.RM2208.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM2208.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b7bc02f6-c5eb-30aa-929c-7ad1a4629961" ] .

bldg:VM3A.ZONE.AHU07.RM2208.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM2208.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "78a2bbd7-dd1b-3d9f-b049-c76c174ba10e" ] .

bldg:VM3A.ZONE.AHU07.RM2208.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM2208.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a451a34d-10b0-362b-ac29-047b95bd8c4f" ] .

bldg:VM3A.ZONE.AHU07.RM2208.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM2208.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "971c56d8-29f1-3d8a-925c-cd1d2c7f8f4a" ] .

bldg:VM3A.ZONE.AHU07.RM2208.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU07.RM2208.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "30ee3667-8ad1-31cb-9d3d-faa619ac887e" ] .

bldg:VM3A.ZONE.AHU07.RM2208.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM2208.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "85e417a1-4f06-35d0-be68-97dcee15002b" ] .

bldg:VM3A.ZONE.AHU07.RM3200D.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM3200D.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c781efc2-29d3-349f-a0da-73e93a34875f" ] .

bldg:VM3A.ZONE.AHU07.RM3200D.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM3200D.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bee103f2-ade8-306c-bd7a-8b70e95a3a54" ] .

bldg:VM3A.ZONE.AHU07.RM3200D.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM3200D.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f7413436-ee6f-3ef7-a86f-b2d1b5628f3c" ] .

bldg:VM3A.ZONE.AHU07.RM3200D.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM3200D.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5d04a6f6-8f66-37d2-be32-2e3400d30663" ] .

bldg:VM3A.ZONE.AHU07.RM3200D.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU07.RM3200D.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "10d00d67-fc3e-3e7f-a916-a6c110ee1d18" ] .

bldg:VM3A.ZONE.AHU07.RM3200D.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM3200D.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f2f1fd5b-10ca-34c1-aaa0-c111b1c8679a" ] .

bldg:VM3A.ZONE.AHU07.RM3204.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM3204.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8243d94b-3d4c-333f-b04e-aa11ba8faab4" ] .

bldg:VM3A.ZONE.AHU07.RM3204.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM3204.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f5f386aa-11e6-3ac7-8063-dad2dade883f" ] .

bldg:VM3A.ZONE.AHU07.RM3204.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM3204.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "69ddad84-ba65-33e4-803b-67814734e377" ] .

bldg:VM3A.ZONE.AHU07.RM3204.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM3204.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3986449d-7fa5-3063-92ab-a8ce0ef80a9d" ] .

bldg:VM3A.ZONE.AHU07.RM3204.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU07.RM3204.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "65467c9f-dc3b-3e69-8d19-cb488ca56435" ] .

bldg:VM3A.ZONE.AHU07.RM3204.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM3204.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5db34e0e-d88e-33ea-9cb6-e1ef09d35dd5" ] .

bldg:VM3A.ZONE.AHU07.RM3207.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM3207.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "576b0a86-79c9-3b08-885c-711b9c4e7aa6" ] .

bldg:VM3A.ZONE.AHU07.RM3207.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM3207.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3abd60e5-53b1-31a1-8060-d1e0acadf274" ] .

bldg:VM3A.ZONE.AHU07.RM3207.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM3207.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6c98fb4a-c6ff-3cab-b317-39d26d333bf0" ] .

bldg:VM3A.ZONE.AHU07.RM3207.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM3207.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "76cf7230-6cb9-314b-99f4-e230da7617ad" ] .

bldg:VM3A.ZONE.AHU07.RM3207.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM3207.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0b1df5b6-e8c9-36c9-9fc1-78e9596b2def" ] .

bldg:VM3A.ZONE.AHU07.RM3226.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM3226.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "06a9986f-2a37-3c45-a8bd-ef5fa56d9752" ] .

bldg:VM3A.ZONE.AHU07.RM3226.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM3226.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5818ef73-b0ad-3ba9-9167-969fe10cd62c" ] .

bldg:VM3A.ZONE.AHU07.RM3226.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM3226.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5c3def86-629f-3f70-8fb0-e8e0b5cb639c" ] .

bldg:VM3A.ZONE.AHU07.RM3226.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM3226.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "dc66fb5d-c129-3b0f-a6a7-6cd895f71771" ] .

bldg:VM3A.ZONE.AHU07.RM3226.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU07.RM3226.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c54fcc92-1edf-3bec-8021-7458845ffbeb" ] .

bldg:VM3A.ZONE.AHU07.RM3226.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM3226.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3b7d5a52-7027-301f-99f3-b291fa074d5a" ] .

bldg:VM3A.ZONE.AHU07.RM4200C.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM4200C.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f702fdc2-2317-381c-afd1-a600cfb022e7" ] .

bldg:VM3A.ZONE.AHU07.RM4200C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4200C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6b2af7b3-a6ca-3698-9a53-d0592d781ea3" ] .

bldg:VM3A.ZONE.AHU07.RM4200C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM4200C.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9d07d001-d57f-3150-a442-9daec8b992a8" ] .

bldg:VM3A.ZONE.AHU07.RM4200C.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4200C.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3c350ac8-5601-3390-bd0c-0282d429e458" ] .

bldg:VM3A.ZONE.AHU07.RM4200C.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU07.RM4200C.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9571d5cc-8161-3fcf-8baa-d8fc77de6d79" ] .

bldg:VM3A.ZONE.AHU07.RM4200C.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4200C.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6efd668d-dddb-3ef8-9e17-51927049a2ed" ] .

bldg:VM3A.ZONE.AHU07.RM4204.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM4204.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9bd67ac5-fef0-34f1-86c1-de1e2a2a736d" ] .

bldg:VM3A.ZONE.AHU07.RM4204.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4204.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "caee0f25-ad99-3bd7-a05e-a801cc49eb9a" ] .

bldg:VM3A.ZONE.AHU07.RM4204.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM4204.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3d2c17a2-1de4-3a1d-a8f5-8a81b3924a10" ] .

bldg:VM3A.ZONE.AHU07.RM4204.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4204.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c49d8ad6-702f-3224-9f50-e216aa1337a9" ] .

bldg:VM3A.ZONE.AHU07.RM4204.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4204.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f2e59801-ff45-3b44-8c3f-ab0352e29434" ] .

bldg:VM3A.ZONE.AHU07.RM4206.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM4206.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "940cf713-e437-3dce-9adc-2125a870f52b" ] .

bldg:VM3A.ZONE.AHU07.RM4206.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4206.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3c8d6a1d-f83a-3086-b299-026aee4f381d" ] .

bldg:VM3A.ZONE.AHU07.RM4206.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM4206.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f26e73f4-5a3d-3807-9c15-d345d4dfa06f" ] .

bldg:VM3A.ZONE.AHU07.RM4206.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4206.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "2831a448-a8cc-316a-8aed-8332b2a54ccf" ] .

bldg:VM3A.ZONE.AHU07.RM4206.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU07.RM4206.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a6d522f9-a14a-3441-958d-4e2f751941fc" ] .

bldg:VM3A.ZONE.AHU07.RM4206.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4206.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "dc8e7815-dd82-3b4a-b53a-2a37e1ea330e" ] .

bldg:VM3A.ZONE.AHU07.RM4207.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM4207.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7e539617-d861-38da-aa77-7876b515ef18" ] .

bldg:VM3A.ZONE.AHU07.RM4207.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4207.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7067508e-cd55-3f82-9c56-17f73bd79e25" ] .

bldg:VM3A.ZONE.AHU07.RM4207.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM4207.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cdc78dbf-e310-3584-90ec-d3f33eec246d" ] .

bldg:VM3A.ZONE.AHU07.RM4207.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4207.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "687e00d1-240a-36b0-879c-f7a49a8efa38" ] .

bldg:VM3A.ZONE.AHU07.RM4207.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU07.RM4207.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a1fa2cf2-b69d-32a1-b085-4f2b013daf38" ] .

bldg:VM3A.ZONE.AHU07.RM4207.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4207.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "652ee20d-a52f-359c-899d-20bf80882e12" ] .

bldg:VM3A.ZONE.AHU07.RM4213.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM4213.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0c3acb4d-1458-3d52-9c37-f407eeb1bbb9" ] .

bldg:VM3A.ZONE.AHU07.RM4213.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4213.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7d1df368-bc9c-3db5-b376-bee1b24013db" ] .

bldg:VM3A.ZONE.AHU07.RM4213.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM4213.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5e378f27-08c9-3e67-b731-3bdc3f02e3be" ] .

bldg:VM3A.ZONE.AHU07.RM4213.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4213.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4194d7dc-e519-37f6-abc0-5e6d78848676" ] .

bldg:VM3A.ZONE.AHU07.RM4213.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU07.RM4213.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "df1171ea-b209-3e3e-b5a2-dc6b3b7c24ce" ] .

bldg:VM3A.ZONE.AHU07.RM4213.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4213.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "19b289b9-fb78-365f-9cc1-112780e12cde" ] .

bldg:VM3A.ZONE.AHU07.RM4214.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM4214.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "81246b8d-bb19-372d-933d-fd1afe2b63b6" ] .

bldg:VM3A.ZONE.AHU07.RM4214.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4214.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0a70c0dc-332b-3287-9246-49d777968528" ] .

bldg:VM3A.ZONE.AHU07.RM4214.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM4214.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a2a44a28-c10e-3a32-b489-b8e335cd5222" ] .

bldg:VM3A.ZONE.AHU07.RM4214.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4214.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7d9662e0-1bed-3a86-9ec2-6781ebb371b0" ] .

bldg:VM3A.ZONE.AHU07.RM4214.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU07.RM4214.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6db11f59-f0cf-3f0f-a381-a0354542997a" ] .

bldg:VM3A.ZONE.AHU07.RM4214.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4214.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "38d64a8f-acda-38df-a033-25b060e868f6" ] .

bldg:VM3A.ZONE.AHU07.RM4215.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM4215.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ff7051b2-d8c8-3974-9ded-19ae33a33c04" ] .

bldg:VM3A.ZONE.AHU07.RM4215.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4215.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6745f528-509d-30b1-91ce-a82bbb3c9327" ] .

bldg:VM3A.ZONE.AHU07.RM4215.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM4215.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4a44c9c7-47f5-3a52-90c3-676eec69d094" ] .

bldg:VM3A.ZONE.AHU07.RM4215.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4215.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "de753046-abd3-3f44-bdb3-3faa51c42ea6" ] .

bldg:VM3A.ZONE.AHU07.RM4215.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU07.RM4215.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "75b79e68-2c40-32a1-8140-f41bde37e26b" ] .

bldg:VM3A.ZONE.AHU07.RM4215.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4215.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "277cbde2-9046-3ffe-b52c-3a831909a6af" ] .

bldg:VM3A.ZONE.AHU07.RM4217.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM4217.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "41385493-1abb-3090-87b2-52b1418e3ce5" ] .

bldg:VM3A.ZONE.AHU07.RM4217.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4217.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8f2e24f3-6a5b-3891-8754-04d982970fcd" ] .

bldg:VM3A.ZONE.AHU07.RM4217.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM4217.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "32ab74ca-aa54-3c26-bb53-c70bebc2535a" ] .

bldg:VM3A.ZONE.AHU07.RM4217.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4217.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d238347e-c32f-3949-badf-0256f8cc4d1f" ] .

bldg:VM3A.ZONE.AHU07.RM4217.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU07.RM4217.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b83ea807-f303-3669-aca7-0cf67a74ccbd" ] .

bldg:VM3A.ZONE.AHU07.RM4217.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4217.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "73ad8b70-4124-372c-937f-4300a5759424" ] .

bldg:VM3A.ZONE.AHU07.RM4223.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM4223.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0c3db4e5-3f56-39ac-953f-ac2f7943adfa" ] .

bldg:VM3A.ZONE.AHU07.RM4223.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4223.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c9ef07c8-0102-323f-9f9e-ae5e01c0f904" ] .

bldg:VM3A.ZONE.AHU07.RM4223.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM4223.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e517719d-b775-35d8-b848-ad44ffa336a7" ] .

bldg:VM3A.ZONE.AHU07.RM4223.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4223.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8aec9f10-f3bc-3a57-af1d-da65b38d3d7e" ] .

bldg:VM3A.ZONE.AHU07.RM4223.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU07.RM4223.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "79fe5d46-8bef-35fd-afe1-b4eec26f3478" ] .

bldg:VM3A.ZONE.AHU07.RM4223.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4223.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ddb4ff92-183d-311e-a9eb-324725e219dd" ] .

bldg:VM3A.ZONE.AHU07.RM4227.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM4227.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d9c59211-ae36-3c4f-bb08-7f150bed0c18" ] .

bldg:VM3A.ZONE.AHU07.RM4227.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4227.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "39abb48f-b182-3bf8-8765-ef084ea27e1e" ] .

bldg:VM3A.ZONE.AHU07.RM4227.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM4227.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1f24042d-582b-3dff-9839-2af0378b321f" ] .

bldg:VM3A.ZONE.AHU07.RM4227.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4227.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ad92844b-3490-3fe0-a0f9-036d9ed6563d" ] .

bldg:VM3A.ZONE.AHU07.RM4227.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU07.RM4227.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e33a68c9-d29f-3412-b246-6e0c9daef040" ] .

bldg:VM3A.ZONE.AHU07.RM4227.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM4227.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f2c3f7b1-c306-378c-a5ba-20e6ca735526" ] .

bldg:VM3A.ZONE.AHU07.RM5200C.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM5200C.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a9d983bb-a23e-3040-a3be-7972e5d5234a" ] .

bldg:VM3A.ZONE.AHU07.RM5200C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5200C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c68a9056-045a-3a95-9b72-9d2e67e17718" ] .

bldg:VM3A.ZONE.AHU07.RM5200C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM5200C.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6d629c95-d1b7-340d-b0d3-1c358b250734" ] .

bldg:VM3A.ZONE.AHU07.RM5200C.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5200C.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1704dd20-e5d6-3b3c-8895-f381d18f4c5a" ] .

bldg:VM3A.ZONE.AHU07.RM5200C.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU07.RM5200C.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "886e4ae1-c01e-39b7-8eb4-46f0fa1512e4" ] .

bldg:VM3A.ZONE.AHU07.RM5200C.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5200C.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "df10bf51-4ced-383a-ba6c-ae91550bfed5" ] .

bldg:VM3A.ZONE.AHU07.RM5204.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM5204.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "51d97100-01e2-31e8-bc2f-6d8508ef1d76" ] .

bldg:VM3A.ZONE.AHU07.RM5204.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5204.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fc8a1717-6edc-362a-9679-d45425c6eba6" ] .

bldg:VM3A.ZONE.AHU07.RM5204.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM5204.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "33546179-04d0-3ec6-a8ce-5419f8c9be19" ] .

bldg:VM3A.ZONE.AHU07.RM5204.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5204.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9a78fad0-49ca-3e0d-a9bc-aede4a810e60" ] .

bldg:VM3A.ZONE.AHU07.RM5204.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5204.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "dbd75dec-ee9c-3ea1-841d-c96a396e64b7" ] .

bldg:VM3A.ZONE.AHU07.RM5206.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM5206.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "538d4a57-bc4e-3d84-8a7f-fab6313c1d43" ] .

bldg:VM3A.ZONE.AHU07.RM5206.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5206.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "20d5174d-f401-3c88-a10f-872f9c9720f2" ] .

bldg:VM3A.ZONE.AHU07.RM5206.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM5206.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9773c2ab-616a-39e7-a99a-ee55fd8d573a" ] .

bldg:VM3A.ZONE.AHU07.RM5206.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5206.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d01cfab2-6241-3428-93b4-713eb727dec2" ] .

bldg:VM3A.ZONE.AHU07.RM5206.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU07.RM5206.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c6cff400-e645-33e4-8e08-bf005e4c7b6e" ] .

bldg:VM3A.ZONE.AHU07.RM5206.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5206.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c2747132-7c27-37e0-b7d9-6cece46451ac" ] .

bldg:VM3A.ZONE.AHU07.RM5207.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM5207.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "622920e9-2074-3401-bbe7-4a51a2ae042a" ] .

bldg:VM3A.ZONE.AHU07.RM5207.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5207.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6373938f-cdb8-37b5-bbf3-555cef0770f3" ] .

bldg:VM3A.ZONE.AHU07.RM5207.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM5207.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "75273a47-2ef5-3cc7-a5b9-b96998fc590a" ] .

bldg:VM3A.ZONE.AHU07.RM5207.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5207.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1bda2048-aef6-38f4-b472-f0783b4d34da" ] .

bldg:VM3A.ZONE.AHU07.RM5207.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU07.RM5207.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "017e61d6-10b8-315f-9205-a002d29ba95d" ] .

bldg:VM3A.ZONE.AHU07.RM5207.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5207.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "fbc6e43c-b94c-382f-b9d0-39aaa38f126d" ] .

bldg:VM3A.ZONE.AHU07.RM5214.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM5214.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9db4f4b6-5e99-396d-aa8e-faf4ce86f2c3" ] .

bldg:VM3A.ZONE.AHU07.RM5214.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5214.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dab8260c-b318-3c75-adaf-085823240f79" ] .

bldg:VM3A.ZONE.AHU07.RM5214.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM5214.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "78897054-0d17-3ba3-9126-4bc1ae04f579" ] .

bldg:VM3A.ZONE.AHU07.RM5214.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5214.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "efe42e35-2427-326f-9e22-41da5ce292fb" ] .

bldg:VM3A.ZONE.AHU07.RM5214.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU07.RM5214.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "21328bfe-6f69-30d4-8726-90dc73c5e85e" ] .

bldg:VM3A.ZONE.AHU07.RM5214.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5214.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "bcc0678b-6935-3c34-af6f-5133afd2f973" ] .

bldg:VM3A.ZONE.AHU07.RM5215.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM5215.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "77b2ee56-f227-3abd-8aa2-6e8fca104b71" ] .

bldg:VM3A.ZONE.AHU07.RM5215.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5215.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b8acfd5f-7769-34d3-9b61-c82a8a6714d5" ] .

bldg:VM3A.ZONE.AHU07.RM5215.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM5215.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a3080a8f-75b2-36bb-a641-d5bfd9be6deb" ] .

bldg:VM3A.ZONE.AHU07.RM5215.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5215.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "dd3f3a11-17fb-3751-bc6a-9e8ce3ae6fd3" ] .

bldg:VM3A.ZONE.AHU07.RM5215.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU07.RM5215.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0cdac88d-16d8-3563-acf6-8f5ddcfa36a8" ] .

bldg:VM3A.ZONE.AHU07.RM5215.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5215.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "cf2b615f-e214-3d60-aa81-b8751b27a99a" ] .

bldg:VM3A.ZONE.AHU07.RM5217.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM5217.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "41d2b7eb-752e-36a1-ae63-b84ba2457a31" ] .

bldg:VM3A.ZONE.AHU07.RM5217.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5217.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c3412c99-747c-37be-bb00-fcc2064f719c" ] .

bldg:VM3A.ZONE.AHU07.RM5217.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM5217.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f433722d-731d-3320-907b-9586162f7e8f" ] .

bldg:VM3A.ZONE.AHU07.RM5217.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5217.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a7d8fa1d-32f1-31d0-901f-924677d79dd5" ] .

bldg:VM3A.ZONE.AHU07.RM5217.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU07.RM5217.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "49de08a9-d2ec-3199-8992-312806439e22" ] .

bldg:VM3A.ZONE.AHU07.RM5217.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5217.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "cec4f429-3d80-36ff-904c-452f38155ed1" ] .

bldg:VM3A.ZONE.AHU07.RM5218.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM5218.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8ef957b8-f232-3ac1-b7a7-469c05959652" ] .

bldg:VM3A.ZONE.AHU07.RM5218.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5218.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e4a388d9-2adb-359e-8e35-81a6c4644356" ] .

bldg:VM3A.ZONE.AHU07.RM5218.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM5218.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1ce2d8dc-7778-36ff-a9db-a05ff2307ba3" ] .

bldg:VM3A.ZONE.AHU07.RM5218.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5218.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "35ecb84f-7411-3281-adec-420b3b48731e" ] .

bldg:VM3A.ZONE.AHU07.RM5218.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU07.RM5218.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9e250afd-309e-3e7b-be49-14aa3bd33c6e" ] .

bldg:VM3A.ZONE.AHU07.RM5218.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5218.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "cc6bec09-dd28-3377-80fe-e3f26ea92703" ] .

bldg:VM3A.ZONE.AHU07.RM5223.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM5223.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8ae6b11e-15fb-31d4-bcc1-867b7c8c992f" ] .

bldg:VM3A.ZONE.AHU07.RM5223.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5223.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c1fdcb40-2cc6-38d9-a63f-574d136d1e12" ] .

bldg:VM3A.ZONE.AHU07.RM5223.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM5223.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "966deb68-6db3-38d8-999b-83fb5e618fa5" ] .

bldg:VM3A.ZONE.AHU07.RM5223.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5223.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "19e4ff8c-dd29-3329-a63d-c5011ee8e6dd" ] .

bldg:VM3A.ZONE.AHU07.RM5223.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU07.RM5223.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "44e87c88-ca16-3066-88d0-1575585c23cf" ] .

bldg:VM3A.ZONE.AHU07.RM5223.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5223.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5f4c6f82-68ca-3fe7-abbb-f890ba2e5e93" ] .

bldg:VM3A.ZONE.AHU07.RM5227.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM5227.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4abe834c-43cc-3ef2-8979-8e81711caa36" ] .

bldg:VM3A.ZONE.AHU07.RM5227.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5227.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f0a4ed0c-e9ae-3051-b2cb-913b2436df86" ] .

bldg:VM3A.ZONE.AHU07.RM5227.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU07.RM5227.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8a4a8590-502c-35a9-9a06-6f17c8670e77" ] .

bldg:VM3A.ZONE.AHU07.RM5227.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5227.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "28435920-24eb-3d4e-a57a-7bc97da22747" ] .

bldg:VM3A.ZONE.AHU07.RM5227.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU07.RM5227.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4b360f65-074c-3d5b-89af-56141141f8bd" ] .

bldg:VM3A.ZONE.AHU07.RM5227.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU07.RM5227.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9b81ef49-c11e-3ece-ba4b-3e32a344f43c" ] .

bldg:VM3A.ZONE.AHU08.RM1207A_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1207A_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0c25b6a5-efd0-3467-9fa0-995a61139705" ] .

bldg:VM3A.ZONE.AHU08.RM1207A_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1207A_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e36889f1-f67c-3a95-97d3-6a4d7b2e6f6c" ] .

bldg:VM3A.ZONE.AHU08.RM1207A_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1207A_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "c1b75f86-d852-342e-990e-6cd69b7f2a44" ] .

bldg:VM3A.ZONE.AHU08.RM1207A_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1207A_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "44a914a9-2866-3dd4-9bb1-28baaf13fd94" ] .

bldg:VM3A.ZONE.AHU08.RM1207A_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1207A_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5cc979a7-a05c-3d8e-89c9-553b0e71b25f" ] .

bldg:VM3A.ZONE.AHU08.RM1207A_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1207A_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "53afc6bf-3c0c-3dd9-8701-da565d0d5483" ] .

bldg:VM3A.ZONE.AHU08.RM1207A_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1207A_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "5aab638c-ecf3-3a78-a6e1-c32c6e9d154a" ] .

bldg:VM3A.ZONE.AHU08.RM1207A_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1207A_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "040ed560-b89f-38d7-a7b7-835f07435e6e" ] .

bldg:VM3A.ZONE.AHU08.RM1207A_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1207A_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9eb1b609-89af-3c31-889e-d14843e23759" ] .

bldg:VM3A.ZONE.AHU08.RM1207A_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1207A_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d9743af9-4fc7-332b-a1ac-2ffcb7041f10" ] .

bldg:VM3A.ZONE.AHU08.RM1207A_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1207A_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7b21d20d-82be-39ee-b506-cab0e4a6705d" ] .

bldg:VM3A.ZONE.AHU08.RM1207A_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1207A_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b86fb5f9-3dd6-3e43-92ce-1859c63036d7" ] .

bldg:VM3A.ZONE.AHU08.RM1207_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1207_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "acdf2a18-69e4-326f-a944-dbe09ee2b98a" ] .

bldg:VM3A.ZONE.AHU08.RM1207_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1207_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a89aea52-2bc5-32a1-af3d-eb902a082eb3" ] .

bldg:VM3A.ZONE.AHU08.RM1207_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1207_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "2c49445e-8307-3b73-9e5d-545ad67a6396" ] .

bldg:VM3A.ZONE.AHU08.RM1207_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1207_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "3bd7cbbe-c68f-383e-a7db-e0585c507f0b" ] .

bldg:VM3A.ZONE.AHU08.RM1207_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1207_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a0a46a46-2a4e-3136-b4f0-c5dad83f9b4c" ] .

bldg:VM3A.ZONE.AHU08.RM1207_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1207_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ee253afd-f1ae-3108-a3f7-7b0ef07e9991" ] .

bldg:VM3A.ZONE.AHU08.RM1207_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1207_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "c16435a8-f3ac-34fd-974c-007eedc158af" ] .

bldg:VM3A.ZONE.AHU08.RM1207_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1207_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e711b784-8dde-36c9-b001-f216d43652f3" ] .

bldg:VM3A.ZONE.AHU08.RM1207_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1207_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4511a413-e108-38f0-ada8-814d4fe562a4" ] .

bldg:VM3A.ZONE.AHU08.RM1207_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1207_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dd2105fd-16bb-3a65-9b2b-d86127f96fdd" ] .

bldg:VM3A.ZONE.AHU08.RM1207_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1207_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "138247f3-45b0-3f5d-b1c1-e8184805e972" ] .

bldg:VM3A.ZONE.AHU08.RM1207_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1207_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "51e63f91-a722-3c04-9262-b62bdad27b3b" ] .

bldg:VM3A.ZONE.AHU08.RM1300A_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300A_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "08e51ff5-f4aa-3f5b-9025-1346a45327ad" ] .

bldg:VM3A.ZONE.AHU08.RM1300A_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300A_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e025d0c1-3c9c-3c9f-9a92-ebe4ef3e2abc" ] .

bldg:VM3A.ZONE.AHU08.RM1300A_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300A_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "1581f0ea-cb64-3651-b0fd-31d3833feba3" ] .

bldg:VM3A.ZONE.AHU08.RM1300A_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300A_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "6b2c66c1-882f-3a0c-96c5-7c93f2958cad" ] .

bldg:VM3A.ZONE.AHU08.RM1300A_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300A_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a8f283fe-74ae-34dc-b50a-93e1089390b2" ] .

bldg:VM3A.ZONE.AHU08.RM1300A_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300A_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "76450a2e-2d3f-3dc1-a1b6-094b9cda68c7" ] .

bldg:VM3A.ZONE.AHU08.RM1300A_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300A_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "3d8a176e-f88e-3964-87a2-22cb3b1dd3d4" ] .

bldg:VM3A.ZONE.AHU08.RM1300A_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300A_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6fa09cd1-9ed1-3657-9838-09f46f82f79d" ] .

bldg:VM3A.ZONE.AHU08.RM1300A_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300A_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0f4dcccc-1b6c-3128-8f70-e2c44bff0d4f" ] .

bldg:VM3A.ZONE.AHU08.RM1300A_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300A_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b385e557-43d3-3792-81aa-af2897e98c60" ] .

bldg:VM3A.ZONE.AHU08.RM1300A_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300A_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a48fe65a-1dc5-309b-85a6-2b2e8a510868" ] .

bldg:VM3A.ZONE.AHU08.RM1300A_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300A_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3fd25ae8-f754-3ae5-8932-c49c9567411e" ] .

bldg:VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "01aea7c9-6467-323c-8613-a79875e02e20" ] .

bldg:VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5ea522e5-f3de-36ad-915b-cdd7266c18eb" ] .

bldg:VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "a7a88c51-4f06-36e8-83de-844a6f867909" ] .

bldg:VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "ee273622-1eff-31d3-8362-2e58768388a3" ] .

bldg:VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a54843d1-7503-3786-85c8-aeaf2d8338a9" ] .

bldg:VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7b85cc90-6871-35da-9da3-317f9352f2e1" ] .

bldg:VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "3cf9c806-65aa-3042-86fc-658bb92daa46" ] .

bldg:VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b660548c-6b8d-3322-98a6-402902674f94" ] .

bldg:VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "564ed9dd-f60c-3596-b8b3-5bf4eac247f6" ] .

bldg:VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "65e6c8bb-a0fc-3c12-851d-8fb54c35d564" ] .

bldg:VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "dd8d8fd5-6a6e-37c9-aec6-e9edc3f34ffd" ] .

bldg:VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300C_1_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ea6381d1-7d90-3550-8ef9-bd99cbed01a4" ] .

bldg:VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e9924d21-c9a4-3613-ab5b-bd6f6eefb275" ] .

bldg:VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "da1aee6d-6048-3d5d-95a3-e2b935fbb077" ] .

bldg:VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "d6b8251e-f11b-3070-b03d-1727a3abf81d" ] .

bldg:VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "d7005566-564e-364d-aba4-61d06a122d58" ] .

bldg:VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e423a4b7-7cf7-3e9d-ba5b-a4fd14950801" ] .

bldg:VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5932bb84-2ceb-310c-9009-622179851070" ] .

bldg:VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "8d2111d6-3e0b-3500-a146-085b43a41fe5" ] .

bldg:VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1fcda478-c57e-3b0d-ad60-6803925030c8" ] .

bldg:VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5fb865c0-8cbb-3846-9fe2-afd8e595108b" ] .

bldg:VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "62aaf8ca-c23a-3cf6-b357-6c2e67758cad" ] .

bldg:VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a79b73e0-1b02-3c65-b8d5-967d52424d1d" ] .

bldg:VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300C_2_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6beed021-d37b-3946-b7b3-cd05bf1f54a7" ] .

bldg:VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "06f9fbdb-573e-3585-a4ef-a5ca9917a453" ] .

bldg:VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fd8d727e-5aa3-358a-bee9-636f999f8e49" ] .

bldg:VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "5a73c777-1d8d-310a-98f2-bca69ba3dd97" ] .

bldg:VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "0f637fb3-5530-3db5-b4ec-2f09973164ac" ] .

bldg:VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fe9a943b-b4f0-3648-94f2-cb41c464f12c" ] .

bldg:VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "694e488a-fbc1-34d9-ace3-e5500390c0c9" ] .

bldg:VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "a484557e-f4a2-3bc8-b29e-e9798af0ae56" ] .

bldg:VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "95cccfdd-004a-32cf-a308-67158ade531e" ] .

bldg:VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0876ed6b-7b7f-301b-93d1-559007866de8" ] .

bldg:VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5fed1c74-c32b-3f43-bb58-fbcfa9a99be4" ] .

bldg:VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "afe895d8-dc35-3701-bdf9-0595b293cfed" ] .

bldg:VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300D_1_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7b104963-c85f-3318-9997-77d32161c52d" ] .

bldg:VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7e39fa11-590f-36c1-a6d2-0f6d8f7be634" ] .

bldg:VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8cfde0fb-acce-3479-9b51-ced0c379e4bb" ] .

bldg:VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "ba5887e6-9cb6-3ce4-91be-8f70cb3bfe0b" ] .

bldg:VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "60a8d86d-50b9-3658-a8a5-f0a427ba253a" ] .

bldg:VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6b026732-2f05-3da8-b94d-eb10e123ba99" ] .

bldg:VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e5d33a6c-30b8-38cc-96ac-d31a591d5a56" ] .

bldg:VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "cff3bf8f-54c1-3f67-88f9-8571a715edcf" ] .

bldg:VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "bd97e965-3a25-3513-bfb6-75f956f7f60c" ] .

bldg:VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f26a8091-9496-3db4-ab1c-b72b09f87883" ] .

bldg:VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fc6e8316-8deb-300b-a159-a328d8e66c50" ] .

bldg:VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8aa33578-de9b-30e8-9a66-2a62e3a7fc35" ] .

bldg:VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300D_2_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a91abfba-9161-3f1c-af5c-7d9d5d09248a" ] .

bldg:VM3A.ZONE.AHU08.RM1300H_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300H_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7533b485-5aa9-3848-a4dd-e05cd7773436" ] .

bldg:VM3A.ZONE.AHU08.RM1300H_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300H_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "442bd35f-9891-3e95-9d40-72c5b68e9f2b" ] .

bldg:VM3A.ZONE.AHU08.RM1300H_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300H_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "35642334-cf2a-3bef-b37b-dd4cde0fac34" ] .

bldg:VM3A.ZONE.AHU08.RM1300H_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300H_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "96d9803b-ecfa-3734-ac30-5a440fd8ce27" ] .

bldg:VM3A.ZONE.AHU08.RM1300H_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300H_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b996039d-8662-327f-a365-7bad50cae27f" ] .

bldg:VM3A.ZONE.AHU08.RM1300H_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300H_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cce66ef3-4ae5-3dc2-a414-787dc5c98d38" ] .

bldg:VM3A.ZONE.AHU08.RM1300H_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300H_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "815e335a-1629-3e09-a4d4-2388c7c7f0e1" ] .

bldg:VM3A.ZONE.AHU08.RM1300H_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300H_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "090bb458-2deb-3f7c-b4a3-ef0268e5963f" ] .

bldg:VM3A.ZONE.AHU08.RM1300H_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300H_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0c819b3d-029a-352d-83ed-85a08ac9dd88" ] .

bldg:VM3A.ZONE.AHU08.RM1300H_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300H_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "46220cea-cd72-3572-b50e-fb81c5399345" ] .

bldg:VM3A.ZONE.AHU08.RM1300H_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300H_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7e397602-b489-3eb8-8fa2-de5a3b89a26a" ] .

bldg:VM3A.ZONE.AHU08.RM1300H_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1300H_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "abfb5668-5873-3868-a51d-500f08a08e85" ] .

bldg:VM3A.ZONE.AHU08.RM1321_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1321_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7e7d9caa-cbd4-30e8-bdaa-f12cc66d6a58" ] .

bldg:VM3A.ZONE.AHU08.RM1321_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1321_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2b4bdce9-513b-3738-9f8e-74b09ed55172" ] .

bldg:VM3A.ZONE.AHU08.RM1321_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1321_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "d758cbea-8d55-3519-95b3-0834aa8e4571" ] .

bldg:VM3A.ZONE.AHU08.RM1321_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1321_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "e2e51721-bbca-31a5-88a6-50ae132b0bcf" ] .

bldg:VM3A.ZONE.AHU08.RM1321_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1321_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "606c34f0-8ba1-35e1-a231-956a82c19590" ] .

bldg:VM3A.ZONE.AHU08.RM1321_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1321_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1038fd5d-3418-37ec-8cc2-30ab25edb2f2" ] .

bldg:VM3A.ZONE.AHU08.RM1321_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1321_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "da33125a-452c-3c99-9d4a-7e76aa072047" ] .

bldg:VM3A.ZONE.AHU08.RM1321_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1321_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b7e2ff21-09ea-371b-8c4a-547baa9d6d23" ] .

bldg:VM3A.ZONE.AHU08.RM1321_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1321_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "27d494a9-2467-37a1-a57e-56005213c604" ] .

bldg:VM3A.ZONE.AHU08.RM1321_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1321_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "14c1fcd9-e70f-391e-a406-45ecfe92ef60" ] .

bldg:VM3A.ZONE.AHU08.RM1321_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1321_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cabc3718-a81b-3d6c-a3e2-6b2a5c20349a" ] .

bldg:VM3A.ZONE.AHU08.RM1321_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1321_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4075d807-3145-32a4-ae4a-3ee7b8036c02" ] .

bldg:VM3A.ZONE.AHU08.RM1322_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1322_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8c6afb41-6ae0-3249-a44d-13194f71c34c" ] .

bldg:VM3A.ZONE.AHU08.RM1322_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1322_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "13baceb0-9bc3-373a-9ba6-e7f7bfeb184f" ] .

bldg:VM3A.ZONE.AHU08.RM1322_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1322_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "d4e82874-2eec-326c-a196-22238afcf594" ] .

bldg:VM3A.ZONE.AHU08.RM1322_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1322_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "4d436279-9bab-36b8-b22d-10ba5a812277" ] .

bldg:VM3A.ZONE.AHU08.RM1322_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1322_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8ac81bbd-a9b0-340f-8292-2bdeecd74a75" ] .

bldg:VM3A.ZONE.AHU08.RM1322_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1322_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6a78278a-66e3-39fd-8e53-b22223585afb" ] .

bldg:VM3A.ZONE.AHU08.RM1322_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1322_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "0d90e342-8c5d-3c18-bde2-cce09d6fba6a" ] .

bldg:VM3A.ZONE.AHU08.RM1322_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1322_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d25d3742-b346-393a-9e4e-5e5b6e9c5a98" ] .

bldg:VM3A.ZONE.AHU08.RM1322_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1322_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "67b1d278-d54b-38c2-a806-beb5aaefc812" ] .

bldg:VM3A.ZONE.AHU08.RM1322_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1322_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9fdcc4a0-3478-3053-a3bd-4778c55ca5d4" ] .

bldg:VM3A.ZONE.AHU08.RM1322_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1322_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0c37c679-4844-3cba-8ece-36c799278228" ] .

bldg:VM3A.ZONE.AHU08.RM1322_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1322_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c8d2c332-dad9-39ea-9a30-c0feae3f30da" ] .

bldg:VM3A.ZONE.AHU08.RM1324_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1324_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "988a9c98-9d19-33f3-bdaa-4f430896b1a2" ] .

bldg:VM3A.ZONE.AHU08.RM1324_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1324_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7b0405a4-2167-3295-9440-c3a613c66d04" ] .

bldg:VM3A.ZONE.AHU08.RM1324_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1324_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "27dbe2b3-084b-3aef-a6fa-e3d50501c3cc" ] .

bldg:VM3A.ZONE.AHU08.RM1324_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1324_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "c44adebc-4eb6-3c02-a8c3-292cc1256fde" ] .

bldg:VM3A.ZONE.AHU08.RM1324_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1324_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "398648f9-d022-33ee-afc2-b7ce322f9632" ] .

bldg:VM3A.ZONE.AHU08.RM1324_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1324_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3d6eba5f-0519-3b74-92f4-8e73b87d630e" ] .

bldg:VM3A.ZONE.AHU08.RM1324_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1324_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "84b5bfea-8fa7-392f-a970-d58ac51fcc53" ] .

bldg:VM3A.ZONE.AHU08.RM1324_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1324_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "87011498-4a41-3db4-a4de-7c79624414af" ] .

bldg:VM3A.ZONE.AHU08.RM1324_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1324_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "460cc19c-c7c3-3908-a2f5-c4ee656bdb0e" ] .

bldg:VM3A.ZONE.AHU08.RM1324_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1324_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "aec3df89-9cac-3fe9-9ed4-a21435e6ea06" ] .

bldg:VM3A.ZONE.AHU08.RM1324_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1324_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "882be94a-5cc7-393c-854c-7baecdb531b0" ] .

bldg:VM3A.ZONE.AHU08.RM1324_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1324_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "aaace9a1-2f88-3c9b-b7e7-875f00b0b144" ] .

bldg:VM3A.ZONE.AHU08.RM1325_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1325_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a0291393-95f6-33bc-9bac-dbb28cfddf1a" ] .

bldg:VM3A.ZONE.AHU08.RM1325_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1325_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8dcffe71-a685-31e2-a7a4-856f4b390990" ] .

bldg:VM3A.ZONE.AHU08.RM1325_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1325_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "637f8720-5492-32f8-8962-66df79f355d3" ] .

bldg:VM3A.ZONE.AHU08.RM1325_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1325_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "d30347c5-7f06-31f2-b97c-d55773d15aa8" ] .

bldg:VM3A.ZONE.AHU08.RM1325_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1325_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "726a744c-e4db-36c6-a9a6-c8243cd623f6" ] .

bldg:VM3A.ZONE.AHU08.RM1325_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1325_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e58303ff-b5ea-39e6-9d7e-d80e9fb4ca63" ] .

bldg:VM3A.ZONE.AHU08.RM1325_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1325_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "cdd07c38-03e4-354a-a7df-37f259e6ed02" ] .

bldg:VM3A.ZONE.AHU08.RM1325_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1325_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "64bc388a-f227-3cff-823d-ce81adc01846" ] .

bldg:VM3A.ZONE.AHU08.RM1325_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1325_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c142e33a-872f-389c-8201-bd665ba12fa6" ] .

bldg:VM3A.ZONE.AHU08.RM1325_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1325_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8e35a928-e14c-3765-9d6b-e332e78295b3" ] .

bldg:VM3A.ZONE.AHU08.RM1325_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1325_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0206a945-f28b-37b4-adef-6524d568eeb3" ] .

bldg:VM3A.ZONE.AHU08.RM1325_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1325_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8e3e870f-59d1-3247-b2bf-b9c512dff314" ] .

bldg:VM3A.ZONE.AHU08.RM1326A_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326A_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "21642417-78e8-32ad-a0ec-9825fb6114da" ] .

bldg:VM3A.ZONE.AHU08.RM1326A_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326A_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b2da2196-78c9-3697-ad19-cd1e42177855" ] .

bldg:VM3A.ZONE.AHU08.RM1326A_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326A_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "7be6f660-023b-31b3-9a32-e882e7f68392" ] .

bldg:VM3A.ZONE.AHU08.RM1326A_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326A_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "416d2560-7487-3fea-822c-5de54587804b" ] .

bldg:VM3A.ZONE.AHU08.RM1326A_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326A_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "19b566b9-1f20-3f43-a57c-e60472e7e8a9" ] .

bldg:VM3A.ZONE.AHU08.RM1326A_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326A_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e8f39c31-20cf-3a53-885a-8dc3e8f0a805" ] .

bldg:VM3A.ZONE.AHU08.RM1326A_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326A_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "8ea2f37e-0a35-3d1c-9ae4-194ef4f9c22b" ] .

bldg:VM3A.ZONE.AHU08.RM1326A_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326A_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "120ffb31-c318-323f-a05e-c1a1df289943" ] .

bldg:VM3A.ZONE.AHU08.RM1326A_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326A_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "157f3dc7-ca5d-3e35-8e41-c4faefba0daf" ] .

bldg:VM3A.ZONE.AHU08.RM1326A_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326A_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2235211c-9d7f-31a7-8637-dddca39b5649" ] .

bldg:VM3A.ZONE.AHU08.RM1326A_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326A_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "14283b91-b22b-3828-b87f-77bc8357df2d" ] .

bldg:VM3A.ZONE.AHU08.RM1326A_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326A_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4bc872ee-1717-3aa1-b1d6-cfd07d71a7f9" ] .

bldg:VM3A.ZONE.AHU08.RM1326B_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326B_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e1d63e92-78ff-3a46-83b5-6db265b0f6df" ] .

bldg:VM3A.ZONE.AHU08.RM1326B_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326B_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cb045143-21fc-3f1f-bd6f-167b6488c992" ] .

bldg:VM3A.ZONE.AHU08.RM1326B_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326B_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "1699e714-57a5-3a46-87e4-83725a77c655" ] .

bldg:VM3A.ZONE.AHU08.RM1326B_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326B_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "e88f53b0-b56a-36b1-a603-28be3a14c337" ] .

bldg:VM3A.ZONE.AHU08.RM1326B_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326B_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8384fdc9-0556-3ca3-b52c-7ef7fd52c8b8" ] .

bldg:VM3A.ZONE.AHU08.RM1326B_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326B_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "68291f34-0e44-3ab3-8e71-65cce55f3c09" ] .

bldg:VM3A.ZONE.AHU08.RM1326B_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326B_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "9093c985-efdc-3e97-bb73-e4f2d213296f" ] .

bldg:VM3A.ZONE.AHU08.RM1326B_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326B_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0fc4481e-c108-382f-ba72-e819f7761561" ] .

bldg:VM3A.ZONE.AHU08.RM1326B_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326B_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "96d853e3-d469-3ae4-b5c7-1bf036c4b6f9" ] .

bldg:VM3A.ZONE.AHU08.RM1326B_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326B_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4380e1ad-5072-3f23-8f89-413c93670dee" ] .

bldg:VM3A.ZONE.AHU08.RM1326B_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326B_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "893e2d8c-a430-3968-8cc9-8d8381f5bfc5" ] .

bldg:VM3A.ZONE.AHU08.RM1326B_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326B_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7f34767e-ba4a-3f28-b065-ae834df506d6" ] .

bldg:VM3A.ZONE.AHU08.RM1326C_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326C_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3d366975-1a97-3bb3-8866-8a2a2ac422b3" ] .

bldg:VM3A.ZONE.AHU08.RM1326C_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326C_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4a982a60-39c2-347f-92ce-1c1d560e4126" ] .

bldg:VM3A.ZONE.AHU08.RM1326C_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326C_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "f1a9babd-1ff8-35f9-a490-0d810321d13f" ] .

bldg:VM3A.ZONE.AHU08.RM1326C_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326C_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "d122f712-d1db-36f4-befa-ef0eb64c152c" ] .

bldg:VM3A.ZONE.AHU08.RM1326C_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326C_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a4519859-f345-380f-9f2f-a52b3f6d2056" ] .

bldg:VM3A.ZONE.AHU08.RM1326C_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326C_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "971fcd63-4302-3437-9f14-5dd7b39a26f4" ] .

bldg:VM3A.ZONE.AHU08.RM1326C_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326C_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "c3e4e3cf-0cba-33fa-8bf9-d832fb54a4eb" ] .

bldg:VM3A.ZONE.AHU08.RM1326C_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326C_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6d7f7f02-c53f-3605-8442-f27e72951897" ] .

bldg:VM3A.ZONE.AHU08.RM1326C_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326C_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b3dd5f68-8051-3d2e-9822-7fa05f86ea90" ] .

bldg:VM3A.ZONE.AHU08.RM1326C_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326C_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c5536506-f68f-38f8-a78d-f6a29d5c2078" ] .

bldg:VM3A.ZONE.AHU08.RM1326D_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326D_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "45d75a93-6208-32f2-b4cc-1fc370e9c5b0" ] .

bldg:VM3A.ZONE.AHU08.RM1326D_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326D_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3c247ba6-a4cd-39e2-9852-8d620b78e5a2" ] .

bldg:VM3A.ZONE.AHU08.RM1326D_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326D_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "54991e17-ff7f-3ca9-a920-e438bcefee43" ] .

bldg:VM3A.ZONE.AHU08.RM1326D_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326D_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "39fa203e-709b-3bdd-a967-6b3debc95ad4" ] .

bldg:VM3A.ZONE.AHU08.RM1326D_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326D_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e82a8754-f8ac-33fe-b516-1c1a3cef76d1" ] .

bldg:VM3A.ZONE.AHU08.RM1326D_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326D_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fa81eee5-0b06-3b91-b31d-6fa839e42ba8" ] .

bldg:VM3A.ZONE.AHU08.RM1326D_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326D_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "75814e95-3ae6-3b91-8c93-cc0cef76e1f7" ] .

bldg:VM3A.ZONE.AHU08.RM1326D_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326D_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5d519bfc-27ce-3051-8c53-ce240645f5c1" ] .

bldg:VM3A.ZONE.AHU08.RM1326D_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326D_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "321b26e3-a69a-39ff-b3e1-6d41d877ea8b" ] .

bldg:VM3A.ZONE.AHU08.RM1326D_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326D_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5897366a-89c9-354e-87da-2517fea1ed41" ] .

bldg:VM3A.ZONE.AHU08.RM1326_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326_1_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "70239722-4102-37e5-9fc7-2db21682717e" ] .

bldg:VM3A.ZONE.AHU08.RM1326_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326_1_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "69c8cbf7-d39a-3e3a-9b9f-7d3a26858e66" ] .

bldg:VM3A.ZONE.AHU08.RM1326_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326_1_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "ad77e38b-58c8-371d-a22e-a792d71bd1d8" ] .

bldg:VM3A.ZONE.AHU08.RM1326_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326_1_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "6814c7ee-2372-369f-b86c-109830adc75e" ] .

bldg:VM3A.ZONE.AHU08.RM1326_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326_1_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "88b2cc52-e8a6-318d-942c-f9951a7f5649" ] .

bldg:VM3A.ZONE.AHU08.RM1326_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326_1_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "06dbabbf-9cd9-36c4-83f2-bf1a13d3d17d" ] .

bldg:VM3A.ZONE.AHU08.RM1326_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326_1_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "566f880e-448b-36c1-9c31-8decd764a898" ] .

bldg:VM3A.ZONE.AHU08.RM1326_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326_1_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c27f02ae-150c-37b6-a375-4b7c67c9a4dd" ] .

bldg:VM3A.ZONE.AHU08.RM1326_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326_1_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9bec4627-6444-3324-897e-537434ac19b1" ] .

bldg:VM3A.ZONE.AHU08.RM1326_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326_2_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "80b91120-af8e-30b0-9c20-d21a02b11eb7" ] .

bldg:VM3A.ZONE.AHU08.RM1326_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326_2_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e27bdcd3-a080-3000-ab5f-81e681467943" ] .

bldg:VM3A.ZONE.AHU08.RM1326_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326_2_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "46d38f15-e803-3a62-9df1-ad6cbe139b98" ] .

bldg:VM3A.ZONE.AHU08.RM1326_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326_2_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "62245906-1d7c-3bd1-bcce-ad56a2d0e1e6" ] .

bldg:VM3A.ZONE.AHU08.RM1326_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326_2_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "afbfec6b-abe7-3d1d-aee6-ce4fe8f63ded" ] .

bldg:VM3A.ZONE.AHU08.RM1326_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326_2_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c10eb70d-b0c0-3a24-937f-52733fcddb9d" ] .

bldg:VM3A.ZONE.AHU08.RM1326_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326_2_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9d06f769-a73a-3b5d-b916-ff7a5cca4bcc" ] .

bldg:VM3A.ZONE.AHU08.RM1326_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326_2_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3e153631-2f3b-37ac-8ff4-d33871ae5c7b" ] .

bldg:VM3A.ZONE.AHU08.RM1326_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1326_2_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "23a5a7fe-aed1-3db6-adb2-07e68cc0cad7" ] .

bldg:VM3A.ZONE.AHU08.RM1327_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1327_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "486caf7c-1469-376f-910d-eca658d06539" ] .

bldg:VM3A.ZONE.AHU08.RM1327_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1327_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0017f540-c2dd-3d43-b3fd-5a791b0f6e68" ] .

bldg:VM3A.ZONE.AHU08.RM1327_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1327_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "b2273cdc-6eee-3c14-a00f-487b5ca80796" ] .

bldg:VM3A.ZONE.AHU08.RM1327_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1327_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "704eaee8-904f-3ca4-899a-724c043d7bdb" ] .

bldg:VM3A.ZONE.AHU08.RM1327_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1327_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7f7f96a6-fff7-32af-a59e-6a9b38a6ef54" ] .

bldg:VM3A.ZONE.AHU08.RM1327_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1327_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "df42b7c4-7737-304e-8c28-28219222a2e6" ] .

bldg:VM3A.ZONE.AHU08.RM1327_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1327_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "07e26c8d-a49e-3a15-9063-45d8d2b2f1e4" ] .

bldg:VM3A.ZONE.AHU08.RM1327_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1327_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "80310875-122c-3621-92d6-5a85cad8338c" ] .

bldg:VM3A.ZONE.AHU08.RM1327_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1327_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3535f7d4-c031-3573-ae37-54269a6ea0ba" ] .

bldg:VM3A.ZONE.AHU08.RM1327_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1327_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "082be336-26f2-3e60-8af5-a896949d0f95" ] .

bldg:VM3A.ZONE.AHU08.RM1327_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1327_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d22d2761-3002-35e4-8bca-78f30b5c3c81" ] .

bldg:VM3A.ZONE.AHU08.RM1327_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1327_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4685e977-903c-328c-a624-1b49396d325b" ] .

bldg:VM3A.ZONE.AHU08.RM1331_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1331_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ffe4a77b-d9f9-31c7-83fb-b2effadddac7" ] .

bldg:VM3A.ZONE.AHU08.RM1331_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1331_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8d81dbd7-fd1d-390c-83c0-5249faf6f69b" ] .

bldg:VM3A.ZONE.AHU08.RM1331_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1331_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "696406e1-f012-3e5d-b105-420a8e26a469" ] .

bldg:VM3A.ZONE.AHU08.RM1331_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM1331_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "cea27be1-cab7-3095-9b14-ecac7fab9729" ] .

bldg:VM3A.ZONE.AHU08.RM1331_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1331_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a5689d1d-76ee-3057-a28e-7ff8cc0e9fb1" ] .

bldg:VM3A.ZONE.AHU08.RM1331_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1331_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7324406a-79d7-34ea-991d-296a0dd095bf" ] .

bldg:VM3A.ZONE.AHU08.RM1331_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1331_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "639cc085-02cb-396a-abb7-831257fd4922" ] .

bldg:VM3A.ZONE.AHU08.RM1331_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1331_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "801f4436-3c7a-3c8e-a82c-418a7e984099" ] .

bldg:VM3A.ZONE.AHU08.RM1331_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1331_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "dc1013f7-a981-36e3-9325-b4db047f2b1e" ] .

bldg:VM3A.ZONE.AHU08.RM1331_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM1331_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "66b7561c-bc1a-38c5-975c-0ac4e9460916" ] .

bldg:VM3A.ZONE.AHU08.RM1331_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1331_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9d410747-2acf-34b6-8f53-c12a9b094ddb" ] .

bldg:VM3A.ZONE.AHU08.RM1331_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM1331_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e2fd19cb-c802-3db6-a4b9-57f36f4c0f83" ] .

bldg:VM3A.ZONE.AHU08.RM2400A_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2400A_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d19a112a-e885-3e8c-8b2f-e3d6c8455272" ] .

bldg:VM3A.ZONE.AHU08.RM2400A_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2400A_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3b85d303-a54f-361e-9714-d6bf28c2ab09" ] .

bldg:VM3A.ZONE.AHU08.RM2400A_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM2400A_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "6cca933c-3597-3417-9488-0d79923ee5fb" ] .

bldg:VM3A.ZONE.AHU08.RM2400A_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM2400A_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "83b9c627-4898-39e5-b1e7-5ef5878efacd" ] .

bldg:VM3A.ZONE.AHU08.RM2400A_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2400A_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1cc2f57b-06a6-363d-a49d-8ccd15a71bce" ] .

bldg:VM3A.ZONE.AHU08.RM2400A_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2400A_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1c273371-1df7-3365-bf1b-b03002d13c1b" ] .

bldg:VM3A.ZONE.AHU08.RM2400A_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2400A_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "380aa954-9a4f-341d-82cc-829cab605515" ] .

bldg:VM3A.ZONE.AHU08.RM2400A_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2400A_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "db4e6c0c-f962-3515-8158-29914a9c162a" ] .

bldg:VM3A.ZONE.AHU08.RM2400A_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2400A_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "496a4546-9599-3322-82c7-7514fb4d07ce" ] .

bldg:VM3A.ZONE.AHU08.RM2400A_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2400A_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d3b42ca3-d3a1-36b4-94ca-6ffbfd49f1f2" ] .

bldg:VM3A.ZONE.AHU08.RM2400B_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2400B_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ab60b8f6-87e3-31b1-abbf-34cf1cc1d92f" ] .

bldg:VM3A.ZONE.AHU08.RM2400B_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2400B_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "784aca17-d759-33fc-a073-ab5eadbdde69" ] .

bldg:VM3A.ZONE.AHU08.RM2400B_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM2400B_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "391bdb95-8e8a-3633-9bf3-fbec0b2bb79d" ] .

bldg:VM3A.ZONE.AHU08.RM2400B_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM2400B_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "07852173-d775-38eb-88f2-1a676455163e" ] .

bldg:VM3A.ZONE.AHU08.RM2400B_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2400B_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "08c11601-8a95-3044-b732-284f3daee102" ] .

bldg:VM3A.ZONE.AHU08.RM2400B_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2400B_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d35ca12e-8f81-313c-a224-4b6d38532323" ] .

bldg:VM3A.ZONE.AHU08.RM2400B_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2400B_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "9233c0b3-4d5a-35d8-874f-8cfe4d8b9c48" ] .

bldg:VM3A.ZONE.AHU08.RM2400B_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2400B_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dd67cf98-56ad-3fa0-89e4-43c656002e28" ] .

bldg:VM3A.ZONE.AHU08.RM2400B_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2400B_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "230af898-fcfa-320b-a3b2-9dc31a129a05" ] .

bldg:VM3A.ZONE.AHU08.RM2400B_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2400B_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "aab55022-784b-3f98-a748-c86e39faf818" ] .

bldg:VM3A.ZONE.AHU08.RM2403A_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2403A_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1b2ed90d-af1e-3c47-a0e6-86db15a8db1f" ] .

bldg:VM3A.ZONE.AHU08.RM2403A_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2403A_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3f45d700-be84-3cca-9f41-a78a83a13b1f" ] .

bldg:VM3A.ZONE.AHU08.RM2403A_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM2403A_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "748110a6-e131-3b58-a533-502e7ce81851" ] .

bldg:VM3A.ZONE.AHU08.RM2403A_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM2403A_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "494195b0-1c70-3d59-b062-cb55521a49ae" ] .

bldg:VM3A.ZONE.AHU08.RM2403A_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2403A_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8a0146a7-cf9c-38ce-b2df-5997612101cd" ] .

bldg:VM3A.ZONE.AHU08.RM2403A_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2403A_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "38534b84-234c-30dc-aca2-fce1e92fefb1" ] .

bldg:VM3A.ZONE.AHU08.RM2403A_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2403A_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e5bde687-a2be-3532-be0b-537768ed13d3" ] .

bldg:VM3A.ZONE.AHU08.RM2403A_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2403A_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5139ec97-770a-3476-9b62-f19c8ad9a13f" ] .

bldg:VM3A.ZONE.AHU08.RM2403A_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2403A_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "38d0ee37-b050-3326-b90a-6f025b6f687f" ] .

bldg:VM3A.ZONE.AHU08.RM2403A_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2403A_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4125d55c-77b2-3d4b-82a6-2cb67eba1bd0" ] .

bldg:VM3A.ZONE.AHU08.RM2403A_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2403A_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "06d2981a-0279-3f46-b0b4-e40567301e05" ] .

bldg:VM3A.ZONE.AHU08.RM2403A_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2403A_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "80616879-e9fe-3c30-894f-8ae2ddaf531d" ] .

bldg:VM3A.ZONE.AHU08.RM2403_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2403_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dd2a3e5d-c331-3f6e-b39c-0760e884c00f" ] .

bldg:VM3A.ZONE.AHU08.RM2403_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2403_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5abb41bb-04e8-3877-aa5b-e84f14827935" ] .

bldg:VM3A.ZONE.AHU08.RM2403_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM2403_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "e9f15f49-defd-37d6-b64d-154b429cf0bc" ] .

bldg:VM3A.ZONE.AHU08.RM2403_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM2403_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "670ee9ee-5f00-3469-b791-0944f027cd19" ] .

bldg:VM3A.ZONE.AHU08.RM2403_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2403_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3d4b9e03-02b6-3316-a09c-5d82861ed7d5" ] .

bldg:VM3A.ZONE.AHU08.RM2403_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2403_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7e62c3c9-0c2d-3842-8334-a20c885e0d60" ] .

bldg:VM3A.ZONE.AHU08.RM2403_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2403_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "df4a4a8d-04e8-307d-af43-95d4aef52ec9" ] .

bldg:VM3A.ZONE.AHU08.RM2403_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2403_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9d6f7146-1501-35a5-a8cf-1337ee1dd49b" ] .

bldg:VM3A.ZONE.AHU08.RM2403_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2403_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b37b9d75-3598-3690-8112-1295d642217f" ] .

bldg:VM3A.ZONE.AHU08.RM2403_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2403_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "836efe14-4965-3534-8463-917230198191" ] .

bldg:VM3A.ZONE.AHU08.RM2403_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2403_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "003b4ec9-77aa-32c7-a9e4-cfd363488e80" ] .

bldg:VM3A.ZONE.AHU08.RM2403_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2403_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ea66c3b2-fde7-381f-bbef-889e1896f8f3" ] .

bldg:VM3A.ZONE.AHU08.RM2405_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2405_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "19aea71b-06bc-3427-a883-cd0613589d00" ] .

bldg:VM3A.ZONE.AHU08.RM2405_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2405_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f0f597f0-81ec-35cf-9db9-6f115d44a946" ] .

bldg:VM3A.ZONE.AHU08.RM2405_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM2405_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "6d146859-7e66-30fd-a054-fc06714cbcd4" ] .

bldg:VM3A.ZONE.AHU08.RM2405_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM2405_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "db4552e0-5eab-3a9f-a145-eb87b023ee0c" ] .

bldg:VM3A.ZONE.AHU08.RM2405_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2405_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a090570e-c273-3da8-8174-4478b4130f50" ] .

bldg:VM3A.ZONE.AHU08.RM2405_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2405_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9bfeaa9c-faaa-390c-9d0e-bc427ac18234" ] .

bldg:VM3A.ZONE.AHU08.RM2405_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2405_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "96118719-e495-3824-b183-4800c8b4bf66" ] .

bldg:VM3A.ZONE.AHU08.RM2405_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2405_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "da079185-646c-3e45-b48c-5788c0c9df09" ] .

bldg:VM3A.ZONE.AHU08.RM2405_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2405_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e2924e10-4978-341c-9cf4-79656570f127" ] .

bldg:VM3A.ZONE.AHU08.RM2405_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2405_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a2289417-6a31-350e-b2c1-e43550c9e547" ] .

bldg:VM3A.ZONE.AHU08.RM2405_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2405_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1d46e26b-6b9a-3743-b897-cd4d847db4f1" ] .

bldg:VM3A.ZONE.AHU08.RM2405_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2405_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fec57f08-41f7-37d7-838b-f822ea1d10a4" ] .

bldg:VM3A.ZONE.AHU08.RM2406_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2406_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ef0779af-056a-3b30-86be-62232f4c4519" ] .

bldg:VM3A.ZONE.AHU08.RM2406_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2406_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5558e736-d4e1-34ae-a3b5-98e96e2fc2c8" ] .

bldg:VM3A.ZONE.AHU08.RM2406_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM2406_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "2d5c6279-d0ae-3409-a387-2e62b5a813ba" ] .

bldg:VM3A.ZONE.AHU08.RM2406_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM2406_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "a03304ea-8393-3ba5-b993-f91b0396c11e" ] .

bldg:VM3A.ZONE.AHU08.RM2406_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2406_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ed1058f7-c0e5-33c5-9c8f-88ea7f3c9c2f" ] .

bldg:VM3A.ZONE.AHU08.RM2406_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2406_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9831cbf7-d6fa-3e21-969d-f6d20989b8a4" ] .

bldg:VM3A.ZONE.AHU08.RM2406_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2406_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "00ff913c-ad99-334c-9b75-2cb67019aec8" ] .

bldg:VM3A.ZONE.AHU08.RM2406_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2406_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b11b4ec8-39d0-388c-a147-84832ba8edc9" ] .

bldg:VM3A.ZONE.AHU08.RM2406_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2406_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "91b70698-f6a6-344f-877e-120cd07ad38a" ] .

bldg:VM3A.ZONE.AHU08.RM2406_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2406_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "244d431d-7144-301b-8ecf-bf8a28284689" ] .

bldg:VM3A.ZONE.AHU08.RM2406_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2406_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1e3b331c-678c-3fd4-badf-aefc7472f1c5" ] .

bldg:VM3A.ZONE.AHU08.RM2406_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2406_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "857b0de6-a945-3d98-9be9-8817b643e989" ] .

bldg:VM3A.ZONE.AHU08.RM2407_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2407_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3dfba407-b780-30d4-bcef-b03f3446f53f" ] .

bldg:VM3A.ZONE.AHU08.RM2407_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2407_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d413a685-7ba5-3d1c-a265-3a3458af69d2" ] .

bldg:VM3A.ZONE.AHU08.RM2407_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM2407_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "796fcf16-eae6-36b9-86e8-a93fe57de8a7" ] .

bldg:VM3A.ZONE.AHU08.RM2407_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM2407_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "bed06d93-84d3-3536-9e69-6bde6517e066" ] .

bldg:VM3A.ZONE.AHU08.RM2407_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2407_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ce7a9aa7-7b52-3cb0-baa4-45552828505d" ] .

bldg:VM3A.ZONE.AHU08.RM2407_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2407_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1ca33c48-2480-37e5-ae79-2d5391e87dce" ] .

bldg:VM3A.ZONE.AHU08.RM2407_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2407_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "bacee591-e6e5-302e-aa5d-c506edb03909" ] .

bldg:VM3A.ZONE.AHU08.RM2407_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2407_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3afe3638-2f07-3165-afa4-6b8c3bf6ff0d" ] .

bldg:VM3A.ZONE.AHU08.RM2407_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2407_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "58daccda-8e44-3263-b9cf-641930f509b6" ] .

bldg:VM3A.ZONE.AHU08.RM2407_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2407_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "451a2d12-0a8f-3154-b1b8-fdb923bdace2" ] .

bldg:VM3A.ZONE.AHU08.RM2407_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2407_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "72e19ea0-99fb-3c1c-ab9d-0c115d72dd34" ] .

bldg:VM3A.ZONE.AHU08.RM2407_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2407_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "35b8a54c-68f5-337f-a234-f32dd0ac8c4b" ] .

bldg:VM3A.ZONE.AHU08.RM2412_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2412_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "df3f27b1-def2-3062-86dd-198b1acdecd3" ] .

bldg:VM3A.ZONE.AHU08.RM2412_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2412_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1303cb3b-0cf3-3076-ac2e-8f1e1656a8f9" ] .

bldg:VM3A.ZONE.AHU08.RM2412_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM2412_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "b444900c-17b2-3acb-a7c0-a08904b904d2" ] .

bldg:VM3A.ZONE.AHU08.RM2412_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM2412_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "681fab54-1489-3aa1-a7f8-819200dd5ff3" ] .

bldg:VM3A.ZONE.AHU08.RM2412_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2412_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0662da31-ca4b-32b7-a22a-938df05ed69d" ] .

bldg:VM3A.ZONE.AHU08.RM2412_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2412_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "97dad658-387f-31fd-aad8-e8a8c4f64531" ] .

bldg:VM3A.ZONE.AHU08.RM2412_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2412_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "241344f4-9d37-33e1-9258-65d266d76309" ] .

bldg:VM3A.ZONE.AHU08.RM2412_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2412_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8d39ddbe-26e4-348b-82df-f690f8e3967e" ] .

bldg:VM3A.ZONE.AHU08.RM2412_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2412_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "72ecf98f-bca9-3253-b969-a6430ae3f1be" ] .

bldg:VM3A.ZONE.AHU08.RM2412_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2412_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6738c814-6bbf-339b-8e18-02f7a14f2ef2" ] .

bldg:VM3A.ZONE.AHU08.RM2412_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2412_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "21189aa1-05a4-3b31-b137-d2d96ba934fd" ] .

bldg:VM3A.ZONE.AHU08.RM2412_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2412_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c96a3776-82e3-3331-ac4a-c5f53c64e197" ] .

bldg:VM3A.ZONE.AHU08.RM2414_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2414_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ab8fb851-fb33-33c4-943e-7c1ec797183e" ] .

bldg:VM3A.ZONE.AHU08.RM2414_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2414_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4e80acc0-6888-3f17-9169-feffa54cab73" ] .

bldg:VM3A.ZONE.AHU08.RM2414_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM2414_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "e4a61827-b3b7-335a-bc52-e217373b6b64" ] .

bldg:VM3A.ZONE.AHU08.RM2414_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM2414_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "b9e60c24-9a62-334e-bd96-3869136f845c" ] .

bldg:VM3A.ZONE.AHU08.RM2414_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2414_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "dd19acb9-834d-3132-adec-39a39a9f1352" ] .

bldg:VM3A.ZONE.AHU08.RM2414_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2414_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "51a59854-7b2a-3a47-8c9a-78639cd79c08" ] .

bldg:VM3A.ZONE.AHU08.RM2414_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2414_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "7907eee9-b84f-3a61-9286-bf78b0bb6c32" ] .

bldg:VM3A.ZONE.AHU08.RM2414_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2414_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b0c5ea20-8e8e-3143-9d7b-20dc6a94a97c" ] .

bldg:VM3A.ZONE.AHU08.RM2414_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2414_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b76c6b10-caf7-37ed-999a-4568db618731" ] .

bldg:VM3A.ZONE.AHU08.RM2414_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2414_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "dd8f5c98-892d-37c5-bb8a-bf9d86e1422a" ] .

bldg:VM3A.ZONE.AHU08.RM2417_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2417_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ea6a0385-0975-3f02-b04f-1a767a4cbb81" ] .

bldg:VM3A.ZONE.AHU08.RM2417_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2417_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ac1d6c7e-3cd9-3fe5-9e8d-8db639cbf9f5" ] .

bldg:VM3A.ZONE.AHU08.RM2417_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM2417_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "9b307c75-48b7-3b2e-9911-b3d58535c978" ] .

bldg:VM3A.ZONE.AHU08.RM2417_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM2417_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "efc7e20b-117d-34be-bb20-a289ad6f6559" ] .

bldg:VM3A.ZONE.AHU08.RM2417_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2417_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b4109dc7-8075-393e-9369-012c8e7e4192" ] .

bldg:VM3A.ZONE.AHU08.RM2417_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2417_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f13bb060-f650-3832-ab49-b3e268224d06" ] .

bldg:VM3A.ZONE.AHU08.RM2417_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2417_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "6d5b0a9f-7ce6-3b61-8aae-fde19215d76f" ] .

bldg:VM3A.ZONE.AHU08.RM2417_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2417_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f951c525-acab-3c79-86d3-f17675cd4161" ] .

bldg:VM3A.ZONE.AHU08.RM2417_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2417_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "27056801-49ee-399a-abdc-72d553fc87a0" ] .

bldg:VM3A.ZONE.AHU08.RM2417_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2417_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e153db10-dc80-36a7-84af-87453d6eee22" ] .

bldg:VM3A.ZONE.AHU08.RM2419_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2419_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "08d869b7-db4d-3723-addd-f3985d641163" ] .

bldg:VM3A.ZONE.AHU08.RM2419_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2419_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "87264dc1-c1ed-319f-8eb6-57864968241c" ] .

bldg:VM3A.ZONE.AHU08.RM2419_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM2419_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "9dcd2b9b-7df6-332a-9bcc-b28f8be9b17d" ] .

bldg:VM3A.ZONE.AHU08.RM2419_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM2419_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "8394d234-51a9-3070-9393-9e16b8f8b08b" ] .

bldg:VM3A.ZONE.AHU08.RM2419_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2419_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "62f05e8a-7dc2-3fb5-97d5-f9f3bc5a09b9" ] .

bldg:VM3A.ZONE.AHU08.RM2419_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2419_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a91c4be2-d40b-30f3-a869-0cd9a87199b8" ] .

bldg:VM3A.ZONE.AHU08.RM2419_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2419_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "72234b10-7fb4-3b55-b20f-034bb578cfb6" ] .

bldg:VM3A.ZONE.AHU08.RM2419_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2419_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "abf4da59-b442-3a33-baf2-35750c43ae74" ] .

bldg:VM3A.ZONE.AHU08.RM2419_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2419_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0d2d3ca4-6917-396e-91b6-6e59791c687c" ] .

bldg:VM3A.ZONE.AHU08.RM2419_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM2419_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "be47d31f-1165-3a0a-ad3a-7b19c7b9313d" ] .

bldg:VM3A.ZONE.AHU08.RM2419_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2419_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fb867312-747b-3584-9851-2ddd6dbfd408" ] .

bldg:VM3A.ZONE.AHU08.RM2419_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM2419_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "48610548-592f-3ed4-b146-521600fb782a" ] .

bldg:VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a895fbf6-e1ee-35b4-a6db-c6755a4bf6e4" ] .

bldg:VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8a4b44b3-3422-3c5e-b7c9-4d58679539e4" ] .

bldg:VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "d0e289d6-5056-3d53-959f-d60246fd566b" ] .

bldg:VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "5d1db9dd-14f9-35dd-b3c4-6f813e92434e" ] .

bldg:VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b04a4cab-08fb-3a51-b52f-01254bd9bc03" ] .

bldg:VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a6a5eec5-abc5-3136-99e0-59ff61c2c667" ] .

bldg:VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "6f7ecf8f-0013-3e0d-8e7d-71db2b1865e6" ] .

bldg:VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "afe96c11-a4a1-3b45-9c2c-5cf8e20a5da2" ] .

bldg:VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "103561cb-b200-322b-a907-2d3e8bf3fa69" ] .

bldg:VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "acdf5af7-80c1-3213-90da-1f9dd27ce13c" ] .

bldg:VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "82907e7c-c0c4-3469-9a8b-f72def85ad6b" ] .

bldg:VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3300B_2_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "37da5da0-5b9b-33e7-ad89-83815d0e31c1" ] .

bldg:VM3A.ZONE.AHU08.RM3300B_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3300B_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "314f7261-1db6-35ba-bcc8-a01e9a7f1d86" ] .

bldg:VM3A.ZONE.AHU08.RM3300B_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3300B_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "da9b975a-58d1-3213-81e2-2681b8d5a820" ] .

bldg:VM3A.ZONE.AHU08.RM3300B_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM3300B_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "e2606e70-32d9-3452-91cb-d5bb6a04549a" ] .

bldg:VM3A.ZONE.AHU08.RM3300B_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM3300B_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "91b42dc4-51ea-306c-b938-7645e8b6497f" ] .

bldg:VM3A.ZONE.AHU08.RM3300B_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3300B_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "046c6c67-28e2-3adb-bf43-0e59baef8633" ] .

bldg:VM3A.ZONE.AHU08.RM3300B_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3300B_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6de0dcba-05a9-37a8-9fc6-45b40e89402b" ] .

bldg:VM3A.ZONE.AHU08.RM3300B_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3300B_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "70ac04ff-c3ac-30a1-b182-4b753eee2a97" ] .

bldg:VM3A.ZONE.AHU08.RM3300B_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3300B_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "06499269-1642-3819-8a04-c98532cd7a52" ] .

bldg:VM3A.ZONE.AHU08.RM3300B_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3300B_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "01eb79c2-e3a6-33aa-920f-c5ef77e9dc8c" ] .

bldg:VM3A.ZONE.AHU08.RM3300B_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3300B_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "eb0c1df0-6205-38d7-8762-ddc1a767d754" ] .

bldg:VM3A.ZONE.AHU08.RM3300B_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3300B_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a6ecd224-d9f1-357c-93e2-5f6dce39c4e0" ] .

bldg:VM3A.ZONE.AHU08.RM3300B_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3300B_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "34390fad-a948-3f74-928d-7beec60947ad" ] .

bldg:VM3A.ZONE.AHU08.RM3306_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3306_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dc163c1f-ad80-3ced-8b2b-c7f6bf6f35ba" ] .

bldg:VM3A.ZONE.AHU08.RM3306_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3306_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a2ee171e-d309-310f-a7b9-1f6827ca17d2" ] .

bldg:VM3A.ZONE.AHU08.RM3306_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM3306_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "38c8c9b2-4f36-35b0-98c4-1d04752126e5" ] .

bldg:VM3A.ZONE.AHU08.RM3306_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM3306_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "35e23598-7080-3228-afdb-0d9bf14e2e10" ] .

bldg:VM3A.ZONE.AHU08.RM3306_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3306_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6b03bf73-38b4-330b-94ae-d1e8687838e3" ] .

bldg:VM3A.ZONE.AHU08.RM3306_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3306_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "116bddc2-138d-3026-a67f-32b62db57f22" ] .

bldg:VM3A.ZONE.AHU08.RM3306_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3306_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "c73e67ec-93ae-3909-88f5-c56e014f6fd7" ] .

bldg:VM3A.ZONE.AHU08.RM3306_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3306_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "967c900b-d822-3f93-b2cf-bbc64b2599a5" ] .

bldg:VM3A.ZONE.AHU08.RM3306_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3306_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3e1052bf-052c-3adb-8adb-b78c67f348b1" ] .

bldg:VM3A.ZONE.AHU08.RM3306_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3306_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6cb3c8ec-658b-33c8-9f42-f24008b49d2e" ] .

bldg:VM3A.ZONE.AHU08.RM3306_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3306_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6c59fb66-166c-3808-b56a-c7bc501fab7a" ] .

bldg:VM3A.ZONE.AHU08.RM3306_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3306_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "be2b6d5d-e06f-3a5d-a482-010bd00d4192" ] .

bldg:VM3A.ZONE.AHU08.RM3316_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3316_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e0bf9cd4-b079-3094-b15c-27aa994ecd55" ] .

bldg:VM3A.ZONE.AHU08.RM3316_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3316_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "453070ae-dade-3e7a-b250-79cf33be0ca2" ] .

bldg:VM3A.ZONE.AHU08.RM3316_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM3316_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "c9afa4bd-f66a-32f4-985d-1c17d1d33d39" ] .

bldg:VM3A.ZONE.AHU08.RM3316_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM3316_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "5110ce8b-d12b-3959-9758-c2fe6809a65f" ] .

bldg:VM3A.ZONE.AHU08.RM3316_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3316_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f1789aee-8095-3f54-afbc-2b751b5cfecf" ] .

bldg:VM3A.ZONE.AHU08.RM3316_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3316_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "33b515e3-a5e9-3162-885a-4bc15d98cde6" ] .

bldg:VM3A.ZONE.AHU08.RM3316_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3316_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "1945ce3d-5baa-38d1-b6a7-f072bb14d5c4" ] .

bldg:VM3A.ZONE.AHU08.RM3316_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3316_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "739b73cb-4bad-3a1b-9cbf-a4bfce20ed35" ] .

bldg:VM3A.ZONE.AHU08.RM3316_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3316_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0b789355-bb12-3cb3-9c5f-5b960f5a29a8" ] .

bldg:VM3A.ZONE.AHU08.RM3316_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3316_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2a9d0bcf-b321-3c4f-8687-bb20769a2585" ] .

bldg:VM3A.ZONE.AHU08.RM3316_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3316_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "792f3fe3-975c-3dea-94a6-68cf923ae268" ] .

bldg:VM3A.ZONE.AHU08.RM3316_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3316_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1d482d2d-0918-3691-82ab-406dfac40dcd" ] .

bldg:VM3A.ZONE.AHU08.RM3318D_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318D_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e9479332-1360-365e-89b7-9dc01b8680b0" ] .

bldg:VM3A.ZONE.AHU08.RM3318D_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318D_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f062e0a3-b32f-32af-9a2b-41483439f64d" ] .

bldg:VM3A.ZONE.AHU08.RM3318D_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318D_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "6db568a3-c317-33d6-97cd-87a29b0334e6" ] .

bldg:VM3A.ZONE.AHU08.RM3318D_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318D_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "5d042783-c128-3ee7-883c-090496b91610" ] .

bldg:VM3A.ZONE.AHU08.RM3318D_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318D_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "211f694d-a41e-398c-9cbd-498fa80f6f9e" ] .

bldg:VM3A.ZONE.AHU08.RM3318D_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318D_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1cb6d282-2672-336d-bcfe-7f81a0d37843" ] .

bldg:VM3A.ZONE.AHU08.RM3318D_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318D_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e7b0ad83-9c2e-36e3-93ad-cb56211e4a8f" ] .

bldg:VM3A.ZONE.AHU08.RM3318D_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318D_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "895dbe33-72c9-3c15-98aa-2e6c3fd0755b" ] .

bldg:VM3A.ZONE.AHU08.RM3318D_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318D_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c33e2e3b-09d3-3bca-97f6-ee73e3c9f056" ] .

bldg:VM3A.ZONE.AHU08.RM3318D_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318D_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f085c041-b87d-319d-9d2e-c61a0baab85a" ] .

bldg:VM3A.ZONE.AHU08.RM3318D_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318D_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e5de8092-8779-3b8c-9720-7bd119386cc8" ] .

bldg:VM3A.ZONE.AHU08.RM3318D_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318D_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cc196ab7-a0b4-3da6-9ff2-bda81e6463f7" ] .

bldg:VM3A.ZONE.AHU08.RM3318E_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318E_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fac9a0f6-0c40-3bed-a321-b3428ba09dcd" ] .

bldg:VM3A.ZONE.AHU08.RM3318E_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318E_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "48aa2943-ed01-33b2-a9b2-5aff67ae0e71" ] .

bldg:VM3A.ZONE.AHU08.RM3318E_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318E_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "1f9cf5ef-a258-3c38-8543-1f5afb14348a" ] .

bldg:VM3A.ZONE.AHU08.RM3318E_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318E_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "00db261d-14ff-3395-aa12-3af126f84735" ] .

bldg:VM3A.ZONE.AHU08.RM3318E_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318E_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8f0dad62-07bb-3591-b545-6ad947632f44" ] .

bldg:VM3A.ZONE.AHU08.RM3318E_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318E_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4327f218-704a-3483-a31d-71d50f880704" ] .

bldg:VM3A.ZONE.AHU08.RM3318E_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318E_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "6bf44560-e3f6-34bb-8cee-2f385d9a3e92" ] .

bldg:VM3A.ZONE.AHU08.RM3318E_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318E_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "2544947e-e9cd-331f-a5db-6ee917db6565" ] .

bldg:VM3A.ZONE.AHU08.RM3318E_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318E_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "09e335cc-4a9d-31dd-9034-396fc757a655" ] .

bldg:VM3A.ZONE.AHU08.RM3318E_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318E_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "31b993bb-e0ec-3e30-8b46-38f0213f6ac4" ] .

bldg:VM3A.ZONE.AHU08.RM3318E_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318E_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "04bde7df-4013-3009-b50a-224cea8551a7" ] .

bldg:VM3A.ZONE.AHU08.RM3318E_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318E_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c84b86f9-933d-361f-998f-4879ff60284c" ] .

bldg:VM3A.ZONE.AHU08.RM3318F_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318F_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ff028eac-8fbc-3af0-9e58-4623a3c7380d" ] .

bldg:VM3A.ZONE.AHU08.RM3318F_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318F_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "38233ee0-f569-3bc4-bb3b-c5d705ea518c" ] .

bldg:VM3A.ZONE.AHU08.RM3318F_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318F_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "20710af2-f76d-3261-8a97-f769c1e5d5f4" ] .

bldg:VM3A.ZONE.AHU08.RM3318F_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318F_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "d0b4f102-9bdc-3b7f-a898-138fce3d5533" ] .

bldg:VM3A.ZONE.AHU08.RM3318F_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318F_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a6d7229c-f556-378b-9748-d16173f73cfe" ] .

bldg:VM3A.ZONE.AHU08.RM3318F_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318F_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cec9d570-d52d-3573-8738-bf9c0d3aac0f" ] .

bldg:VM3A.ZONE.AHU08.RM3318F_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318F_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "c3c89e87-8fa4-3bb7-a882-ce994acefb0c" ] .

bldg:VM3A.ZONE.AHU08.RM3318F_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318F_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "914cf992-2b22-3e45-b6b9-75849c2e7205" ] .

bldg:VM3A.ZONE.AHU08.RM3318F_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318F_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "449293b8-db3d-3be5-8b0c-61e65813f933" ] .

bldg:VM3A.ZONE.AHU08.RM3318F_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318F_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d08c0bcf-17c8-3bc6-95df-c20a220d9f3f" ] .

bldg:VM3A.ZONE.AHU08.RM3318F_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318F_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7d8dccd1-17bb-3d67-a3c8-e5d2c69de771" ] .

bldg:VM3A.ZONE.AHU08.RM3318F_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318F_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "67e4ead0-6a40-3dee-80dc-68a56e9026d2" ] .

bldg:VM3A.ZONE.AHU08.RM3318G_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318G_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "accde3a3-52b5-3224-868f-56e211ea34fe" ] .

bldg:VM3A.ZONE.AHU08.RM3318G_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318G_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6ef57d51-1267-3179-8dce-b70cff439157" ] .

bldg:VM3A.ZONE.AHU08.RM3318G_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318G_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "690ddd94-5734-39f3-89bd-e09907d7475a" ] .

bldg:VM3A.ZONE.AHU08.RM3318G_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318G_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "2b1267e7-6e6a-3c21-9893-3c7d76d1c5da" ] .

bldg:VM3A.ZONE.AHU08.RM3318G_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318G_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a533029f-dcc0-3303-acfd-e96f182d66c1" ] .

bldg:VM3A.ZONE.AHU08.RM3318G_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318G_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "372071aa-4445-33f8-96ee-fe2e7021c91d" ] .

bldg:VM3A.ZONE.AHU08.RM3318G_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318G_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "f7df827a-c358-38ea-a43f-c482cda089be" ] .

bldg:VM3A.ZONE.AHU08.RM3318G_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318G_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "85e91171-2246-38c3-8308-dfaa1e11acae" ] .

bldg:VM3A.ZONE.AHU08.RM3318G_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318G_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b65faa5f-ca4a-31ec-a321-cee4cab14c98" ] .

bldg:VM3A.ZONE.AHU08.RM3318G_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318G_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "695a3545-216f-382e-a521-14755ea40cd0" ] .

bldg:VM3A.ZONE.AHU08.RM3318G_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318G_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f3fc4603-bd92-32b7-ab85-ee5ca73cb468" ] .

bldg:VM3A.ZONE.AHU08.RM3318G_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318G_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "712cbc45-6108-3582-a531-64d36e14476e" ] .

bldg:VM3A.ZONE.AHU08.RM3318L_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318L_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "07d44767-9b97-3bf8-8ea6-44bf2ad7e520" ] .

bldg:VM3A.ZONE.AHU08.RM3318L_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318L_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "47523ea6-cbe3-34d5-92c9-8adb7ba80c98" ] .

bldg:VM3A.ZONE.AHU08.RM3318L_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318L_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "d8212775-d697-37a1-87ea-566c9c7e396e" ] .

bldg:VM3A.ZONE.AHU08.RM3318L_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318L_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "43cdf621-47f6-3a24-8423-555f4f76d347" ] .

bldg:VM3A.ZONE.AHU08.RM3318L_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318L_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ca582a5b-eba1-3891-853f-f0eab23a5075" ] .

bldg:VM3A.ZONE.AHU08.RM3318L_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318L_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "dc504e50-0e5b-358e-9fe5-159b46e5f304" ] .

bldg:VM3A.ZONE.AHU08.RM3318L_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318L_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "873de1c4-56d2-3b33-881d-5373dab58e94" ] .

bldg:VM3A.ZONE.AHU08.RM3318L_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318L_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "74ec3869-7856-34d2-90da-474cfd6c26a7" ] .

bldg:VM3A.ZONE.AHU08.RM3318L_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318L_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c4c93d55-336f-3ff8-87d7-103d42ec4969" ] .

bldg:VM3A.ZONE.AHU08.RM3318L_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318L_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9baeeafe-3d94-33ab-84f0-8fc008e998f7" ] .

bldg:VM3A.ZONE.AHU08.RM3318L_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318L_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ac3be2f5-4dad-3758-a600-f035618e2e57" ] .

bldg:VM3A.ZONE.AHU08.RM3318L_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318L_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "59a713de-a4ba-3f08-a09f-57a052199512" ] .

bldg:VM3A.ZONE.AHU08.RM3318_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318_1_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "24ce174f-297c-3dbb-af26-9d4dd342ccce" ] .

bldg:VM3A.ZONE.AHU08.RM3318_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318_1_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0a9fcc20-fa7a-3808-8c30-ba7c10a70a5d" ] .

bldg:VM3A.ZONE.AHU08.RM3318_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318_1_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "8f56a1f0-6d8c-35d9-a7c1-dc12ed116d7e" ] .

bldg:VM3A.ZONE.AHU08.RM3318_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318_1_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "a55acc6c-39e5-3eef-b419-80cea9d941fa" ] .

bldg:VM3A.ZONE.AHU08.RM3318_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318_1_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a9f5e6ff-ddeb-35c9-97b4-c589d5fbcad2" ] .

bldg:VM3A.ZONE.AHU08.RM3318_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318_1_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cfc6ec01-55a1-3e78-93d9-5fdd90f427b4" ] .

bldg:VM3A.ZONE.AHU08.RM3318_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318_1_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "176d1014-dd58-3f0e-8c10-df3a34dec10c" ] .

bldg:VM3A.ZONE.AHU08.RM3318_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318_1_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "60e71599-df4c-3930-8c34-5b075197b70f" ] .

bldg:VM3A.ZONE.AHU08.RM3318_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318_1_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ba55e514-5434-3783-9d49-9ad2863d0067" ] .

bldg:VM3A.ZONE.AHU08.RM3318_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318_2_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e9a15664-9e94-39b8-a786-0c6282dce7fd" ] .

bldg:VM3A.ZONE.AHU08.RM3318_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318_2_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4392ed1a-dfc3-3571-8d41-3f1642c0e3e3" ] .

bldg:VM3A.ZONE.AHU08.RM3318_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318_2_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "48b22553-3829-3f6c-87be-f12bbe38be7a" ] .

bldg:VM3A.ZONE.AHU08.RM3318_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318_2_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "ab6dcabf-a469-39e4-8e8f-e16069976709" ] .

bldg:VM3A.ZONE.AHU08.RM3318_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318_2_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f5e0ac8b-5d90-3c8b-8587-c212a1f80f28" ] .

bldg:VM3A.ZONE.AHU08.RM3318_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318_2_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "efc90d6c-42ba-3a15-ba1f-9e4ca37106b0" ] .

bldg:VM3A.ZONE.AHU08.RM3318_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318_2_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2a7b1968-fedc-3291-a341-2ad15d4cfc07" ] .

bldg:VM3A.ZONE.AHU08.RM3318_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318_2_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6a43e81e-e508-35a7-a960-1fb83e70db21" ] .

bldg:VM3A.ZONE.AHU08.RM3318_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318_2_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "24431805-af7d-3cc5-b262-ce4b006bb519" ] .

bldg:VM3A.ZONE.AHU08.RM3318_3_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318_3_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4dd45341-efae-342d-bf51-72aba5feed4c" ] .

bldg:VM3A.ZONE.AHU08.RM3318_3_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318_3_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "38bd27e0-cf3b-36bb-9663-6baf2b935f51" ] .

bldg:VM3A.ZONE.AHU08.RM3318_3_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318_3_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "d8efd1af-6df7-3fa0-8c68-724d70ec4939" ] .

bldg:VM3A.ZONE.AHU08.RM3318_3_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318_3_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "b1b1fd9b-855e-3aac-b347-999880ab19d5" ] .

bldg:VM3A.ZONE.AHU08.RM3318_3_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318_3_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bcec7597-8c71-3dd6-baa4-1b977c3201ec" ] .

bldg:VM3A.ZONE.AHU08.RM3318_3_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318_3_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fe41405a-d6c3-3a86-80d9-f9a95a4762fd" ] .

bldg:VM3A.ZONE.AHU08.RM3318_3_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318_3_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bc40ff76-3081-31aa-aab5-f1c3ca56b61a" ] .

bldg:VM3A.ZONE.AHU08.RM3318_3_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318_3_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e6a14e49-5728-394f-8521-6aeebbfe9b56" ] .

bldg:VM3A.ZONE.AHU08.RM3318_3_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3318_3_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3703db89-38e4-3ec0-b06b-be3bd5db4eba" ] .

bldg:VM3A.ZONE.AHU08.RM3319_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3319_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9df39eab-99b4-30cb-b26e-27027103069b" ] .

bldg:VM3A.ZONE.AHU08.RM3319_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3319_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "79d28bdd-0c18-3c55-a7a1-b6950d72f137" ] .

bldg:VM3A.ZONE.AHU08.RM3319_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM3319_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "a84b41ae-47b4-35c5-a660-3b169a100aba" ] .

bldg:VM3A.ZONE.AHU08.RM3319_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM3319_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "403d4637-4227-335c-a242-8139f284838a" ] .

bldg:VM3A.ZONE.AHU08.RM3319_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3319_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "06d8181a-f9f4-3025-88f4-6b93ab7e2155" ] .

bldg:VM3A.ZONE.AHU08.RM3319_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3319_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7203f01e-6a05-39f3-b4cc-494deb0db32c" ] .

bldg:VM3A.ZONE.AHU08.RM3319_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3319_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "2d452d60-33e9-3ba1-9d92-61a18511cb4d" ] .

bldg:VM3A.ZONE.AHU08.RM3319_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3319_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9ed05609-324f-3309-9cb0-dfe3e3ce0c09" ] .

bldg:VM3A.ZONE.AHU08.RM3319_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3319_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "295ef6da-77d0-33a4-916c-485bcaa8a6b1" ] .

bldg:VM3A.ZONE.AHU08.RM3319_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3319_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6dee9509-e821-3e19-9acb-e4532965952c" ] .

bldg:VM3A.ZONE.AHU08.RM3319_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3319_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7c66d91a-04ce-3f6a-a22d-f371928b294d" ] .

bldg:VM3A.ZONE.AHU08.RM3319_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3319_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bf8ffe88-0348-3873-8d91-044a6a34f9e1" ] .

bldg:VM3A.ZONE.AHU08.RM3320_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3320_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8cbbeaa4-855b-3e1c-b452-ff327ac76352" ] .

bldg:VM3A.ZONE.AHU08.RM3320_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3320_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bcf966ea-d1da-3ac0-835e-cf6ab675cf42" ] .

bldg:VM3A.ZONE.AHU08.RM3320_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM3320_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "caa63cf7-a84b-3661-bec6-39bb8a54c418" ] .

bldg:VM3A.ZONE.AHU08.RM3320_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM3320_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "cd550b09-bec6-3b06-9e83-44ef263e400b" ] .

bldg:VM3A.ZONE.AHU08.RM3320_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3320_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d2bbee21-4559-3d38-a4f0-305ba7ffae7a" ] .

bldg:VM3A.ZONE.AHU08.RM3320_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3320_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "dae30984-aea1-30df-9851-4383869072d6" ] .

bldg:VM3A.ZONE.AHU08.RM3320_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3320_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "675b283a-b5da-3b22-8539-3596e2a292a1" ] .

bldg:VM3A.ZONE.AHU08.RM3320_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3320_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d566ac3c-9d75-3ca1-82d9-0f109a70199d" ] .

bldg:VM3A.ZONE.AHU08.RM3320_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3320_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9ea1c682-ccab-3d68-bb47-3f968527c886" ] .

bldg:VM3A.ZONE.AHU08.RM3320_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM3320_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1a18a2bb-d093-3e6f-bf8d-bf63608184ed" ] .

bldg:VM3A.ZONE.AHU08.RM3320_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3320_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c14d4411-4bb2-31d6-9faf-bad238479a91" ] .

bldg:VM3A.ZONE.AHU08.RM3320_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM3320_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "41ac036d-994e-3e60-9040-907a749f24b9" ] .

bldg:VM3A.ZONE.AHU08.RM4300C_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4300C_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fa5be58b-91ac-3ce9-a8bd-0c9020c96c11" ] .

bldg:VM3A.ZONE.AHU08.RM4300C_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4300C_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "45a17ac9-f0fe-38b6-a80b-9d90047acac2" ] .

bldg:VM3A.ZONE.AHU08.RM4300C_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4300C_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "57ebd3a5-a312-30b0-be1b-7546bb10bffe" ] .

bldg:VM3A.ZONE.AHU08.RM4300C_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4300C_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "46193740-d13c-3e8f-b0a1-3b74eb967432" ] .

bldg:VM3A.ZONE.AHU08.RM4300C_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4300C_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "161f671f-c143-3cf0-b874-51a531d11b1b" ] .

bldg:VM3A.ZONE.AHU08.RM4300C_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4300C_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5ecfae35-1736-3d95-850f-e6939d35fa2c" ] .

bldg:VM3A.ZONE.AHU08.RM4300C_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4300C_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "d73f1c61-c174-31bc-a3c1-22f4f326d9bf" ] .

bldg:VM3A.ZONE.AHU08.RM4300C_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4300C_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9bcdf31c-4986-3c21-b0b6-cf13d9b41da0" ] .

bldg:VM3A.ZONE.AHU08.RM4300C_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4300C_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b6fe625c-76e8-3be9-828c-976035416771" ] .

bldg:VM3A.ZONE.AHU08.RM4300C_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4300C_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "97753c44-d7e0-3a88-97eb-51a0b3398fd1" ] .

bldg:VM3A.ZONE.AHU08.RM4300C_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4300C_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "288b588b-471e-3b19-9c53-49821ae89760" ] .

bldg:VM3A.ZONE.AHU08.RM4300C_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4300C_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9ea29b9b-59ed-3a43-ad5e-00ca4bfc852c" ] .

bldg:VM3A.ZONE.AHU08.RM4303_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4303_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "98235d48-126f-36e5-83c6-7644167c9c89" ] .

bldg:VM3A.ZONE.AHU08.RM4303_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4303_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2250e2d0-6571-384e-8cc5-fcb541e77bff" ] .

bldg:VM3A.ZONE.AHU08.RM4303_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4303_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "cb0802c3-aa30-3e71-ada2-1de7320123a4" ] .

bldg:VM3A.ZONE.AHU08.RM4303_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4303_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "64433e1a-f67b-3858-b11f-c37836410a4e" ] .

bldg:VM3A.ZONE.AHU08.RM4303_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4303_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cfc284d0-d753-3dc8-97f2-e58829b50527" ] .

bldg:VM3A.ZONE.AHU08.RM4303_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4303_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c1a085ce-1768-3038-9157-dec5232dd5d2" ] .

bldg:VM3A.ZONE.AHU08.RM4303_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4303_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "b0688304-15a7-3e78-8fe0-3a4b13621902" ] .

bldg:VM3A.ZONE.AHU08.RM4303_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4303_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "dadf0b2e-1087-3b0c-b22c-5611d198b27e" ] .

bldg:VM3A.ZONE.AHU08.RM4303_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4303_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bfe90274-8223-38c8-abf4-c8531b2e756b" ] .

bldg:VM3A.ZONE.AHU08.RM4303_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4303_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "94c09bdd-7232-389f-bf75-216762a2366f" ] .

bldg:VM3A.ZONE.AHU08.RM4303_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4303_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0435dcbd-34f5-3ae5-aef5-e8c81182126b" ] .

bldg:VM3A.ZONE.AHU08.RM4303_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4303_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "dfca5053-6642-3087-8172-caecd07d728d" ] .

bldg:VM3A.ZONE.AHU08.RM4306_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4306_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0acecf5e-a0ec-3583-992b-8879b211d584" ] .

bldg:VM3A.ZONE.AHU08.RM4306_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4306_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c3ccac0b-abed-3cf4-ac5b-8554f755558f" ] .

bldg:VM3A.ZONE.AHU08.RM4306_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4306_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "bef82ad8-e660-36f2-afad-6a12226123d7" ] .

bldg:VM3A.ZONE.AHU08.RM4306_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4306_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "0651b458-37b9-3543-8759-4b21bca8e1ee" ] .

bldg:VM3A.ZONE.AHU08.RM4306_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4306_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "22d7c1be-28ca-3a42-854d-e51205a20f32" ] .

bldg:VM3A.ZONE.AHU08.RM4306_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4306_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5bb9fe67-25aa-32e0-93d1-52acd7399d95" ] .

bldg:VM3A.ZONE.AHU08.RM4306_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4306_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "99fc560a-3de6-315b-abc9-0310e9c51be6" ] .

bldg:VM3A.ZONE.AHU08.RM4306_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4306_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "50551dca-cd24-3aeb-b620-1a0ea2180a61" ] .

bldg:VM3A.ZONE.AHU08.RM4306_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4306_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e600cb91-fa9c-31cc-aa7a-5d1521acae34" ] .

bldg:VM3A.ZONE.AHU08.RM4306_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4306_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e538c112-2bd1-3801-bbd0-c495f9c0d03d" ] .

bldg:VM3A.ZONE.AHU08.RM4306_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4306_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "31a7b15b-dc25-30ba-8494-71f4c82483ad" ] .

bldg:VM3A.ZONE.AHU08.RM4306_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4306_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "dc5cf0c2-5f7e-3ccd-b4a3-41d7626c1000" ] .

bldg:VM3A.ZONE.AHU08.RM4310_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4310_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "244a46a1-4667-3173-99cc-56db2b207c4b" ] .

bldg:VM3A.ZONE.AHU08.RM4310_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4310_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bcd6ff0e-6984-3ce6-84ce-b01af2d421b9" ] .

bldg:VM3A.ZONE.AHU08.RM4310_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4310_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "5320b61b-e348-37ee-8159-5cd84d978109" ] .

bldg:VM3A.ZONE.AHU08.RM4310_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4310_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "c4c7efc6-d93c-3995-8329-b6385dacfd2f" ] .

bldg:VM3A.ZONE.AHU08.RM4310_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4310_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2ad5d2f1-e8d7-37f0-a4f1-e69414c91b92" ] .

bldg:VM3A.ZONE.AHU08.RM4310_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4310_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9860ad72-67ac-3c70-84d0-8d9d7a7440aa" ] .

bldg:VM3A.ZONE.AHU08.RM4310_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4310_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "1ad98b07-eeb0-381a-9a19-743602549d8b" ] .

bldg:VM3A.ZONE.AHU08.RM4310_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4310_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "12f5e062-6202-322b-a5e5-a8ed4ff22519" ] .

bldg:VM3A.ZONE.AHU08.RM4310_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4310_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "05d88b55-2995-3470-964a-5119321939ab" ] .

bldg:VM3A.ZONE.AHU08.RM4310_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4310_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "faebd5b4-91d9-3dbc-a124-1ca6505f9cc3" ] .

bldg:VM3A.ZONE.AHU08.RM4310_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4310_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bd073402-4d09-36c4-a678-ca46779090ba" ] .

bldg:VM3A.ZONE.AHU08.RM4310_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4310_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1eda5647-eed7-39dd-a39a-1e165cf4658d" ] .

bldg:VM3A.ZONE.AHU08.RM4318C_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318C_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "24b02345-ca1d-3f56-8fde-9d67b0647bf6" ] .

bldg:VM3A.ZONE.AHU08.RM4318C_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318C_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "872547b6-ed33-358c-b4a8-f6644350aa2a" ] .

bldg:VM3A.ZONE.AHU08.RM4318C_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318C_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "6a8d4a77-e0a5-3f4e-b435-d15b8afc1dac" ] .

bldg:VM3A.ZONE.AHU08.RM4318C_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318C_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "7b472ba5-100b-3b5c-956e-cc71042d038a" ] .

bldg:VM3A.ZONE.AHU08.RM4318C_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318C_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "67c6a35e-c2f8-352b-b081-ad3bc8a3d4ca" ] .

bldg:VM3A.ZONE.AHU08.RM4318C_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318C_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4414ee57-08ca-3e3c-8ec6-f07f1e8767d0" ] .

bldg:VM3A.ZONE.AHU08.RM4318C_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318C_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "23b16a47-676e-39a8-bea0-89445622e89d" ] .

bldg:VM3A.ZONE.AHU08.RM4318C_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318C_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "dc148e9e-b317-34b9-93e4-df41b8fc08c0" ] .

bldg:VM3A.ZONE.AHU08.RM4318C_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318C_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ae3ea33a-c7e7-3ffa-927a-28412dc8baf9" ] .

bldg:VM3A.ZONE.AHU08.RM4318C_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318C_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e3954cb6-3ee8-3402-8c34-24c731787ddf" ] .

bldg:VM3A.ZONE.AHU08.RM4318C_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318C_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "70e58282-bd73-3045-a52e-8ea9e7624a35" ] .

bldg:VM3A.ZONE.AHU08.RM4318C_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318C_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7bacfd30-bc13-3892-b363-99574534450f" ] .

bldg:VM3A.ZONE.AHU08.RM4318E_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318E_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "39ab3dde-d982-3043-8fc1-988ea9ee7a12" ] .

bldg:VM3A.ZONE.AHU08.RM4318E_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318E_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "93c30208-ed88-3ed6-9456-587150edef46" ] .

bldg:VM3A.ZONE.AHU08.RM4318E_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318E_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "340d924b-f157-30ce-8331-289503971ddb" ] .

bldg:VM3A.ZONE.AHU08.RM4318E_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318E_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "ecefcedd-7a7e-35e4-9e8e-25c9de9eeb42" ] .

bldg:VM3A.ZONE.AHU08.RM4318E_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318E_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0925f782-022a-3693-9af2-91d5596643fd" ] .

bldg:VM3A.ZONE.AHU08.RM4318E_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318E_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fa37ba69-1437-3431-b9bc-a84925f17fbe" ] .

bldg:VM3A.ZONE.AHU08.RM4318E_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318E_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "2935263c-1c64-37d3-b2de-ca5ca12a4683" ] .

bldg:VM3A.ZONE.AHU08.RM4318E_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318E_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e072f543-f5e4-337a-bdba-ae53e7167556" ] .

bldg:VM3A.ZONE.AHU08.RM4318E_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318E_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6fe363fa-2e59-3783-95b5-877d93750b8d" ] .

bldg:VM3A.ZONE.AHU08.RM4318E_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318E_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f073ac82-2dac-3862-abb4-79a4ebbda287" ] .

bldg:VM3A.ZONE.AHU08.RM4318E_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318E_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "439f6936-d68b-3f95-85bb-a37d13a377a0" ] .

bldg:VM3A.ZONE.AHU08.RM4318E_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318E_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6ec503e0-85af-3bc4-92cd-47628d0b35c1" ] .

bldg:VM3A.ZONE.AHU08.RM4318L_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318L_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "db01d748-7872-38c6-8215-d7bceb295b29" ] .

bldg:VM3A.ZONE.AHU08.RM4318L_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318L_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b6ca8941-ff1d-3bff-ac1a-fa779749ef87" ] .

bldg:VM3A.ZONE.AHU08.RM4318L_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318L_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "ac7b5146-92eb-3927-a125-735b9baf7cf6" ] .

bldg:VM3A.ZONE.AHU08.RM4318L_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318L_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "a28d7c81-9ebe-3b98-ad06-231216414787" ] .

bldg:VM3A.ZONE.AHU08.RM4318L_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318L_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6fccf0c1-feff-3e0b-b391-eabecd5c2598" ] .

bldg:VM3A.ZONE.AHU08.RM4318L_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318L_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c17e3d5c-c44b-39f8-8386-07be6828d476" ] .

bldg:VM3A.ZONE.AHU08.RM4318L_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318L_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "7cfa1357-567d-3a6d-be15-453ed9fabc34" ] .

bldg:VM3A.ZONE.AHU08.RM4318L_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318L_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1d74ce7b-a258-3b60-8c4f-4ccb8ec5d60d" ] .

bldg:VM3A.ZONE.AHU08.RM4318L_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318L_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "aa7b7683-8751-389b-b55f-d91eedaf1fde" ] .

bldg:VM3A.ZONE.AHU08.RM4318L_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318L_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8213ff54-a0f4-3114-b7a9-19758bf7953e" ] .

bldg:VM3A.ZONE.AHU08.RM4318L_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318L_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "11bd1520-1a6c-3658-982c-f10548ac47f7" ] .

bldg:VM3A.ZONE.AHU08.RM4318L_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318L_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "35e1b4ec-d738-34d8-a8e1-15c96cdb6720" ] .

bldg:VM3A.ZONE.AHU08.RM4318_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318_1_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a12b2296-a648-3650-bc3b-152baaa9c28c" ] .

bldg:VM3A.ZONE.AHU08.RM4318_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318_1_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9df8c211-59c2-3b68-957c-f80b5d017e22" ] .

bldg:VM3A.ZONE.AHU08.RM4318_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318_1_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "35d5f236-eff2-3856-b067-5542908e92e7" ] .

bldg:VM3A.ZONE.AHU08.RM4318_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318_1_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "ace7a4fb-a257-3e08-bf8b-99849fba18f9" ] .

bldg:VM3A.ZONE.AHU08.RM4318_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318_1_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "15a122ff-6f1c-3dcc-891e-f1ddf4df7c93" ] .

bldg:VM3A.ZONE.AHU08.RM4318_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318_1_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c393564b-ec17-3982-ab09-ffec663ea239" ] .

bldg:VM3A.ZONE.AHU08.RM4318_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318_1_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "071770b9-aadd-36c7-82a8-e470cc0d542a" ] .

bldg:VM3A.ZONE.AHU08.RM4318_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318_1_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fd98f9e6-161c-39e5-ab0e-48bc49e0feeb" ] .

bldg:VM3A.ZONE.AHU08.RM4318_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318_1_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4a48ce14-90f9-3e52-9e0d-6184e5bf62f6" ] .

bldg:VM3A.ZONE.AHU08.RM4318_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318_2_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4ae7f7ba-9e31-35b9-ad84-f98d69e28fde" ] .

bldg:VM3A.ZONE.AHU08.RM4318_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318_2_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c3ffc92b-516a-3bfc-90cc-1d8d3b398db6" ] .

bldg:VM3A.ZONE.AHU08.RM4318_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318_2_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "7af17a1f-25f2-3542-9fb8-409ad2001465" ] .

bldg:VM3A.ZONE.AHU08.RM4318_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318_2_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "b9bb53bd-ceff-32ac-8e2d-ff87c145e23a" ] .

bldg:VM3A.ZONE.AHU08.RM4318_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318_2_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "97fbc311-df4d-3abd-bd4a-ec2fe6b50ac1" ] .

bldg:VM3A.ZONE.AHU08.RM4318_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318_2_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "624aba1a-a463-36ca-a7b9-3b08f15d3fea" ] .

bldg:VM3A.ZONE.AHU08.RM4318_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318_2_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "18a8e04a-92ed-3888-9345-df730b6bb083" ] .

bldg:VM3A.ZONE.AHU08.RM4318_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318_2_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "887b7274-c37e-3a59-976e-5f514f013dc1" ] .

bldg:VM3A.ZONE.AHU08.RM4318_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4318_2_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6d74b21f-14a0-34cb-80e6-5cf2463dc4e9" ] .

bldg:VM3A.ZONE.AHU08.RM4319_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4319_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fafa99d7-d577-3611-87d0-660626177af6" ] .

bldg:VM3A.ZONE.AHU08.RM4319_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4319_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e079c248-ccc0-3816-8195-fdbfa32416fa" ] .

bldg:VM3A.ZONE.AHU08.RM4319_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4319_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "50ae0b18-08e3-3e68-bedf-28121f1462ef" ] .

bldg:VM3A.ZONE.AHU08.RM4319_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4319_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "a65b5631-17ee-3f0a-b090-5e8b80d0b3ee" ] .

bldg:VM3A.ZONE.AHU08.RM4319_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4319_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8ea97c52-ebad-38ab-be50-15a75298c5de" ] .

bldg:VM3A.ZONE.AHU08.RM4319_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4319_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a016171d-c6ec-3649-9310-aefd3d27a8ee" ] .

bldg:VM3A.ZONE.AHU08.RM4319_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4319_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "7e5cd493-0b94-36e9-a00a-151443de90fa" ] .

bldg:VM3A.ZONE.AHU08.RM4319_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4319_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9a279420-c609-3cef-a0be-998d90d5d7fe" ] .

bldg:VM3A.ZONE.AHU08.RM4319_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4319_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6110a737-53d5-33cb-a258-876e684b8c5b" ] .

bldg:VM3A.ZONE.AHU08.RM4319_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4319_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2cb70bb6-bb73-3ab6-9216-317208897204" ] .

bldg:VM3A.ZONE.AHU08.RM4319_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4319_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "745d1500-880c-304e-aa5e-6c66d444daf3" ] .

bldg:VM3A.ZONE.AHU08.RM4319_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4319_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "46e5c8de-474e-324f-be73-c1825d97e42d" ] .

bldg:VM3A.ZONE.AHU08.RM4320_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4320_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "659f0af8-75df-36b6-9be6-57c60831a905" ] .

bldg:VM3A.ZONE.AHU08.RM4320_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4320_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0918cf2a-34d9-392f-972d-7459dac5192c" ] .

bldg:VM3A.ZONE.AHU08.RM4320_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4320_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "1cc99007-c8c6-3d78-afc7-deafd89f225b" ] .

bldg:VM3A.ZONE.AHU08.RM4320_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4320_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "996d3966-04d7-3196-a2e7-9c7ddf17f216" ] .

bldg:VM3A.ZONE.AHU08.RM4320_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4320_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bf37e786-8f11-3dff-ae49-62efba311648" ] .

bldg:VM3A.ZONE.AHU08.RM4320_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4320_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2ac07cb1-39cf-3b34-88d3-c65380466b65" ] .

bldg:VM3A.ZONE.AHU08.RM4320_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4320_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "10835e9e-d6c0-3072-9915-5fd3610384ee" ] .

bldg:VM3A.ZONE.AHU08.RM4320_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4320_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "70cc5217-753d-3281-984c-577116aac00f" ] .

bldg:VM3A.ZONE.AHU08.RM4320_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4320_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f4cea6f8-9133-3bcd-b409-e273373221da" ] .

bldg:VM3A.ZONE.AHU08.RM4320_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4320_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d3e5461d-f079-3803-9d1d-d732d2962083" ] .

bldg:VM3A.ZONE.AHU08.RM4320_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4320_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c081f581-c136-3eea-a882-541b7d1e2817" ] .

bldg:VM3A.ZONE.AHU08.RM4320_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4320_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b34fbddc-875c-3668-aba6-ebfa393b94c2" ] .

bldg:VM3A.ZONE.AHU08.RM4400_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4400_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "65d04fe2-0dca-3de8-814f-76958c3859dc" ] .

bldg:VM3A.ZONE.AHU08.RM4400_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4400_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a020ad35-d2fc-39dd-9db4-48a7c0bc709d" ] .

bldg:VM3A.ZONE.AHU08.RM4400_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4400_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "74e7e95f-8627-37ad-98fe-215d5c177712" ] .

bldg:VM3A.ZONE.AHU08.RM4400_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4400_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "8e58d525-37a6-3a44-b596-dfd8448d5a00" ] .

bldg:VM3A.ZONE.AHU08.RM4400_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4400_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4ed605d9-739c-32dc-81a8-ae465f037376" ] .

bldg:VM3A.ZONE.AHU08.RM4400_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4400_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5949aecf-f78e-30cb-b805-bcf7c4f034f8" ] .

bldg:VM3A.ZONE.AHU08.RM4400_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4400_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "3578d520-a47c-3e9a-a082-8d2e92235aa1" ] .

bldg:VM3A.ZONE.AHU08.RM4400_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4400_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "044f59b1-8c05-385e-a148-230dcf6f502e" ] .

bldg:VM3A.ZONE.AHU08.RM4400_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4400_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "956d36ff-efbc-3409-8467-fd863e8c8a42" ] .

bldg:VM3A.ZONE.AHU08.RM4400_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4400_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2be8ff3d-5d64-3fde-90a4-9f59d7085451" ] .

bldg:VM3A.ZONE.AHU08.RM4400_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4400_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "58dd2f47-5f7f-3669-858c-57964ec581e2" ] .

bldg:VM3A.ZONE.AHU08.RM4400_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4400_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cf037478-7714-3049-b5a9-e39abe4393d3" ] .

bldg:VM3A.ZONE.AHU08.RM4418B_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418B_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "859c2686-9698-3e4a-b4f2-3a2dbb46a1a6" ] .

bldg:VM3A.ZONE.AHU08.RM4418B_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418B_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7328ca66-4238-3519-a869-a684d9b25dc8" ] .

bldg:VM3A.ZONE.AHU08.RM4418B_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418B_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "4c0fc5b2-e4fe-3638-b268-88e5e3b6f49b" ] .

bldg:VM3A.ZONE.AHU08.RM4418B_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418B_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "4992b35f-3189-3d92-9948-f1c659c782f2" ] .

bldg:VM3A.ZONE.AHU08.RM4418B_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418B_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2eec319c-1248-3539-9abc-b773cc013d71" ] .

bldg:VM3A.ZONE.AHU08.RM4418B_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418B_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "afa16c00-2553-32e9-af23-b9ee25351710" ] .

bldg:VM3A.ZONE.AHU08.RM4418B_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418B_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "82555724-2f7a-3d6d-a31f-706355acc43e" ] .

bldg:VM3A.ZONE.AHU08.RM4418B_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418B_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f87d798e-2925-3b8f-b8ea-7c94f9103705" ] .

bldg:VM3A.ZONE.AHU08.RM4418B_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418B_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b2607d6c-d27d-3f9f-a172-44942e38d3b6" ] .

bldg:VM3A.ZONE.AHU08.RM4418B_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418B_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "56a044ba-bd8a-3d98-ae2f-25cfbac9f066" ] .

bldg:VM3A.ZONE.AHU08.RM4418B_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418B_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "37a70b56-d96c-3b5f-88b2-0e167b8f73a0" ] .

bldg:VM3A.ZONE.AHU08.RM4418B_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418B_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b26e01f9-6412-3d77-bf6b-1d98bc9eb242" ] .

bldg:VM3A.ZONE.AHU08.RM4418D_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418D_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cd025c62-0f9d-3346-b765-b327aab310ed" ] .

bldg:VM3A.ZONE.AHU08.RM4418D_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418D_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "df53e7b4-4622-3ba6-b888-4752f69fe115" ] .

bldg:VM3A.ZONE.AHU08.RM4418D_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418D_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "0291dbad-35c0-3b3d-951d-64528b0c02b6" ] .

bldg:VM3A.ZONE.AHU08.RM4418D_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418D_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "7ed9432d-1904-3e65-a142-0d860488e767" ] .

bldg:VM3A.ZONE.AHU08.RM4418D_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418D_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "dc562ef4-d513-3d87-850c-39ced7b43b1d" ] .

bldg:VM3A.ZONE.AHU08.RM4418D_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418D_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ded254cb-8dbd-3458-894a-229c0e79f8d7" ] .

bldg:VM3A.ZONE.AHU08.RM4418D_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418D_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "678463ac-0ba9-3252-a871-c488bdfba686" ] .

bldg:VM3A.ZONE.AHU08.RM4418D_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418D_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f0b4caae-5046-3c2f-b8b3-7cdab2d417d3" ] .

bldg:VM3A.ZONE.AHU08.RM4418D_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418D_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4685d08c-8686-39f0-9f1c-f420e0eb5f3f" ] .

bldg:VM3A.ZONE.AHU08.RM4418D_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418D_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c8a13e02-03da-332c-ba4d-2701fae45271" ] .

bldg:VM3A.ZONE.AHU08.RM4418D_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418D_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "dd4831bb-34c2-34bf-9b7d-99d8abc36aff" ] .

bldg:VM3A.ZONE.AHU08.RM4418D_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418D_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fadaefff-bffa-3eab-896a-74e8c98cbdc4" ] .

bldg:VM3A.ZONE.AHU08.RM4418E_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418E_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dd72093d-7440-3b99-a591-0b62e36976b2" ] .

bldg:VM3A.ZONE.AHU08.RM4418E_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418E_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fc7a594e-b53f-31b1-99b8-2a8b28b099a2" ] .

bldg:VM3A.ZONE.AHU08.RM4418E_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418E_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "6e1f1fce-c00d-3dc4-9b35-1614c3d70c54" ] .

bldg:VM3A.ZONE.AHU08.RM4418E_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418E_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "386d8432-38d9-330d-aa4a-4111164e31aa" ] .

bldg:VM3A.ZONE.AHU08.RM4418E_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418E_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bb7482e2-6dfc-3921-a464-c3d537ed8494" ] .

bldg:VM3A.ZONE.AHU08.RM4418E_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418E_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a14a2141-69ca-3b62-8d64-5db5244f827d" ] .

bldg:VM3A.ZONE.AHU08.RM4418E_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418E_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "d2620861-950b-3d5f-aee2-85d1bea27570" ] .

bldg:VM3A.ZONE.AHU08.RM4418E_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418E_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1f96e6a6-19ef-33dc-b8f0-be81671ee26c" ] .

bldg:VM3A.ZONE.AHU08.RM4418E_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418E_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "95513edf-e52f-3af4-8342-d00456098277" ] .

bldg:VM3A.ZONE.AHU08.RM4418E_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418E_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "15fd1675-ed72-3724-aab0-3f733a4a70c2" ] .

bldg:VM3A.ZONE.AHU08.RM4418E_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418E_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fc391ec3-e6ea-3502-a74a-26cbc71a398f" ] .

bldg:VM3A.ZONE.AHU08.RM4418E_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418E_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bcb9ee75-903a-3534-a7c0-e53b6c3c9197" ] .

bldg:VM3A.ZONE.AHU08.RM4418F_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418F_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "59479e0a-c9f8-30b6-b7f4-f6e3aa2e5ac7" ] .

bldg:VM3A.ZONE.AHU08.RM4418F_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418F_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e410e59e-58b4-3a39-9c0d-356f9426eb99" ] .

bldg:VM3A.ZONE.AHU08.RM4418F_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418F_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "672d8ed7-178d-3211-9339-60ef0386daf5" ] .

bldg:VM3A.ZONE.AHU08.RM4418F_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418F_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "ee1cdf0d-0094-36a6-a3f3-e090e41c5b71" ] .

bldg:VM3A.ZONE.AHU08.RM4418F_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418F_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f637f63a-2382-36b1-ae99-ba214bd5a976" ] .

bldg:VM3A.ZONE.AHU08.RM4418F_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418F_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f5641361-270e-3b9f-abab-2f4137ce4e14" ] .

bldg:VM3A.ZONE.AHU08.RM4418F_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418F_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "9244ba93-5244-31a4-9957-3eed9affac25" ] .

bldg:VM3A.ZONE.AHU08.RM4418F_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418F_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d089f4bb-fc2c-36d3-b67e-7d9888887646" ] .

bldg:VM3A.ZONE.AHU08.RM4418F_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418F_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "21937b1c-0aaf-336d-8222-e907b1358a8d" ] .

bldg:VM3A.ZONE.AHU08.RM4418F_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418F_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1035c6c2-be52-3764-8b61-9382a6b18a40" ] .

bldg:VM3A.ZONE.AHU08.RM4418F_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418F_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d3d5f6d1-2629-3864-9451-d42dc87145d6" ] .

bldg:VM3A.ZONE.AHU08.RM4418F_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM4418F_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ef9a83e0-38e1-3bf1-80f2-ad650c80ccd1" ] .

bldg:VM3A.ZONE.AHU08.RM5300B_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5300B_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "877b4606-46d0-3c74-ad31-f0954280a64e" ] .

bldg:VM3A.ZONE.AHU08.RM5300B_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5300B_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "798ddb82-dcd9-3ee3-a6fe-096a5113c31d" ] .

bldg:VM3A.ZONE.AHU08.RM5300B_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5300B_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "83872b8b-98df-3dd1-a6d5-39bb948eabda" ] .

bldg:VM3A.ZONE.AHU08.RM5300B_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5300B_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "602aa924-e94a-392d-a3ad-aaae1aaaca68" ] .

bldg:VM3A.ZONE.AHU08.RM5300B_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5300B_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fd8299a1-9149-3f02-b908-9d98db30e7c3" ] .

bldg:VM3A.ZONE.AHU08.RM5300B_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5300B_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0bb17875-bfbf-307e-99bb-6018b3df1355" ] .

bldg:VM3A.ZONE.AHU08.RM5300B_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5300B_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "b6bd4a9f-3890-3cae-83c9-0619ac909c04" ] .

bldg:VM3A.ZONE.AHU08.RM5300B_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5300B_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "761cef9e-ea14-3b86-af27-2e745960b5ed" ] .

bldg:VM3A.ZONE.AHU08.RM5300B_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5300B_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6c756a2b-93e3-3e24-92f2-e688b3bc1103" ] .

bldg:VM3A.ZONE.AHU08.RM5300B_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5300B_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "19128c4b-b817-3010-90e6-19248ac3ac74" ] .

bldg:VM3A.ZONE.AHU08.RM5300B_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5300B_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6a59ff92-9d9c-38b9-b8d1-66b3b7087e6d" ] .

bldg:VM3A.ZONE.AHU08.RM5300B_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5300B_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7391a27a-b970-3af5-bd68-56152c76bfdb" ] .

bldg:VM3A.ZONE.AHU08.RM5300C_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5300C_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f54b8b79-d942-3082-a1d4-b4fe2538d347" ] .

bldg:VM3A.ZONE.AHU08.RM5300C_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5300C_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "13eb8b7b-725c-320f-b7a7-9ba3d922320c" ] .

bldg:VM3A.ZONE.AHU08.RM5300C_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5300C_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "752dc9d3-bf18-3f00-b9bc-5505d6496f2e" ] .

bldg:VM3A.ZONE.AHU08.RM5300C_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5300C_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "af591f5b-7e89-3acf-8fa5-d7c72ebd2bf7" ] .

bldg:VM3A.ZONE.AHU08.RM5300C_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5300C_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0a1c65d7-ee68-394c-b6e7-724fc45f0eec" ] .

bldg:VM3A.ZONE.AHU08.RM5300C_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5300C_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8503ce4f-c669-33b6-b142-36a06755d873" ] .

bldg:VM3A.ZONE.AHU08.RM5300C_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5300C_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "8dc0f161-4674-37af-847f-5d653e3822ab" ] .

bldg:VM3A.ZONE.AHU08.RM5300C_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5300C_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "2c17b242-e5fa-3db3-aa49-d9f386a5497c" ] .

bldg:VM3A.ZONE.AHU08.RM5300C_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5300C_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "776967ca-1527-3cdc-8d83-44eb0b8972c9" ] .

bldg:VM3A.ZONE.AHU08.RM5300C_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5300C_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0590ca6c-352e-33df-bc72-6b7fb083a8a8" ] .

bldg:VM3A.ZONE.AHU08.RM5300C_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5300C_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "de2cc760-7ff0-3598-a6c0-2754ae5d31ac" ] .

bldg:VM3A.ZONE.AHU08.RM5300C_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5300C_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "92b9a891-1b48-33ad-9fdd-a044d3bd8686" ] .

bldg:VM3A.ZONE.AHU08.RM5306_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5306_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a7a2e959-9eb7-3938-b3d5-b80348d87aba" ] .

bldg:VM3A.ZONE.AHU08.RM5306_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5306_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "50dd2556-fe53-30e6-b984-13f24ab56c84" ] .

bldg:VM3A.ZONE.AHU08.RM5306_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5306_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "5d4eacdd-6492-3d8c-81a6-7b2d478e3e69" ] .

bldg:VM3A.ZONE.AHU08.RM5306_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5306_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "95ad3b55-c516-3746-a6d0-687590f51203" ] .

bldg:VM3A.ZONE.AHU08.RM5306_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5306_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a0692981-0c23-3ec6-ba74-4a0cf9f57ba0" ] .

bldg:VM3A.ZONE.AHU08.RM5306_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5306_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d7184d36-ac08-3e22-a878-38ab17742dc5" ] .

bldg:VM3A.ZONE.AHU08.RM5306_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5306_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "c98c31fb-5816-346c-b2be-b4a71a4747fc" ] .

bldg:VM3A.ZONE.AHU08.RM5306_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5306_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "129c2093-5a22-3264-9ec7-781068396d85" ] .

bldg:VM3A.ZONE.AHU08.RM5306_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5306_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "19a3edc2-a36e-3ca9-b0b3-79b2b773b809" ] .

bldg:VM3A.ZONE.AHU08.RM5306_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5306_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "348f5c43-bca4-388d-90b9-68dff1582714" ] .

bldg:VM3A.ZONE.AHU08.RM5306_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5306_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "210f9435-adfc-3685-a56b-3aa3625e5990" ] .

bldg:VM3A.ZONE.AHU08.RM5306_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5306_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "42a5cf33-a586-36cd-b81c-01c6238555ed" ] .

bldg:VM3A.ZONE.AHU08.RM5316_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5316_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c1c6ea48-a11e-36e9-ab58-74c71632cdd3" ] .

bldg:VM3A.ZONE.AHU08.RM5316_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5316_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "032797ac-157b-3a42-be46-48c2f52989ce" ] .

bldg:VM3A.ZONE.AHU08.RM5316_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5316_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "8abaac45-7349-3ef9-b7e3-e8e9816d7ba1" ] .

bldg:VM3A.ZONE.AHU08.RM5316_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5316_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "f0d751e8-11d1-3ca8-a80f-2acff92b4499" ] .

bldg:VM3A.ZONE.AHU08.RM5316_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5316_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bd47f1ac-a136-3e98-9a52-3c5bfa9bf5cf" ] .

bldg:VM3A.ZONE.AHU08.RM5316_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5316_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c70a6da1-8d3f-3ca6-8843-1e052cca359b" ] .

bldg:VM3A.ZONE.AHU08.RM5316_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5316_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "dcc1e4fb-0d04-323c-bee0-eb4f927a1862" ] .

bldg:VM3A.ZONE.AHU08.RM5316_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5316_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3c2445d0-118b-3a9b-b6f1-6715be3ba2cf" ] .

bldg:VM3A.ZONE.AHU08.RM5316_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5316_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2293c520-5e43-3662-ad60-fed86ec10fb3" ] .

bldg:VM3A.ZONE.AHU08.RM5316_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5316_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4504e54a-8024-3fb9-b60a-ae92a699035a" ] .

bldg:VM3A.ZONE.AHU08.RM5316_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5316_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bbf43c28-2662-3180-b680-e44c10895a25" ] .

bldg:VM3A.ZONE.AHU08.RM5316_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5316_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "03b2dce5-87a1-3cbd-8021-7f7be63ea453" ] .

bldg:VM3A.ZONE.AHU08.RM5318A_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318A_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f3d9fa19-9d91-3f54-9820-cf6e970261df" ] .

bldg:VM3A.ZONE.AHU08.RM5318A_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318A_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "17217092-b445-33cc-aa04-8e42e6f0e33c" ] .

bldg:VM3A.ZONE.AHU08.RM5318A_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318A_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "ef4cab7a-e12c-3f25-9a82-8e22d600dc36" ] .

bldg:VM3A.ZONE.AHU08.RM5318A_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318A_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "79a62d25-cc21-3bc3-adc2-cbe36cb7fb41" ] .

bldg:VM3A.ZONE.AHU08.RM5318A_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318A_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b8278efe-11a1-3552-9cd7-f09fed064b67" ] .

bldg:VM3A.ZONE.AHU08.RM5318A_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318A_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "651f8966-06f5-3c84-bb15-1f96fa6888e1" ] .

bldg:VM3A.ZONE.AHU08.RM5318A_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318A_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e105035a-beeb-3641-a6e8-47b216e634d5" ] .

bldg:VM3A.ZONE.AHU08.RM5318A_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318A_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ebc9a416-64d6-3b38-be98-92fc54a1b985" ] .

bldg:VM3A.ZONE.AHU08.RM5318A_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318A_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4242b062-3589-3fa0-856a-03d6371ca9c9" ] .

bldg:VM3A.ZONE.AHU08.RM5318A_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318A_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2afde55b-9954-31a8-9489-7421ddad054a" ] .

bldg:VM3A.ZONE.AHU08.RM5318A_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318A_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "72799b3d-ebfb-3122-97f9-8ec37ac4e1ba" ] .

bldg:VM3A.ZONE.AHU08.RM5318A_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318A_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6573f826-cba3-3fb2-89ad-db32fc25314d" ] .

bldg:VM3A.ZONE.AHU08.RM5318B_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318B_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fe98ea0f-a564-31d1-9952-333fb8606a5a" ] .

bldg:VM3A.ZONE.AHU08.RM5318B_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318B_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f2483dc9-46ea-3879-88b8-ecd55f9b0fd7" ] .

bldg:VM3A.ZONE.AHU08.RM5318B_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318B_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "47af4bbd-3d66-39fa-bfb8-6ff440d885f9" ] .

bldg:VM3A.ZONE.AHU08.RM5318B_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318B_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "8d885061-6229-3a2d-ba32-29aa4db8838c" ] .

bldg:VM3A.ZONE.AHU08.RM5318B_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318B_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f09a5fee-233f-31e2-ab1a-a056486d7e63" ] .

bldg:VM3A.ZONE.AHU08.RM5318B_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318B_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7a77e2a5-4843-31b5-acd6-21e7d79357ce" ] .

bldg:VM3A.ZONE.AHU08.RM5318B_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318B_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "b766dad5-9852-39ce-8918-e8edf5182800" ] .

bldg:VM3A.ZONE.AHU08.RM5318B_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318B_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "eae8a516-68cf-3afc-91a6-56e770cc3647" ] .

bldg:VM3A.ZONE.AHU08.RM5318B_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318B_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a050d854-4816-3028-8c62-ae22f30ed2e1" ] .

bldg:VM3A.ZONE.AHU08.RM5318B_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318B_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "17b4612a-1197-3596-b1d0-13eab4ed4a50" ] .

bldg:VM3A.ZONE.AHU08.RM5318B_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318B_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0c819f78-b08d-3dcd-958f-2e0875074d49" ] .

bldg:VM3A.ZONE.AHU08.RM5318B_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318B_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6b69d55f-7ee1-36da-a1d1-148345462eeb" ] .

bldg:VM3A.ZONE.AHU08.RM5318C_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318C_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6f9370da-837b-3c06-b416-deb91263b506" ] .

bldg:VM3A.ZONE.AHU08.RM5318C_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318C_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0a44f621-9b12-3bea-9cd1-6f506839f1d9" ] .

bldg:VM3A.ZONE.AHU08.RM5318C_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318C_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "8629fdfc-091e-394b-96dd-c7004bb014ad" ] .

bldg:VM3A.ZONE.AHU08.RM5318C_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318C_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "35ddea4a-68c9-31f9-aca9-0480eb730911" ] .

bldg:VM3A.ZONE.AHU08.RM5318C_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318C_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5cd29804-265d-371d-a3e7-e0274b10b1eb" ] .

bldg:VM3A.ZONE.AHU08.RM5318C_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318C_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b4d8b70a-3b59-322c-b4e5-291ca531cc51" ] .

bldg:VM3A.ZONE.AHU08.RM5318C_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318C_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "895ee3af-87e1-300d-89c4-897a7c8d28c1" ] .

bldg:VM3A.ZONE.AHU08.RM5318C_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318C_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0e3a61cb-5afc-3608-b6ce-e62a14016535" ] .

bldg:VM3A.ZONE.AHU08.RM5318C_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318C_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b32c54e7-7b84-321c-8ac0-55d68eca3716" ] .

bldg:VM3A.ZONE.AHU08.RM5318C_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318C_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "002e1fa5-abcc-35f3-8fe8-9f4f91603b8c" ] .

bldg:VM3A.ZONE.AHU08.RM5318C_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318C_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8cacf77f-6ede-3c5e-a4a2-290573b38f26" ] .

bldg:VM3A.ZONE.AHU08.RM5318C_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318C_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8111c4e9-1a55-38fd-ba54-92ff052e302f" ] .

bldg:VM3A.ZONE.AHU08.RM5318D_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318D_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "027cc6de-93b4-3120-a766-3212d4d2e7d0" ] .

bldg:VM3A.ZONE.AHU08.RM5318D_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318D_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "753e8102-3605-3d66-96d0-be2b0af1c25f" ] .

bldg:VM3A.ZONE.AHU08.RM5318D_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318D_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "f8adba32-bb56-3009-a9c5-1c01a218fd28" ] .

bldg:VM3A.ZONE.AHU08.RM5318D_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318D_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "94139212-9226-3ded-9e78-d4727b96e628" ] .

bldg:VM3A.ZONE.AHU08.RM5318D_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318D_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8d74ecf5-9492-393f-b91b-cea9d9c663a5" ] .

bldg:VM3A.ZONE.AHU08.RM5318D_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318D_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a5b3051a-e4f7-3f16-b34a-18f96abaca9b" ] .

bldg:VM3A.ZONE.AHU08.RM5318D_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318D_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "a2f2eea3-4568-3307-b1cd-166641f64c1b" ] .

bldg:VM3A.ZONE.AHU08.RM5318D_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318D_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0ede6802-3cef-31bf-b322-71f4405b44b3" ] .

bldg:VM3A.ZONE.AHU08.RM5318D_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318D_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0abcb0f2-f56b-3a78-8924-559c8b41f6be" ] .

bldg:VM3A.ZONE.AHU08.RM5318D_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318D_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dcd45542-d625-3aab-9837-aed47cce2f16" ] .

bldg:VM3A.ZONE.AHU08.RM5318D_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318D_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "923eac0a-8a05-3757-98e3-ce296ac368cd" ] .

bldg:VM3A.ZONE.AHU08.RM5318D_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318D_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2e42d3ac-6087-3c89-880c-39b15e1e1fb1" ] .

bldg:VM3A.ZONE.AHU08.RM5318E_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318E_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0e9daf1e-4137-3825-9282-d1b415d72c7e" ] .

bldg:VM3A.ZONE.AHU08.RM5318E_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318E_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "630794a6-e35a-3be1-ba98-ae71d48c4415" ] .

bldg:VM3A.ZONE.AHU08.RM5318E_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318E_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "07f4202d-2dee-31f0-b420-8326e2bb0423" ] .

bldg:VM3A.ZONE.AHU08.RM5318E_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318E_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "c0842ef2-da77-3866-a8e9-2caaa87b9005" ] .

bldg:VM3A.ZONE.AHU08.RM5318E_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318E_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ccc8740d-7cd8-3de5-932c-48d90827d75a" ] .

bldg:VM3A.ZONE.AHU08.RM5318E_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318E_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "61392c97-e492-31e4-989b-9b29be879573" ] .

bldg:VM3A.ZONE.AHU08.RM5318E_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318E_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "1cc28797-9fb0-3a70-87ac-0679a1641e51" ] .

bldg:VM3A.ZONE.AHU08.RM5318E_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318E_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d94cf505-2318-382e-9e2d-bbe558003653" ] .

bldg:VM3A.ZONE.AHU08.RM5318E_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318E_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4d5c0f77-3b35-38f9-980b-e1ba1774fff9" ] .

bldg:VM3A.ZONE.AHU08.RM5318E_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318E_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "588d6ebf-59fb-3b9f-8608-aad85d6a3761" ] .

bldg:VM3A.ZONE.AHU08.RM5318E_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318E_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7dc5ce03-070d-3164-81c4-b43b11ca5d5b" ] .

bldg:VM3A.ZONE.AHU08.RM5318E_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318E_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a9329b24-bd3f-39d6-9c3f-d4ffc0e02516" ] .

bldg:VM3A.ZONE.AHU08.RM5318G_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318G_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "81f29214-3524-3d24-8841-fa42a0fd515c" ] .

bldg:VM3A.ZONE.AHU08.RM5318G_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318G_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4f1cacf9-baa1-3cb5-bbd5-6111d29cb52a" ] .

bldg:VM3A.ZONE.AHU08.RM5318G_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318G_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "99904b2c-5abc-3db2-ac6e-1506da235312" ] .

bldg:VM3A.ZONE.AHU08.RM5318G_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318G_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "adc3db19-3a36-33c2-8df8-5256764f89d9" ] .

bldg:VM3A.ZONE.AHU08.RM5318G_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318G_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e3f93f53-7d6a-3795-9eb1-aa74182989a3" ] .

bldg:VM3A.ZONE.AHU08.RM5318G_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318G_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b2bed44f-6468-3c9e-8e06-a25538bd0354" ] .

bldg:VM3A.ZONE.AHU08.RM5318G_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318G_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "cf04e96d-4d00-3e1b-938c-6df65c5be122" ] .

bldg:VM3A.ZONE.AHU08.RM5318G_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318G_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "36732054-7973-305d-9940-46b8cf141d75" ] .

bldg:VM3A.ZONE.AHU08.RM5318G_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318G_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "66cb8e79-c211-36f1-8e05-d7f0183be3dd" ] .

bldg:VM3A.ZONE.AHU08.RM5318G_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318G_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "704571b4-945c-365d-a160-eac1e340e2b1" ] .

bldg:VM3A.ZONE.AHU08.RM5318G_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318G_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "69651106-eb49-3351-bcf4-630f1400a9c9" ] .

bldg:VM3A.ZONE.AHU08.RM5318G_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318G_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2a24366e-5b83-35b5-b68c-290d85cac6ad" ] .

bldg:VM3A.ZONE.AHU08.RM5318_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318_1_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "98d33558-d4ff-3780-93e0-cfab535cb250" ] .

bldg:VM3A.ZONE.AHU08.RM5318_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318_1_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0d12029e-bf71-322c-adaf-9b35fc426659" ] .

bldg:VM3A.ZONE.AHU08.RM5318_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318_1_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "0ba79b41-7c7e-3d87-86e0-a55f913e1d62" ] .

bldg:VM3A.ZONE.AHU08.RM5318_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318_1_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "030b6db7-0e98-3ca4-b2f4-e68f1af0fb46" ] .

bldg:VM3A.ZONE.AHU08.RM5318_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318_1_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2f2994ec-1638-3f56-a473-89fc5c2982d1" ] .

bldg:VM3A.ZONE.AHU08.RM5318_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318_1_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a755656e-b511-37a7-91ec-ed4d079e9980" ] .

bldg:VM3A.ZONE.AHU08.RM5318_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318_1_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "69f9d348-2778-3d23-aed2-e441e55c56e6" ] .

bldg:VM3A.ZONE.AHU08.RM5318_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318_1_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5014f7a7-72ea-3d62-b7b1-1f29179f8ef8" ] .

bldg:VM3A.ZONE.AHU08.RM5318_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318_1_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "12c8d1a5-31c5-3c61-90d8-1889601b98ff" ] .

bldg:VM3A.ZONE.AHU08.RM5318_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318_2_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "05fe3cb5-feeb-3a62-abdd-3c2d37620144" ] .

bldg:VM3A.ZONE.AHU08.RM5318_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318_2_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7f02def4-9531-31e2-ad8c-b0d7ed1498b9" ] .

bldg:VM3A.ZONE.AHU08.RM5318_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318_2_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "18e4db96-0e81-3ab5-8ee6-345efa642e44" ] .

bldg:VM3A.ZONE.AHU08.RM5318_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318_2_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "12a3c828-7473-3f3f-8954-b0b24dbd1aa3" ] .

bldg:VM3A.ZONE.AHU08.RM5318_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318_2_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e8ae8880-898b-3935-8f6c-acfc44218212" ] .

bldg:VM3A.ZONE.AHU08.RM5318_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318_2_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0254a18e-0471-38f6-b877-7a9c607b0c57" ] .

bldg:VM3A.ZONE.AHU08.RM5318_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318_2_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9b3de7b5-df74-330e-bee8-9b0b96c2ee7a" ] .

bldg:VM3A.ZONE.AHU08.RM5318_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318_2_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4163c0f7-d75f-3f2e-8aea-91a74153f820" ] .

bldg:VM3A.ZONE.AHU08.RM5318_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318_2_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3516fb9a-3622-3e2e-9702-73b509b43c5e" ] .

bldg:VM3A.ZONE.AHU08.RM5318_3_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318_3_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2dcd0a96-a1fd-38bb-a07e-34a26374531d" ] .

bldg:VM3A.ZONE.AHU08.RM5318_3_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318_3_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f8c0a5cb-62bf-3d71-84d7-a50060395fc2" ] .

bldg:VM3A.ZONE.AHU08.RM5318_3_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318_3_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "956d6a90-f38a-3d1b-a985-dccc4d584c6e" ] .

bldg:VM3A.ZONE.AHU08.RM5318_3_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318_3_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "79ee14d1-a2ad-3810-8e08-e14d8ada99fd" ] .

bldg:VM3A.ZONE.AHU08.RM5318_3_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318_3_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "545280c8-19e5-326a-b09f-fe886646cb62" ] .

bldg:VM3A.ZONE.AHU08.RM5318_3_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318_3_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1718df6a-1f61-3140-a78d-41e429307f22" ] .

bldg:VM3A.ZONE.AHU08.RM5318_3_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318_3_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f94511bd-4fa9-3762-aca0-733dd0097632" ] .

bldg:VM3A.ZONE.AHU08.RM5318_3_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318_3_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "73a55439-fc4e-3393-8e03-97cd5c3db2d9" ] .

bldg:VM3A.ZONE.AHU08.RM5318_3_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5318_3_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "61ae0f36-ad42-3b9b-9a7e-77e914c827ea" ] .

bldg:VM3A.ZONE.AHU08.RM5319_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5319_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2f3fa30e-cc6e-390e-b33c-f7963321374c" ] .

bldg:VM3A.ZONE.AHU08.RM5319_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5319_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f3bb7a3f-a541-3de2-908f-14e3c3c351bc" ] .

bldg:VM3A.ZONE.AHU08.RM5319_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5319_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "41a63aff-58f6-3f52-b830-1a44b9e20ad0" ] .

bldg:VM3A.ZONE.AHU08.RM5319_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5319_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "7d42edba-7f5f-380b-87ab-96e1abf7ad37" ] .

bldg:VM3A.ZONE.AHU08.RM5319_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5319_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b3531b27-4154-35c0-a498-0f2e9ff83440" ] .

bldg:VM3A.ZONE.AHU08.RM5319_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5319_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9dbff6b4-c631-36cd-813f-0fa84f81750e" ] .

bldg:VM3A.ZONE.AHU08.RM5319_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5319_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "1222b260-dd78-3f65-8cb5-7811d3cdf7f0" ] .

bldg:VM3A.ZONE.AHU08.RM5319_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5319_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b050bb94-91fb-3765-8eea-bef1bd702d06" ] .

bldg:VM3A.ZONE.AHU08.RM5319_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5319_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5f11c44f-0911-32e9-a22f-b190c0af892c" ] .

bldg:VM3A.ZONE.AHU08.RM5319_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5319_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4df94e4e-f13f-362f-8ffd-04db400f965e" ] .

bldg:VM3A.ZONE.AHU08.RM5319_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5319_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9ee8e460-5808-3ff4-a8d1-138f0a7eaf7a" ] .

bldg:VM3A.ZONE.AHU08.RM5319_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5319_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a8c54333-caee-32cc-9a1e-617fd960ed73" ] .

bldg:VM3A.ZONE.AHU08.RM5320_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5320_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "af11588d-b55a-3a19-b161-0f73a5c67f39" ] .

bldg:VM3A.ZONE.AHU08.RM5320_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5320_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bbab7644-ef19-389e-aa88-647d79093eba" ] .

bldg:VM3A.ZONE.AHU08.RM5320_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5320_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "251f1b8f-382c-3bb0-86f6-7ab4e3ef4c98" ] .

bldg:VM3A.ZONE.AHU08.RM5320_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU08.RM5320_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "fa0e225a-7cc4-3ed1-aca4-df753cc40d6c" ] .

bldg:VM3A.ZONE.AHU08.RM5320_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5320_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0cf45739-88c0-353e-b10b-bf565bc2d25c" ] .

bldg:VM3A.ZONE.AHU08.RM5320_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5320_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d84b73ab-6626-3206-8020-32ef27de3109" ] .

bldg:VM3A.ZONE.AHU08.RM5320_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5320_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "2df1c561-8180-3a26-8541-6a561799f631" ] .

bldg:VM3A.ZONE.AHU08.RM5320_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5320_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7d49226d-32a0-328f-b8cb-5c3dddbd40c5" ] .

bldg:VM3A.ZONE.AHU08.RM5320_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5320_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "059c1d63-542b-3dde-88f0-5c095b715baa" ] .

bldg:VM3A.ZONE.AHU08.RM5320_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU08.RM5320_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "80f665c0-a015-3274-bab8-ce4804298649" ] .

bldg:VM3A.ZONE.AHU08.RM5320_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5320_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "af683cfb-5403-3510-becb-9d5b7c787bf8" ] .

bldg:VM3A.ZONE.AHU08.RM5320_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU08.RM5320_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5ee108b7-c8fc-3255-8d43-fa0d1232ba32" ] .

bldg:VM3A.ZONE.AHU09.RM1337.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM1337.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "61cb56e9-a185-3386-b7a2-cf8a68e5bec1" ] .

bldg:VM3A.ZONE.AHU09.RM1337.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM1337.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1f8258e2-0e4f-36ef-816f-6ba5f5171db0" ] .

bldg:VM3A.ZONE.AHU09.RM1337.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM1337.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b7f4436c-9d73-3c7a-8653-2032fed503eb" ] .

bldg:VM3A.ZONE.AHU09.RM1337.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM1337.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "26804f06-bdff-3b48-87a4-398215d411b3" ] .

bldg:VM3A.ZONE.AHU09.RM1337.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM1337.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7657a349-5805-362b-bfa9-cce8904e9537" ] .

bldg:VM3A.ZONE.AHU09.RM1337.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM1337.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "cb6edd29-06ef-349d-b0c3-30889229c61e" ] .

bldg:VM3A.ZONE.AHU09.RM1337.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM1337.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "66a7ecd3-589c-3265-a095-c7d24bb09660" ] .

bldg:VM3A.ZONE.AHU09.RM1337A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM1337A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "eeda3789-e902-351d-97a6-887898be160c" ] .

bldg:VM3A.ZONE.AHU09.RM1337A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM1337A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ea8e50c9-e645-3d26-8ca5-fa1c2179667f" ] .

bldg:VM3A.ZONE.AHU09.RM1337A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM1337A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bfe3cd81-cdc1-39a0-ad8a-006b351d8c8a" ] .

bldg:VM3A.ZONE.AHU09.RM1337A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM1337A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b98da850-88f7-34f5-bc1c-d99c459bf933" ] .

bldg:VM3A.ZONE.AHU09.RM1337A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM1337A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a7aedc95-547e-3b31-b379-18483475851d" ] .

bldg:VM3A.ZONE.AHU09.RM1337A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM1337A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b643e752-d0de-3551-ae3f-331659471cb4" ] .

bldg:VM3A.ZONE.AHU09.RM1337A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM1337A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "87d57444-546d-3a27-8dd8-ba3cf7f25d97" ] .

bldg:VM3A.ZONE.AHU09.RM1337C.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM1337C.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "877df671-2da0-319a-a692-f34c78f9f10a" ] .

bldg:VM3A.ZONE.AHU09.RM1337C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM1337C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "65f15b7a-26b2-3d47-a55b-ab2127e9b126" ] .

bldg:VM3A.ZONE.AHU09.RM1337C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM1337C.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1c65de87-8fbb-3253-b99f-7f1c0fe737ac" ] .

bldg:VM3A.ZONE.AHU09.RM1337C.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM1337C.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "136df625-2991-38cd-9357-7843e52ed72c" ] .

bldg:VM3A.ZONE.AHU09.RM1337C.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM1337C.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0c932f72-60bb-3cf7-a832-e3cc6a1fbfc9" ] .

bldg:VM3A.ZONE.AHU09.RM1337C.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM1337C.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ff9e02c0-595f-3fb6-b20d-80573258582c" ] .

bldg:VM3A.ZONE.AHU09.RM1337C.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM1337C.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4f772074-71ec-3ca8-b508-51d7d2fb8211" ] .

bldg:VM3A.ZONE.AHU09.RM1338.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM1338.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "94cda7fb-955d-30b7-a3e9-69fc3b477472" ] .

bldg:VM3A.ZONE.AHU09.RM1338.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM1338.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3db8d175-2578-363d-ab7c-bd79bcba14d6" ] .

bldg:VM3A.ZONE.AHU09.RM1338.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM1338.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c4eedddb-1d71-37ef-9cfa-0b928bf9d7a7" ] .

bldg:VM3A.ZONE.AHU09.RM1338.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM1338.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6f66ef91-c4a9-36bb-8e6f-9c2f908a7290" ] .

bldg:VM3A.ZONE.AHU09.RM1338.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM1338.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "58c145e9-19b7-3ac8-aa3d-4e7458f1c27d" ] .

bldg:VM3A.ZONE.AHU09.RM1338.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM1338.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0c2e2e23-cabc-3cbc-b80b-92ddce9aefe9" ] .

bldg:VM3A.ZONE.AHU09.RM1338.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM1338.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9ddc1292-4923-3bfb-8c90-94e8cd8afd67" ] .

bldg:VM3A.ZONE.AHU09.RM1343.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM1343.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2234fb6b-1f07-3ada-9808-379b2c3379c9" ] .

bldg:VM3A.ZONE.AHU09.RM1343.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM1343.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c324ea6d-ef27-3c98-a840-6307c2e329ed" ] .

bldg:VM3A.ZONE.AHU09.RM1343.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM1343.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "896cccec-6462-398b-995b-e9f72fb88cad" ] .

bldg:VM3A.ZONE.AHU09.RM1343.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM1343.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3421f9ce-c754-3d8c-855d-b29f01817d31" ] .

bldg:VM3A.ZONE.AHU09.RM1343.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM1343.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9cbea53b-8370-3d23-b735-87871fac725e" ] .

bldg:VM3A.ZONE.AHU09.RM1343.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM1343.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "07b40caf-ab24-3a05-b4f6-c79d0a8b2606" ] .

bldg:VM3A.ZONE.AHU09.RM1343.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM1343.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dd213e1a-7625-33a9-9ecb-d2ba935b048f" ] .

bldg:VM3A.ZONE.AHU09.RM1345.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM1345.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "479b15be-03c5-3d6d-bb14-588e7f336a19" ] .

bldg:VM3A.ZONE.AHU09.RM1345.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM1345.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "44d3e83e-44d1-3123-9c14-60d53efec4a3" ] .

bldg:VM3A.ZONE.AHU09.RM1345.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM1345.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2addbe63-4308-37c1-9b3b-15f74a9a3054" ] .

bldg:VM3A.ZONE.AHU09.RM1345.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM1345.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "17c67461-5dc9-3c9e-a0bb-dd179c7f7607" ] .

bldg:VM3A.ZONE.AHU09.RM1345.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM1345.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c86573e5-8191-31cd-88c6-6a4298d5cbc5" ] .

bldg:VM3A.ZONE.AHU09.RM1345.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM1345.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1aa17a7f-60d8-3b72-b9eb-3a4943f6c199" ] .

bldg:VM3A.ZONE.AHU09.RM1345.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM1345.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a1ef39a6-f825-303b-a49f-01615b9994bd" ] .

bldg:VM3A.ZONE.AHU09.RM2307.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM2307.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a925feea-d2e2-3606-a46e-5126b53434af" ] .

bldg:VM3A.ZONE.AHU09.RM2307.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2307.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ddbbf996-7dd1-311f-89d4-65db12ca6b46" ] .

bldg:VM3A.ZONE.AHU09.RM2307.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM2307.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0dc1935e-8d71-3df1-9e6b-f6c499bfa703" ] .

bldg:VM3A.ZONE.AHU09.RM2307.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2307.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c669ece7-d90c-32af-85b2-33c19641b53a" ] .

bldg:VM3A.ZONE.AHU09.RM2307.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM2307.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "cebe035b-b4f9-3a12-ab19-2c1a90160659" ] .

bldg:VM3A.ZONE.AHU09.RM2307.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2307.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "06eb8f8f-2889-3208-837f-9b3a71d29898" ] .

bldg:VM3A.ZONE.AHU09.RM2307.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2307.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2a07950f-1a17-3283-a2e7-de702e9135e9" ] .

bldg:VM3A.ZONE.AHU09.RM2313.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM2313.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "902b5e39-211b-33eb-b33a-110723d702f1" ] .

bldg:VM3A.ZONE.AHU09.RM2313.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2313.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "67e56c69-bb02-3420-b16d-11b8fd7cf2ff" ] .

bldg:VM3A.ZONE.AHU09.RM2313.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM2313.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1dbd4f37-cb25-3218-8c7a-4502c736ff34" ] .

bldg:VM3A.ZONE.AHU09.RM2313.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2313.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "63345859-991c-3a25-bbcf-fc2c4ab538ea" ] .

bldg:VM3A.ZONE.AHU09.RM2313.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM2313.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ddbeee49-c3c0-321d-9727-2811749850ea" ] .

bldg:VM3A.ZONE.AHU09.RM2313.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2313.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d8c45599-c9bb-31f8-8559-4122b63fec8b" ] .

bldg:VM3A.ZONE.AHU09.RM2313.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2313.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "322bb67a-e288-39da-afa9-42773419e829" ] .

bldg:VM3A.ZONE.AHU09.RM2315.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM2315.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b7e2ba94-0adb-3a97-818b-dcd421f4ddc6" ] .

bldg:VM3A.ZONE.AHU09.RM2315.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2315.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6ae6f767-62a8-360d-b626-456c7bab4fa5" ] .

bldg:VM3A.ZONE.AHU09.RM2315.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM2315.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ccb55368-1529-385b-8343-839f268596a2" ] .

bldg:VM3A.ZONE.AHU09.RM2315.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2315.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4bf5f514-9fcb-3d36-a633-a5e8e781e46a" ] .

bldg:VM3A.ZONE.AHU09.RM2315.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM2315.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0c2007c7-c803-3004-b6e8-72c7e95d95ad" ] .

bldg:VM3A.ZONE.AHU09.RM2315.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2315.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "78ec4fa1-06d3-37c7-954a-467d3bbd8fe2" ] .

bldg:VM3A.ZONE.AHU09.RM2315.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2315.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b26b1b7b-e648-3d90-840d-b81a06f6389d" ] .

bldg:VM3A.ZONE.AHU09.RM2319.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM2319.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3c69bbd2-cb31-3f4d-b202-919ca33bec9f" ] .

bldg:VM3A.ZONE.AHU09.RM2319.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2319.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b9c99548-5d45-3e4f-ba73-093fcd828429" ] .

bldg:VM3A.ZONE.AHU09.RM2319.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM2319.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ac9cd28b-c8b6-370c-b88f-bbf1c7301260" ] .

bldg:VM3A.ZONE.AHU09.RM2319.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2319.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "352ba6b0-26c3-3a7e-a9a4-f390369db053" ] .

bldg:VM3A.ZONE.AHU09.RM2319.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM2319.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "164735cf-0b8c-394b-80ae-03317aae1613" ] .

bldg:VM3A.ZONE.AHU09.RM2319.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2319.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d3485ad5-36c2-33f1-a3c4-107fb67eda55" ] .

bldg:VM3A.ZONE.AHU09.RM2319.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2319.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0c5050e2-fa1c-3219-a850-a683c46ec8f6" ] .

bldg:VM3A.ZONE.AHU09.RM2323.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM2323.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b4918fa6-6f28-3bfe-b565-cdaa419e2ba3" ] .

bldg:VM3A.ZONE.AHU09.RM2323.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2323.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1b73c2b7-c54f-3fd2-9be9-443c42e4b1e5" ] .

bldg:VM3A.ZONE.AHU09.RM2323.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM2323.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c0e81475-1e3c-3430-8c31-8500a9fd9acb" ] .

bldg:VM3A.ZONE.AHU09.RM2323.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2323.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ffc41641-43f0-3ebe-bdb1-96e3f6028811" ] .

bldg:VM3A.ZONE.AHU09.RM2323.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM2323.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1a24e4a3-a255-3f16-9962-37d62697ce85" ] .

bldg:VM3A.ZONE.AHU09.RM2323.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2323.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6e5ec624-092f-3aa6-acf1-b421ab512003" ] .

bldg:VM3A.ZONE.AHU09.RM2323.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2323.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ac7aba44-8ad4-3e8c-bf41-3c4487f36dfa" ] .

bldg:VM3A.ZONE.AHU09.RM2327.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM2327.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9bd724d1-8379-3a22-849b-3e6868517b31" ] .

bldg:VM3A.ZONE.AHU09.RM2327.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2327.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "55a182e9-dee2-3b3f-af51-1b91555b4545" ] .

bldg:VM3A.ZONE.AHU09.RM2327.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM2327.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "965e6b60-562b-3fdf-a2dd-5e68b0c84b9c" ] .

bldg:VM3A.ZONE.AHU09.RM2327.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2327.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f2e07647-5e9b-3bc1-8891-a8f9702bfcf2" ] .

bldg:VM3A.ZONE.AHU09.RM2327.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM2327.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2759a046-74ab-37b6-9243-ded443bafaa0" ] .

bldg:VM3A.ZONE.AHU09.RM2327.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2327.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "13518c79-7ded-380e-b37c-ad5dd28e7a65" ] .

bldg:VM3A.ZONE.AHU09.RM2327.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2327.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fbef64c7-6b62-3014-ba4e-90d734b16f31" ] .

bldg:VM3A.ZONE.AHU09.RM2330A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM2330A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "45c5a2ea-2e2d-34e0-aa30-a8da6f55084a" ] .

bldg:VM3A.ZONE.AHU09.RM2330A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2330A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f261fa73-a5dc-3eca-8ffc-bd92b1334949" ] .

bldg:VM3A.ZONE.AHU09.RM2330A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM2330A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a2399cf5-00f8-3aa4-b6bd-5cec1ae5fa86" ] .

bldg:VM3A.ZONE.AHU09.RM2330A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2330A.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "2c7de648-3616-3c1b-a022-ee68d0185d97" ] .

bldg:VM3A.ZONE.AHU09.RM2330A.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM2330A.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7aaa9d30-59fc-3dde-bce6-54794c707c29" ] .

bldg:VM3A.ZONE.AHU09.RM2330A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2330A.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "02895ffa-51cd-345a-87e8-289130494121" ] .

bldg:VM3A.ZONE.AHU09.RM2330A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2330A.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "72c094bb-b6f2-335c-945a-e5d7258c4c3e" ] .

bldg:VM3A.ZONE.AHU09.RM2330B.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM2330B.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "435b774e-1d10-3e77-a3a5-4e5f528f4c59" ] .

bldg:VM3A.ZONE.AHU09.RM2330B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2330B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7dced73a-59aa-3a93-9cac-b6b3a3136ec3" ] .

bldg:VM3A.ZONE.AHU09.RM2330B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM2330B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0a43ec0e-c295-3640-99cc-2829553b522c" ] .

bldg:VM3A.ZONE.AHU09.RM2330B.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2330B.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "87a88102-ebea-3568-8d75-3b0eaf943901" ] .

bldg:VM3A.ZONE.AHU09.RM2330B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM2330B.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "96869472-8f14-3fef-943c-ba8e7bb5065a" ] .

bldg:VM3A.ZONE.AHU09.RM2330B.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2330B.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "416f38a6-89a7-32c6-b0b2-fa6304c96788" ] .

bldg:VM3A.ZONE.AHU09.RM2330B.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2330B.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fae83842-437f-386d-b8bd-bdbe963c3844" ] .

bldg:VM3A.ZONE.AHU09.RM2330C.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM2330C.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "edc29928-9d07-3811-bc73-b2aa17429073" ] .

bldg:VM3A.ZONE.AHU09.RM2330C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2330C.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3bbf9545-69b0-3997-84b3-b55bed444edb" ] .

bldg:VM3A.ZONE.AHU09.RM2330C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM2330C.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c121eb23-f7b3-3f96-95da-af3abdc972bf" ] .

bldg:VM3A.ZONE.AHU09.RM2330C.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2330C.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9c4c5275-38d1-33e5-a02a-0d66f56f1801" ] .

bldg:VM3A.ZONE.AHU09.RM2330C.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM2330C.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "23e5d901-609c-3465-88e9-cde8a86d9db2" ] .

bldg:VM3A.ZONE.AHU09.RM2330C.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2330C.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "36f06b29-ea42-3685-b26f-9b755f5ed88f" ] .

bldg:VM3A.ZONE.AHU09.RM2330C.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2330C.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "23c0af8f-22e8-323a-972c-108df0bfe023" ] .

bldg:VM3A.ZONE.AHU09.RM2335.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM2335.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "41cd5226-a260-36e1-a7a5-b4b756c5e5c8" ] .

bldg:VM3A.ZONE.AHU09.RM2335.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2335.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d8ebc9ee-5c77-3592-86fc-34d9943a29e6" ] .

bldg:VM3A.ZONE.AHU09.RM2335.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM2335.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "921ec1cd-da5d-37b0-b13a-cfb878af42f1" ] .

bldg:VM3A.ZONE.AHU09.RM2335.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2335.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "2769c58d-5248-3926-83bf-96514057906c" ] .

bldg:VM3A.ZONE.AHU09.RM2335.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM2335.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "dff6e48e-b238-35d1-b816-dc38523ddcf8" ] .

bldg:VM3A.ZONE.AHU09.RM2335.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2335.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "a4adc576-21d6-3081-91b8-5db0525bbc2b" ] .

bldg:VM3A.ZONE.AHU09.RM2335.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2335.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a3e5b26d-2faf-3156-8f96-a0e78f0fc31e" ] .

bldg:VM3A.ZONE.AHU09.RM2336.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM2336.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e05bbe10-7e75-3caf-a7b7-07dbbfe2452e" ] .

bldg:VM3A.ZONE.AHU09.RM2336.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2336.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "00cb3164-d72c-3178-b69c-963929b31379" ] .

bldg:VM3A.ZONE.AHU09.RM2336.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM2336.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "94c262dd-b7aa-3b4b-9746-eaa2fba99e9e" ] .

bldg:VM3A.ZONE.AHU09.RM2336.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2336.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "831a5a18-f78c-398e-aa9b-01883d5a86e4" ] .

bldg:VM3A.ZONE.AHU09.RM2336.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM2336.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ed1b6f0b-5ff4-3a29-a5c7-67892353b885" ] .

bldg:VM3A.ZONE.AHU09.RM2336.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2336.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e09de284-8dee-3880-8445-268b70d9734e" ] .

bldg:VM3A.ZONE.AHU09.RM2336.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM2336.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "74867c62-fb89-3bb0-bbca-35333d626aa3" ] .

bldg:VM3A.ZONE.AHU09.RM3307.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM3307.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5843676f-5bd7-32ea-961b-c3221e9aa364" ] .

bldg:VM3A.ZONE.AHU09.RM3307.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM3307.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "eed23880-2d07-3740-8d8e-4f0782c593af" ] .

bldg:VM3A.ZONE.AHU09.RM3307.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM3307.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5142179d-4192-36a7-82b7-871d2fb154b0" ] .

bldg:VM3A.ZONE.AHU09.RM3307.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM3307.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "71d64010-df19-3f45-b455-7cfc1aab5c95" ] .

bldg:VM3A.ZONE.AHU09.RM3307.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM3307.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "03b3d95a-ad3d-3a62-b3fe-c138f53b36c4" ] .

bldg:VM3A.ZONE.AHU09.RM3307.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM3307.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8dab1319-ef96-38f5-9650-fb026946eedb" ] .

bldg:VM3A.ZONE.AHU09.RM3307.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM3307.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "00355d81-d101-3903-936f-fc6a59221b9f" ] .

bldg:VM3A.ZONE.AHU09.RM3311.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM3311.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3744af45-1ea3-35e8-bf5f-62ac81a1d10a" ] .

bldg:VM3A.ZONE.AHU09.RM3311.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM3311.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "841c2c47-d04b-3964-842c-0ab90baf977e" ] .

bldg:VM3A.ZONE.AHU09.RM3311.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM3311.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "212cd60e-9972-3a64-bd96-146e17309f15" ] .

bldg:VM3A.ZONE.AHU09.RM3311.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM3311.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9992447d-5c26-36bf-82af-360de63edc16" ] .

bldg:VM3A.ZONE.AHU09.RM3311.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM3311.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "267307af-3a62-3ab2-8f80-eecff914cf11" ] .

bldg:VM3A.ZONE.AHU09.RM3311.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM3311.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "43775406-d388-3a4c-8747-cd9154008a20" ] .

bldg:VM3A.ZONE.AHU09.RM3311.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM3311.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5064027b-966d-353c-86ca-6dd6dfa7c4cc" ] .

bldg:VM3A.ZONE.AHU09.RM3315.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM3315.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d9dbce22-19b6-3b43-bd5b-f7bc19557732" ] .

bldg:VM3A.ZONE.AHU09.RM3315.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM3315.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "749bc1aa-7ba6-35f8-8414-cafa3022b69f" ] .

bldg:VM3A.ZONE.AHU09.RM3315.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM3315.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5a1838f6-3885-34fd-858c-42974cb0908d" ] .

bldg:VM3A.ZONE.AHU09.RM3315.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM3315.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0ada046b-0c1f-3771-9d30-6133d7803ca5" ] .

bldg:VM3A.ZONE.AHU09.RM3315.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM3315.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0801b170-54fe-360d-bbeb-bad0b502d2ac" ] .

bldg:VM3A.ZONE.AHU09.RM3315.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM3315.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "fb0fe6a2-3f6a-3d4b-a009-f8dfb2f29bf2" ] .

bldg:VM3A.ZONE.AHU09.RM3315.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM3315.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bc365f40-7cbb-3250-98b2-5e91566bf5f2" ] .

bldg:VM3A.ZONE.AHU09.RM3325.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM3325.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7a1beaf0-28c0-3394-9386-7304738f7213" ] .

bldg:VM3A.ZONE.AHU09.RM3325.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM3325.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6d29d9da-f476-3e98-8854-b5b99c357572" ] .

bldg:VM3A.ZONE.AHU09.RM3325.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM3325.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "68cb576d-8fdd-3e5c-b82d-af0ef8e3eb69" ] .

bldg:VM3A.ZONE.AHU09.RM3325.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM3325.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "13c6272c-6613-3df9-88a6-4571309b10d5" ] .

bldg:VM3A.ZONE.AHU09.RM3325.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM3325.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6227c88d-a13f-3213-be5f-1a9766e91e46" ] .

bldg:VM3A.ZONE.AHU09.RM3325.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM3325.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d7b530a5-286f-381e-88e9-24eba25b1ff6" ] .

bldg:VM3A.ZONE.AHU09.RM3325.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM3325.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c38b6b54-a11f-3955-93d1-9aa8630acb5e" ] .

bldg:VM3A.ZONE.AHU09.RM3329.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM3329.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a475c483-b546-3d40-861b-56678cf3f6bf" ] .

bldg:VM3A.ZONE.AHU09.RM3329.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM3329.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a6b20819-1e01-381e-8ab2-6d7d464994c8" ] .

bldg:VM3A.ZONE.AHU09.RM3329.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM3329.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c418b177-7861-32d0-acdf-59d7fb385bbe" ] .

bldg:VM3A.ZONE.AHU09.RM3329.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM3329.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d14d95a6-ac04-3972-baa7-d5369aaad02c" ] .

bldg:VM3A.ZONE.AHU09.RM3329.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM3329.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "82b0101c-fd57-3ae4-9fed-6ca9732e6650" ] .

bldg:VM3A.ZONE.AHU09.RM3329.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM3329.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "81765033-0b0d-35a6-a57b-86657c96b042" ] .

bldg:VM3A.ZONE.AHU09.RM3329.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM3329.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "09a91100-4c9f-34ec-a630-9b08a9d41932" ] .

bldg:VM3A.ZONE.AHU09.RM3331.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM3331.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "c53f8a9f-16a9-3f1a-a77d-e3d5caec7a19" ] .

bldg:VM3A.ZONE.AHU09.RM3331.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM3331.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8bf0ea32-f88d-37ad-a233-8848b725f0a9" ] .

bldg:VM3A.ZONE.AHU09.RM3331.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM3331.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c4a8feb2-3b0c-3283-b685-740a9b31a4e3" ] .

bldg:VM3A.ZONE.AHU09.RM3331.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM3331.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6a987d36-7d4a-3a40-94d7-a46df67dc137" ] .

bldg:VM3A.ZONE.AHU09.RM3331.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM3331.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "e85b0be2-a931-3594-a857-b31736e8e652" ] .

bldg:VM3A.ZONE.AHU09.RM3331.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM3331.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e208526a-57d5-33c0-81b6-1f9f6e65267d" ] .

bldg:VM3A.ZONE.AHU09.RM3331.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM3331.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e081aef5-635b-32ab-a4df-cc140dc965b8" ] .

bldg:VM3A.ZONE.AHU09.RM4307.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM4307.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "814f40cd-052e-3b74-bc27-5bdaa32815dd" ] .

bldg:VM3A.ZONE.AHU09.RM4307.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM4307.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "343bae5e-e37d-3154-89cf-7e7350a4e3d4" ] .

bldg:VM3A.ZONE.AHU09.RM4307.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM4307.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b470518b-c71e-3c94-8a33-69f851036f3f" ] .

bldg:VM3A.ZONE.AHU09.RM4307.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM4307.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "b5a98cc0-3726-3e83-86fe-2d2227e6210b" ] .

bldg:VM3A.ZONE.AHU09.RM4307.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM4307.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0c3dfb22-0f9c-3c70-8e6f-f61fb250f80a" ] .

bldg:VM3A.ZONE.AHU09.RM4307.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM4307.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "14906122-7bb4-3e53-aab4-c194f5f76efe" ] .

bldg:VM3A.ZONE.AHU09.RM4307.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM4307.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3a30e61a-f592-3f3e-b13d-be4770134a1c" ] .

bldg:VM3A.ZONE.AHU09.RM4311.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM4311.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "31e5748f-388e-3021-8d86-84c2dcfe984e" ] .

bldg:VM3A.ZONE.AHU09.RM4311.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM4311.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b08ba7d5-3e03-3085-af99-6ee999fcf2fc" ] .

bldg:VM3A.ZONE.AHU09.RM4311.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM4311.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "96037d91-cf2c-3a81-9e8a-c8c496a0a0f8" ] .

bldg:VM3A.ZONE.AHU09.RM4311.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM4311.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "317557a0-00bf-3a3a-b3fd-24e568daa220" ] .

bldg:VM3A.ZONE.AHU09.RM4311.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM4311.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a84681c0-7b18-3c2f-8e0a-0f610fcb95ab" ] .

bldg:VM3A.ZONE.AHU09.RM4311.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM4311.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "826f2d06-85a4-3f93-a020-129e1c06eb06" ] .

bldg:VM3A.ZONE.AHU09.RM4311.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM4311.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "27b3a37c-c89f-3146-8a37-4889de20b1c2" ] .

bldg:VM3A.ZONE.AHU09.RM4315.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM4315.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "00993d0d-9dbb-3a83-8864-a4bacea20ad9" ] .

bldg:VM3A.ZONE.AHU09.RM4315.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM4315.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9e52f9e2-66b7-32a9-a556-44c96e9add9b" ] .

bldg:VM3A.ZONE.AHU09.RM4315.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM4315.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6b707176-8720-3ec7-b367-5f445c7f75dd" ] .

bldg:VM3A.ZONE.AHU09.RM4315.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM4315.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ec40a6fe-d7a8-3337-a862-bad44c5243c7" ] .

bldg:VM3A.ZONE.AHU09.RM4315.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM4315.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "8156fe5f-e450-32a9-88b2-4bb2a3b24435" ] .

bldg:VM3A.ZONE.AHU09.RM4315.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM4315.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "140660c5-cb25-3d61-8820-ee596023011a" ] .

bldg:VM3A.ZONE.AHU09.RM4315.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM4315.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d4b3fddc-b53d-3c7f-95e7-4c7d3630a6c5" ] .

bldg:VM3A.ZONE.AHU09.RM4325.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM4325.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d83178bf-74f7-36e7-b48a-1aa92136fd72" ] .

bldg:VM3A.ZONE.AHU09.RM4325.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM4325.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "94a94b75-648f-3939-8481-8bfc3a19c1a0" ] .

bldg:VM3A.ZONE.AHU09.RM4325.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM4325.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a46fd1d8-bdc0-3fed-979e-f39f33bd27d8" ] .

bldg:VM3A.ZONE.AHU09.RM4325.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM4325.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1e97f460-05f8-3adb-878d-d9b26c5f27f0" ] .

bldg:VM3A.ZONE.AHU09.RM4325.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM4325.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f433524c-845c-3625-a19b-bd845092cf2f" ] .

bldg:VM3A.ZONE.AHU09.RM4325.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM4325.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "718c30f9-5253-3dc6-b227-87501821184a" ] .

bldg:VM3A.ZONE.AHU09.RM4325.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM4325.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1edb1c68-84c3-3964-9c0b-ec429ffe24c6" ] .

bldg:VM3A.ZONE.AHU09.RM4329.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM4329.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "5df72198-f37f-39aa-98b8-2b4508b4983d" ] .

bldg:VM3A.ZONE.AHU09.RM4329.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM4329.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a2dd516b-bddb-3e0b-ad35-64c586629875" ] .

bldg:VM3A.ZONE.AHU09.RM4329.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM4329.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d4e6ac60-1101-3286-b1fb-09ccbab0f7cd" ] .

bldg:VM3A.ZONE.AHU09.RM4329.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM4329.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "41dafc55-1fdc-313b-ad0c-f10aaefcbd82" ] .

bldg:VM3A.ZONE.AHU09.RM4329.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM4329.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "54749133-4c9d-31d2-8307-4ed7e8e64e4c" ] .

bldg:VM3A.ZONE.AHU09.RM4329.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM4329.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c7e5c26e-ba63-351a-a59d-2213ad32b2e9" ] .

bldg:VM3A.ZONE.AHU09.RM4329.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM4329.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5279bd65-5edd-3065-8fe2-5426610da2e4" ] .

bldg:VM3A.ZONE.AHU09.RM4331.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM4331.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4878fb90-9461-301f-a50d-b9ea3f3ea83b" ] .

bldg:VM3A.ZONE.AHU09.RM4331.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM4331.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f1847f4d-6eef-3f68-91e6-c674a2624b04" ] .

bldg:VM3A.ZONE.AHU09.RM4331.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM4331.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5490d9f4-cb3d-33bb-9c11-ab1fe2d89c7a" ] .

bldg:VM3A.ZONE.AHU09.RM4331.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM4331.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "dba1e5f5-8cb2-3cb6-b148-ee18fa284dee" ] .

bldg:VM3A.ZONE.AHU09.RM4331.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM4331.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "edcf945b-4d61-310f-9973-f606b5397bdb" ] .

bldg:VM3A.ZONE.AHU09.RM4331.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM4331.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e4f6e453-fe62-3923-875d-39b31b14ebf2" ] .

bldg:VM3A.ZONE.AHU09.RM4331.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM4331.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2c12c528-d72a-3aa2-82be-85d83f4bfe62" ] .

bldg:VM3A.ZONE.AHU09.RM5307.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM5307.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "98093911-7174-3bed-8ce7-fddcdddf4f90" ] .

bldg:VM3A.ZONE.AHU09.RM5307.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM5307.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d3baf86a-90a1-3339-b845-d206f987fab3" ] .

bldg:VM3A.ZONE.AHU09.RM5307.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM5307.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3dcfbe70-2501-3e38-bed2-9bb6831031a3" ] .

bldg:VM3A.ZONE.AHU09.RM5307.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM5307.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9b78ab80-56c6-35c1-bb35-cf6f9475e5de" ] .

bldg:VM3A.ZONE.AHU09.RM5307.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM5307.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "725b0688-9d5e-3076-ac7d-3e670f3d0d73" ] .

bldg:VM3A.ZONE.AHU09.RM5307.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM5307.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "639af8f7-72b5-32e9-9be6-0f6d440c47cc" ] .

bldg:VM3A.ZONE.AHU09.RM5307.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM5307.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5ab25589-ece7-3fc6-80d7-0162b3881b2e" ] .

bldg:VM3A.ZONE.AHU09.RM5311.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM5311.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "509f7929-4e25-372c-879e-c949044d87fe" ] .

bldg:VM3A.ZONE.AHU09.RM5311.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM5311.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "494e8765-46e6-3348-b6fe-aa7ad46571c7" ] .

bldg:VM3A.ZONE.AHU09.RM5311.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM5311.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "12cd7560-ed6e-3928-a486-11eb1262fb41" ] .

bldg:VM3A.ZONE.AHU09.RM5311.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM5311.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c744ad1d-44af-35a2-ae95-e99577c647dc" ] .

bldg:VM3A.ZONE.AHU09.RM5311.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM5311.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "23ac4d75-120c-3307-8564-9ff03cb16edc" ] .

bldg:VM3A.ZONE.AHU09.RM5311.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM5311.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "657985bb-8b5b-3d2b-98f2-98bf6e338a6b" ] .

bldg:VM3A.ZONE.AHU09.RM5311.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM5311.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0db873d6-40ad-3be2-a866-c6141eff04a1" ] .

bldg:VM3A.ZONE.AHU09.RM5315.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM5315.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "89850aa2-e81c-3fa3-9298-b0d494298e45" ] .

bldg:VM3A.ZONE.AHU09.RM5315.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM5315.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "88538b12-9c5d-3b75-807a-5fa203f5b068" ] .

bldg:VM3A.ZONE.AHU09.RM5315.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM5315.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c6f01f16-5471-341f-9697-969ab6f42ef5" ] .

bldg:VM3A.ZONE.AHU09.RM5315.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM5315.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "335cf77f-98c8-3d59-9837-2be6e261cadc" ] .

bldg:VM3A.ZONE.AHU09.RM5315.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM5315.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "d96360f1-3da8-3804-a513-db61d00d9ac8" ] .

bldg:VM3A.ZONE.AHU09.RM5315.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM5315.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "252ce376-69a2-32b7-a40e-1499d7633560" ] .

bldg:VM3A.ZONE.AHU09.RM5315.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM5315.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2c21f7b4-8f7d-3bad-bb7e-40e98e8da002" ] .

bldg:VM3A.ZONE.AHU09.RM5325.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM5325.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a04c0fbc-b470-3929-9a85-fc90b6b4fe61" ] .

bldg:VM3A.ZONE.AHU09.RM5325.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM5325.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c21bc942-4643-3588-b756-83bb4c3217f3" ] .

bldg:VM3A.ZONE.AHU09.RM5325.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM5325.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d3861ca3-9058-3ae2-97b0-c7a56a025fc8" ] .

bldg:VM3A.ZONE.AHU09.RM5325.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM5325.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c707b202-6e8c-3614-923b-69452de67ec6" ] .

bldg:VM3A.ZONE.AHU09.RM5325.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM5325.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0a390486-a565-3f8c-86c7-c103283e6309" ] .

bldg:VM3A.ZONE.AHU09.RM5325.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM5325.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "fa397ce5-264d-3805-8bdb-50d16325801f" ] .

bldg:VM3A.ZONE.AHU09.RM5325.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM5325.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9e443b33-5b95-338c-9894-14cc06056caf" ] .

bldg:VM3A.ZONE.AHU09.RM5329.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM5329.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1e590ed9-4bca-382e-9fb8-d8487dcaa36a" ] .

bldg:VM3A.ZONE.AHU09.RM5329.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM5329.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ddcdbbc8-9359-378b-af4e-722469dbae7e" ] .

bldg:VM3A.ZONE.AHU09.RM5329.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM5329.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "26bc645b-570f-31b1-927b-c6b661d94238" ] .

bldg:VM3A.ZONE.AHU09.RM5329.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM5329.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "48375699-f8bf-39e0-8127-282a3c494911" ] .

bldg:VM3A.ZONE.AHU09.RM5329.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM5329.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "71d9e1bf-50b7-3f72-849d-1a6b27af83c1" ] .

bldg:VM3A.ZONE.AHU09.RM5329.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM5329.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1c8b568f-9137-3e99-b996-b3cb4b8f31ff" ] .

bldg:VM3A.ZONE.AHU09.RM5329.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM5329.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ffd4e5fb-8fd7-3f9b-bf5e-cc87f59a8971" ] .

bldg:VM3A.ZONE.AHU09.RM5331.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM5331.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "eaf08f26-2e1f-3d1c-9578-aafc1459e009" ] .

bldg:VM3A.ZONE.AHU09.RM5331.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM5331.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c8daab5e-5c21-36c9-8d50-9117b27aac27" ] .

bldg:VM3A.ZONE.AHU09.RM5331.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU09.RM5331.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "23be73c4-bce3-3a05-ab80-9393a814cf97" ] .

bldg:VM3A.ZONE.AHU09.RM5331.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM5331.Zone Percent Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "74514929-150b-339d-9c40-ebc56a0502bd" ] .

bldg:VM3A.ZONE.AHU09.RM5331.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VM3A.ZONE.AHU09.RM5331.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0e07411a-59f6-3d1f-a42f-99696102e74f" ] .

bldg:VM3A.ZONE.AHU09.RM5331.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM5331.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "db88e0e1-c1ec-38ad-9c0e-b4449506b229" ] .

bldg:VM3A.ZONE.AHU09.RM5331.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU09.RM5331.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "15aeb246-5ad5-3df0-a037-027de3bb0536" ] .

bldg:VM3A.ZONE.AHU10.RM1245_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1245_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "19a99b4d-6e82-3645-9714-0dd646cd0a05" ] .

bldg:VM3A.ZONE.AHU10.RM1245_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1245_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "caf6df7d-bb77-3371-838d-b6ae957b1e50" ] .

bldg:VM3A.ZONE.AHU10.RM1245_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1245_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "e60a53b9-5dd2-3147-8cf4-5d8985a0721c" ] .

bldg:VM3A.ZONE.AHU10.RM1245_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1245_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "2924f6d9-0bcc-3523-a3cc-2cda2323dd04" ] .

bldg:VM3A.ZONE.AHU10.RM1245_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1245_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "15ad7c34-1822-3150-81b3-6799e2f1c1fc" ] .

bldg:VM3A.ZONE.AHU10.RM1245_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1245_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fc227f9b-b2e4-3634-ac41-a5f0f42c4665" ] .

bldg:VM3A.ZONE.AHU10.RM1245_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1245_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5fff2015-e3de-3027-a40c-b41397472357" ] .

bldg:VM3A.ZONE.AHU10.RM1245_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1245_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "232e9641-e12e-3d0f-843d-2c71e0851fde" ] .

bldg:VM3A.ZONE.AHU10.RM1245_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1245_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fd7896d2-aa82-3b4d-990e-b3e4d79bc71e" ] .

bldg:VM3A.ZONE.AHU10.RM1245_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1245_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e91a7fb2-ee0b-3568-a8d5-fa9ba3f53475" ] .

bldg:VM3A.ZONE.AHU10.RM1245_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1245_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c963b877-7a61-30fe-a21b-0685a563a25c" ] .

bldg:VM3A.ZONE.AHU10.RM1300B_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300B_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6fb94e4f-8781-35a5-a3da-9af81acf5a94" ] .

bldg:VM3A.ZONE.AHU10.RM1300B_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300B_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cb7d9281-4f58-3063-9699-33a9aaf84642" ] .

bldg:VM3A.ZONE.AHU10.RM1300B_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300B_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "18a99be3-867e-30e1-9454-b94563650a64" ] .

bldg:VM3A.ZONE.AHU10.RM1300B_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300B_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "de202063-41d6-3c39-b8a0-1bf8de4fe3b1" ] .

bldg:VM3A.ZONE.AHU10.RM1300B_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300B_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c01070d4-0f2c-397f-8eb5-187a742fc865" ] .

bldg:VM3A.ZONE.AHU10.RM1300B_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300B_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5538b3fb-09c5-3d32-b3f5-87458f4ba37b" ] .

bldg:VM3A.ZONE.AHU10.RM1300B_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300B_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "add48595-9b2e-39a7-8639-3a30abe982ed" ] .

bldg:VM3A.ZONE.AHU10.RM1300B_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300B_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e409ecd8-42a9-3616-b984-242188ba238a" ] .

bldg:VM3A.ZONE.AHU10.RM1300B_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300B_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4bbab410-9c03-3a4a-8f7f-d05c40094d3b" ] .

bldg:VM3A.ZONE.AHU10.RM1300B_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300B_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ad8a375f-3772-33a9-9b08-b800f595c268" ] .

bldg:VM3A.ZONE.AHU10.RM1300B_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300B_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "207197e5-591a-3dd2-898d-7b4a8814be8a" ] .

bldg:VM3A.ZONE.AHU10.RM1300B_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300B_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "58a78669-1978-3c42-92c1-e55336c222eb" ] .

bldg:VM3A.ZONE.AHU10.RM1300F_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300F_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5a900159-bcf2-39f2-8ace-6045b59c9b2c" ] .

bldg:VM3A.ZONE.AHU10.RM1300F_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300F_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d75d1a99-9927-3dbb-9d29-22a2bfa80638" ] .

bldg:VM3A.ZONE.AHU10.RM1300F_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300F_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "3bcdeae6-24b7-31c7-9b2e-a9033a8d9461" ] .

bldg:VM3A.ZONE.AHU10.RM1300F_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300F_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "6e4e9d0c-64c5-397e-9f5e-007ae5260713" ] .

bldg:VM3A.ZONE.AHU10.RM1300F_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300F_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "16e610cb-2d1f-339b-8f53-482bbf049b75" ] .

bldg:VM3A.ZONE.AHU10.RM1300F_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300F_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9cdcfb34-204c-35d4-a2b7-2ed17a5c1a74" ] .

bldg:VM3A.ZONE.AHU10.RM1300F_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300F_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "d24b858a-dda7-30d3-b7eb-f916e70ad65e" ] .

bldg:VM3A.ZONE.AHU10.RM1300F_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300F_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "13ad8eb6-0e2d-311b-abca-8d3cc0d4bda6" ] .

bldg:VM3A.ZONE.AHU10.RM1300F_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300F_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6b60432c-c052-309b-b13b-e5452245c76c" ] .

bldg:VM3A.ZONE.AHU10.RM1300F_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300F_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "4ff20332-aba2-3b7e-8661-a51a5b51c8ee" ] .

bldg:VM3A.ZONE.AHU10.RM1300F_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300F_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "13881863-bf89-3963-9004-2a8132624d8d" ] .

bldg:VM3A.ZONE.AHU10.RM1300F_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300F_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e1e74c8a-8088-31e0-a50e-7b5f9272a44d" ] .

bldg:VM3A.ZONE.AHU10.RM1300G_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300G_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "43567600-b5bc-3a82-b857-efc924277214" ] .

bldg:VM3A.ZONE.AHU10.RM1300G_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300G_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3a1964c5-0e62-3750-9e53-50017024367d" ] .

bldg:VM3A.ZONE.AHU10.RM1300G_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300G_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "542fa02e-e15f-34e0-bd78-87c2b84ef919" ] .

bldg:VM3A.ZONE.AHU10.RM1300G_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300G_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "421fcacf-b03b-3bbe-9075-cb54808cb452" ] .

bldg:VM3A.ZONE.AHU10.RM1300G_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300G_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "32f3a6fa-81ec-356d-8db1-887f34bfed7c" ] .

bldg:VM3A.ZONE.AHU10.RM1300G_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300G_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "038fabb7-8820-3995-b8b9-1b137ce01fa5" ] .

bldg:VM3A.ZONE.AHU10.RM1300G_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300G_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "332338c1-d84b-3cdc-aeef-c3dcc4cf225a" ] .

bldg:VM3A.ZONE.AHU10.RM1300G_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300G_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1b10df7b-e20f-3a39-b714-a401b4b38148" ] .

bldg:VM3A.ZONE.AHU10.RM1300G_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300G_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6d81b3c9-39e4-345c-985a-8fd043431de1" ] .

bldg:VM3A.ZONE.AHU10.RM1300G_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300G_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9410a7d8-f34d-3ec4-b107-9a707cddd44a" ] .

bldg:VM3A.ZONE.AHU10.RM1300G_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300G_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cb25126d-af90-316c-b53c-d5a93813806d" ] .

bldg:VM3A.ZONE.AHU10.RM1300G_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300G_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c13dcdbe-46da-358e-b00e-13b1e1f3fb0d" ] .

bldg:VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1903841b-d56d-37e2-8f2d-578bd619882c" ] .

bldg:VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9fde0a6e-ebdd-3f09-8292-45a7e6089663" ] .

bldg:VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "26b0f0f7-0155-3db2-bfbd-7c41118c6a7a" ] .

bldg:VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "c336f1e4-23f6-3eb0-91b0-1f669697acfa" ] .

bldg:VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "464509fc-9cb8-3217-bca8-97d280d29513" ] .

bldg:VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "02715273-b595-3c36-8ef0-ff4de55ea934" ] .

bldg:VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "7d714949-791d-3d79-b39e-da335d4a4d0c" ] .

bldg:VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f413be3e-0bf0-38ab-a8ad-2da992c24891" ] .

bldg:VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "090349b2-38e7-309f-aec3-965b6ef84f86" ] .

bldg:VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "521a675d-9e40-3fb4-b81b-6f3e5c79cfee" ] .

bldg:VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "166b161d-3f28-3b64-a2b5-d9f5c3e453f4" ] .

bldg:VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300H_1_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "40c9ccb1-8e79-3ab2-b296-2c6261ac1e01" ] .

bldg:VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "246976bc-4ece-3f75-b5c7-e012355b09ef" ] .

bldg:VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4c525f87-ea36-3f97-9ba8-9a9268c5f1da" ] .

bldg:VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "86255723-352c-32e5-b9fb-cdc3482fe660" ] .

bldg:VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "61de72e0-a78a-302e-9701-7d86bc71bd0e" ] .

bldg:VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "56282af5-7fce-3026-9b45-6db93ce47d71" ] .

bldg:VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2fd0dedb-5398-37b6-b32e-b536886976bf" ] .

bldg:VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "6e2d59bc-2545-3514-bee9-04dcbc9d869d" ] .

bldg:VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c1fb3220-49e0-3ae7-94b6-868ba8227a54" ] .

bldg:VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "48638c29-61c7-385f-826f-0a185f114e60" ] .

bldg:VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e3593c45-38a2-3028-a471-4a2ad2110bc3" ] .

bldg:VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7f170496-3a9f-3ea1-b341-77a80294e77f" ] .

bldg:VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300H_2_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "501679db-5436-32a0-8ac2-5bca8ec49fa8" ] .

bldg:VM3A.ZONE.AHU10.RM1300M_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300M_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "35b374da-3710-307d-b06d-e4e1b2ae7330" ] .

bldg:VM3A.ZONE.AHU10.RM1300M_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300M_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "769adc98-786e-3aaf-8413-b461b192bcbc" ] .

bldg:VM3A.ZONE.AHU10.RM1300M_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300M_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "28f8e017-9ecb-38ac-badf-9fd04ff19c87" ] .

bldg:VM3A.ZONE.AHU10.RM1300M_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300M_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "28b688a8-53c2-3d7d-9252-a8dd1119d20f" ] .

bldg:VM3A.ZONE.AHU10.RM1300M_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300M_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7af24083-0d3e-3a0d-949c-17e9eb9d66d6" ] .

bldg:VM3A.ZONE.AHU10.RM1300M_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300M_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "833435fd-b4bf-3443-8f44-c1c5a630b201" ] .

bldg:VM3A.ZONE.AHU10.RM1300M_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300M_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "4e81b59e-0723-353e-b99d-566f3d8a13f0" ] .

bldg:VM3A.ZONE.AHU10.RM1300M_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300M_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d3b8a155-51e6-3708-a1fb-b5b380cabdaa" ] .

bldg:VM3A.ZONE.AHU10.RM1300M_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300M_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c1d13148-44f2-39ab-b410-3a7417c9c041" ] .

bldg:VM3A.ZONE.AHU10.RM1300M_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300M_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "80a21eda-55d5-3b74-9e8e-d7a042f08a9f" ] .

bldg:VM3A.ZONE.AHU10.RM1300M_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300M_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fb1259fc-0c1e-34fd-9626-5e15325ffa13" ] .

bldg:VM3A.ZONE.AHU10.RM1300M_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1300M_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3a40dda5-6906-3d0d-8d78-2436652c46a6" ] .

bldg:VM3A.ZONE.AHU10.RM1305B_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305B_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "96cb247a-32c0-349d-b15a-fa7b38142d60" ] .

bldg:VM3A.ZONE.AHU10.RM1305B_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305B_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9704791e-093f-3df3-bc57-61e02ef19882" ] .

bldg:VM3A.ZONE.AHU10.RM1305B_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305B_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "8d39333a-e440-3ffd-80ce-4492381ebdae" ] .

bldg:VM3A.ZONE.AHU10.RM1305B_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305B_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "5d7bcbf2-d821-307a-ab6b-e2b40656cbb7" ] .

bldg:VM3A.ZONE.AHU10.RM1305B_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305B_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d91e51ed-81d4-31fd-b13c-5f955cae4afa" ] .

bldg:VM3A.ZONE.AHU10.RM1305B_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305B_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2eff6b2e-cab1-3429-b8a1-ee9876259d40" ] .

bldg:VM3A.ZONE.AHU10.RM1305B_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305B_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "2dae8f98-c6dc-3e65-8c9c-e7f960ebaaf7" ] .

bldg:VM3A.ZONE.AHU10.RM1305B_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305B_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d60620c9-c989-3857-a099-c670661b9499" ] .

bldg:VM3A.ZONE.AHU10.RM1305B_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305B_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e26ebfd5-6556-3f38-9e64-8d1d300993fc" ] .

bldg:VM3A.ZONE.AHU10.RM1305B_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305B_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ad301241-11fa-3783-a013-351bf61d3d19" ] .

bldg:VM3A.ZONE.AHU10.RM1305B_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305B_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c344720a-65ee-3553-af13-a9871f41fe8b" ] .

bldg:VM3A.ZONE.AHU10.RM1305B_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305B_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b3b90961-bfde-3de5-86e2-41bb46665fd2" ] .

bldg:VM3A.ZONE.AHU10.RM1305Z_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305Z_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7327dfca-136b-329c-b6eb-6298515bdd56" ] .

bldg:VM3A.ZONE.AHU10.RM1305Z_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305Z_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a379f1c5-4752-340b-8298-cbbc7aedffcc" ] .

bldg:VM3A.ZONE.AHU10.RM1305Z_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305Z_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "d49e1925-8ba7-3cc3-b111-d3e315058262" ] .

bldg:VM3A.ZONE.AHU10.RM1305Z_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305Z_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "90d69ee2-d0ff-3db1-a07a-929ff348a11c" ] .

bldg:VM3A.ZONE.AHU10.RM1305Z_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305Z_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "de28d7d5-0115-3b89-9b2b-889c9978a0db" ] .

bldg:VM3A.ZONE.AHU10.RM1305Z_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305Z_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a4b30b10-9a91-3e6a-b595-000887d6d1f5" ] .

bldg:VM3A.ZONE.AHU10.RM1305Z_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305Z_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "4529d205-374d-317e-a42e-06f63e6283ee" ] .

bldg:VM3A.ZONE.AHU10.RM1305Z_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305Z_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "55c93627-3680-318d-aef8-28f5930e21e9" ] .

bldg:VM3A.ZONE.AHU10.RM1305Z_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305Z_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6693c695-3365-3266-b44e-fce9d9208fe0" ] .

bldg:VM3A.ZONE.AHU10.RM1305Z_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305Z_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e5c9e4aa-534c-3fe2-86ec-06e542d3b9aa" ] .

bldg:VM3A.ZONE.AHU10.RM1305Z_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305Z_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "263c9f77-5b54-32c7-8b6c-12354f4835d4" ] .

bldg:VM3A.ZONE.AHU10.RM1305Z_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305Z_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c117a3f8-7a8a-35a1-8e3e-bc0e24af94fb" ] .

bldg:VM3A.ZONE.AHU10.RM1305_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "41bcd292-897b-3478-b0bd-10c8195cc916" ] .

bldg:VM3A.ZONE.AHU10.RM1305_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "dde05060-9482-3cd3-9907-09c8e75fcf6d" ] .

bldg:VM3A.ZONE.AHU10.RM1305_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "cffa8984-f964-3da7-ba89-dfde86df8a74" ] .

bldg:VM3A.ZONE.AHU10.RM1305_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "49f6ef18-f334-3112-a1aa-a685894ce34c" ] .

bldg:VM3A.ZONE.AHU10.RM1305_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d384432e-17c0-3605-bb36-4bb7359284de" ] .

bldg:VM3A.ZONE.AHU10.RM1305_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6b0e2593-2e95-374d-94bc-1ef3595c13d3" ] .

bldg:VM3A.ZONE.AHU10.RM1305_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "f73920d9-ace3-3c1b-824e-dfd2cd798148" ] .

bldg:VM3A.ZONE.AHU10.RM1305_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "63aadc03-2b42-3db3-bafe-3e0b6518f393" ] .

bldg:VM3A.ZONE.AHU10.RM1305_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ea5ba83c-2681-367a-b165-ce11f7f4c290" ] .

bldg:VM3A.ZONE.AHU10.RM1305_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1305_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3650daf2-8aa5-3875-a894-c21a83631057" ] .

bldg:VM3A.ZONE.AHU10.RM1311_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1311_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "957250b3-aadb-36df-b500-18bc7324368f" ] .

bldg:VM3A.ZONE.AHU10.RM1311_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1311_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c3c9e00d-c49a-3688-ac57-0e6f24017f69" ] .

bldg:VM3A.ZONE.AHU10.RM1311_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1311_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "b60ceb6f-898a-3b79-97a6-7c9dc5f280c0" ] .

bldg:VM3A.ZONE.AHU10.RM1311_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1311_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "bdfcf736-6106-3df6-ab43-7e44f12d5a95" ] .

bldg:VM3A.ZONE.AHU10.RM1311_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1311_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b008cce0-077d-30a9-94a8-00d4ff2e37de" ] .

bldg:VM3A.ZONE.AHU10.RM1311_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1311_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2462ce2a-f5bf-3400-9d57-96774e857530" ] .

bldg:VM3A.ZONE.AHU10.RM1311_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1311_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "64d28788-b08b-3bfd-ab8d-2ae3e5e48736" ] .

bldg:VM3A.ZONE.AHU10.RM1311_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1311_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "dfde85fd-0a94-3e46-9dce-05921a840884" ] .

bldg:VM3A.ZONE.AHU10.RM1311_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1311_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "863b5ca9-fbe3-3b3e-b963-1eed93be8801" ] .

bldg:VM3A.ZONE.AHU10.RM1311_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1311_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f0d5b958-47a2-3322-b422-6b647a9374b5" ] .

bldg:VM3A.ZONE.AHU10.RM1311_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1311_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a7f8d404-3b46-33b7-9d39-a8a9088d2785" ] .

bldg:VM3A.ZONE.AHU10.RM1311_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1311_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "94c7c297-1473-3c3b-bd0a-aa92a92413d3" ] .

bldg:VM3A.ZONE.AHU10.RM1317A_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317A_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "be6031de-413f-3a30-baa3-e58598e0a9c1" ] .

bldg:VM3A.ZONE.AHU10.RM1317A_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317A_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6bc2a3b9-7981-3e92-9bd8-da9e644916ad" ] .

bldg:VM3A.ZONE.AHU10.RM1317A_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317A_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "bfe97e88-2710-32c9-9615-40ff6c526a10" ] .

bldg:VM3A.ZONE.AHU10.RM1317A_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317A_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "c787a5f4-eddc-30d7-ae98-cf006b6bdc3e" ] .

bldg:VM3A.ZONE.AHU10.RM1317A_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317A_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b2226173-0291-3be0-9463-20708df11dc3" ] .

bldg:VM3A.ZONE.AHU10.RM1317A_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317A_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "79a61a5b-af4d-364d-b199-1d4dee4480ba" ] .

bldg:VM3A.ZONE.AHU10.RM1317A_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317A_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "d2d84f7a-f268-388f-8a59-e4f246af0a13" ] .

bldg:VM3A.ZONE.AHU10.RM1317A_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317A_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b85e45a0-7281-387d-b9c5-f17f4dcea8dc" ] .

bldg:VM3A.ZONE.AHU10.RM1317A_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317A_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4ca81594-72e9-37b1-848a-4568bd3f0ee2" ] .

bldg:VM3A.ZONE.AHU10.RM1317A_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317A_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "58baa3fc-7076-3752-be82-5f7dd3fff890" ] .

bldg:VM3A.ZONE.AHU10.RM1317_1A_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317_1A_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a238aa53-838a-3a03-9b98-f669df73cd6d" ] .

bldg:VM3A.ZONE.AHU10.RM1317_1A_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317_1A_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0c2dd1fd-bd36-37df-a4b1-3f233d42a22c" ] .

bldg:VM3A.ZONE.AHU10.RM1317_1A_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317_1A_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "15af0949-6eee-3edb-bc28-cc2603baea8e" ] .

bldg:VM3A.ZONE.AHU10.RM1317_1A_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317_1A_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "5874fd70-1774-3592-b86c-500a0dc14fd4" ] .

bldg:VM3A.ZONE.AHU10.RM1317_1A_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317_1A_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5dd943a1-d3dc-3818-a55f-667f6454d2d6" ] .

bldg:VM3A.ZONE.AHU10.RM1317_1A_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317_1A_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f3f8f4ad-cddc-3272-80fd-07d2e1e840cd" ] .

bldg:VM3A.ZONE.AHU10.RM1317_1A_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317_1A_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2cefba17-5dcb-3519-8ca0-bd8d4c813b72" ] .

bldg:VM3A.ZONE.AHU10.RM1317_1A_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317_1A_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c53c1c9e-8940-3694-a1e6-e9a2407aaea8" ] .

bldg:VM3A.ZONE.AHU10.RM1317_1A_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317_1A_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "603512b3-0705-3050-ad27-d84578c36460" ] .

bldg:VM3A.ZONE.AHU10.RM1317_1B_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317_1B_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c52c2012-bbd7-345e-b475-02d46f63066d" ] .

bldg:VM3A.ZONE.AHU10.RM1317_1B_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317_1B_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c4bf6d0e-a8db-37fd-ab25-a46f61474c97" ] .

bldg:VM3A.ZONE.AHU10.RM1317_1B_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317_1B_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "bd1343e1-9a3f-3bf5-aa75-623046b9c31c" ] .

bldg:VM3A.ZONE.AHU10.RM1317_1B_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317_1B_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "f44d8996-09fc-3f81-9337-5b7d2e501e40" ] .

bldg:VM3A.ZONE.AHU10.RM1317_1B_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317_1B_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4bf6330c-b1ba-38d2-96b7-5402de4f30f0" ] .

bldg:VM3A.ZONE.AHU10.RM1317_1B_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317_1B_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "78695fce-50ca-39f1-b603-1c43484aea18" ] .

bldg:VM3A.ZONE.AHU10.RM1317_1B_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317_1B_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "71530a48-2e17-3972-9089-d85af2ff5ec3" ] .

bldg:VM3A.ZONE.AHU10.RM1317_1B_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317_1B_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b1c64bb6-babb-312f-aa0f-3a6697b095aa" ] .

bldg:VM3A.ZONE.AHU10.RM1317_1B_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317_1B_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "541d34b8-d82e-3841-a69c-9dad67d0bdb7" ] .

bldg:VM3A.ZONE.AHU10.RM1317_2A_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317_2A_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "56e34c0e-a9e2-3a66-8d4d-9bd43e16b32c" ] .

bldg:VM3A.ZONE.AHU10.RM1317_2A_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317_2A_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d88f8bec-33dd-3244-b574-15766d68b39c" ] .

bldg:VM3A.ZONE.AHU10.RM1317_2A_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317_2A_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "f1a8debc-5547-37ba-9f29-21c1d68d8828" ] .

bldg:VM3A.ZONE.AHU10.RM1317_2A_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317_2A_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "14c2dd34-741a-3caa-8e4d-d29330adee52" ] .

bldg:VM3A.ZONE.AHU10.RM1317_2A_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317_2A_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e2d9bea6-949e-3017-b5eb-27ff46c34e07" ] .

bldg:VM3A.ZONE.AHU10.RM1317_2A_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317_2A_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "94d22504-14f1-3a1b-9ba5-a3670c96bc90" ] .

bldg:VM3A.ZONE.AHU10.RM1317_2A_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317_2A_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c3e28d3b-d662-35e0-b0fd-31e5616c84e3" ] .

bldg:VM3A.ZONE.AHU10.RM1317_2A_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317_2A_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "230d1342-7fdf-35ed-a31e-d4af6915cafc" ] .

bldg:VM3A.ZONE.AHU10.RM1317_2A_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317_2A_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "273305fa-56e0-39fe-8938-ffd1e403b5c7" ] .

bldg:VM3A.ZONE.AHU10.RM1317_2B_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1317_2B_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "3a02b372-b95b-3288-8385-bcad3e422c1e" ] .

bldg:VM3A.ZONE.AHU10.RM1346_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1346_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5533243b-02a9-33d2-9a44-1be646dd0e71" ] .

bldg:VM3A.ZONE.AHU10.RM1346_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1346_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "219dc0cb-aaea-3841-8b00-00612186ff88" ] .

bldg:VM3A.ZONE.AHU10.RM1346_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1346_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "83b57a75-d93e-306c-9ff1-f0723b15854a" ] .

bldg:VM3A.ZONE.AHU10.RM1346_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1346_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "f75a3fa6-1c1b-3b84-8e10-89eef89395e4" ] .

bldg:VM3A.ZONE.AHU10.RM1346_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1346_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8cf80aac-c652-301e-ab64-5298a6fb9ff5" ] .

bldg:VM3A.ZONE.AHU10.RM1346_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1346_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "49db7699-2c0f-326a-bb58-661e27e449fa" ] .

bldg:VM3A.ZONE.AHU10.RM1346_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1346_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "fac34f3c-57b1-30e1-be01-fec73c54a4ea" ] .

bldg:VM3A.ZONE.AHU10.RM1346_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1346_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "d6155822-f16c-3a01-bea6-7c1d3ab15b91" ] .

bldg:VM3A.ZONE.AHU10.RM1346_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1346_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ecb32ac8-4093-3f75-b546-8dfbf3b03923" ] .

bldg:VM3A.ZONE.AHU10.RM1346_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1346_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7727defb-c1da-3d47-a631-77261dfc0801" ] .

bldg:VM3A.ZONE.AHU10.RM1346_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1346_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "50fa2144-3bee-3df6-b8c1-1b694530ecb2" ] .

bldg:VM3A.ZONE.AHU10.RM1346_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1346_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2d4bd964-20a2-3490-a81d-84fde0e674b6" ] .

bldg:VM3A.ZONE.AHU10.RM1350A_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350A_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d0293e16-48ed-337e-ab01-daa500b71b39" ] .

bldg:VM3A.ZONE.AHU10.RM1350A_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350A_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "952a26ae-6bb5-3868-9024-c0750c842bf4" ] .

bldg:VM3A.ZONE.AHU10.RM1350A_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350A_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "1deeb634-fce0-310a-9ced-3d239ddd66d4" ] .

bldg:VM3A.ZONE.AHU10.RM1350A_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350A_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "b86c293b-cb12-3544-9c12-9c73c841aa34" ] .

bldg:VM3A.ZONE.AHU10.RM1350A_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350A_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "21a79114-3d4d-30bd-8106-c6c1b54a2434" ] .

bldg:VM3A.ZONE.AHU10.RM1350A_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350A_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ef202944-ffe7-31ba-89bf-14344812b7c3" ] .

bldg:VM3A.ZONE.AHU10.RM1350A_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350A_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "b97c904e-ea03-33d2-8140-0239bfb29b8a" ] .

bldg:VM3A.ZONE.AHU10.RM1350A_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350A_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "96bd8a6a-4f15-3069-b01b-dcf63ba21191" ] .

bldg:VM3A.ZONE.AHU10.RM1350A_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350A_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "60a8cb50-d5e4-325b-85cb-3293177c8f92" ] .

bldg:VM3A.ZONE.AHU10.RM1350A_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350A_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ce18f91c-c003-33ee-9858-7a96df55bc9b" ] .

bldg:VM3A.ZONE.AHU10.RM1350A_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350A_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "01e0d233-32bd-39f0-b222-ddac5e5de0bb" ] .

bldg:VM3A.ZONE.AHU10.RM1350A_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350A_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "85ca2212-a708-36a1-8e11-e5739d22b51c" ] .

bldg:VM3A.ZONE.AHU10.RM1350B_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350B_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "77fe970c-2013-3bf6-b81b-b0d13a377d98" ] .

bldg:VM3A.ZONE.AHU10.RM1350B_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350B_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ae1666dd-7955-3c8f-884c-57a1a067a880" ] .

bldg:VM3A.ZONE.AHU10.RM1350B_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350B_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "f4db5435-f044-34a3-9a53-103b7f7cfe76" ] .

bldg:VM3A.ZONE.AHU10.RM1350B_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350B_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "a674c8a2-d460-38ea-aeab-ef785642f1d6" ] .

bldg:VM3A.ZONE.AHU10.RM1350B_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350B_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2b74f7db-460b-3ba6-be14-8d5692a50680" ] .

bldg:VM3A.ZONE.AHU10.RM1350B_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350B_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f0bbca63-f15c-3ee7-8f2d-0dc4fd0f93b7" ] .

bldg:VM3A.ZONE.AHU10.RM1350B_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350B_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "9a1c8ef8-a46a-37ba-8c15-e1ba4d9509c2" ] .

bldg:VM3A.ZONE.AHU10.RM1350B_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350B_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "bbf4b37f-1d80-35a2-8f45-0e9e0e6a4b1a" ] .

bldg:VM3A.ZONE.AHU10.RM1350B_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350B_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d91d182d-0452-3240-a5de-24d57874b983" ] .

bldg:VM3A.ZONE.AHU10.RM1350B_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350B_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "de8c79ce-e05c-3b49-ae97-db96602d7c93" ] .

bldg:VM3A.ZONE.AHU10.RM1350B_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350B_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3d44c818-2720-360d-966f-45c0fdafc0bc" ] .

bldg:VM3A.ZONE.AHU10.RM1350B_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350B_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7535966a-ed85-3b40-9675-1e078a2e76cb" ] .

bldg:VM3A.ZONE.AHU10.RM1350C_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350C_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3fe0f600-dc75-31ea-b873-ce56bbf3cfc3" ] .

bldg:VM3A.ZONE.AHU10.RM1350C_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350C_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "feee9c5c-2290-3288-bf8e-d0dd312dff07" ] .

bldg:VM3A.ZONE.AHU10.RM1350C_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350C_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "bf5997c8-f651-310b-ace0-d0f1802443c1" ] .

bldg:VM3A.ZONE.AHU10.RM1350C_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350C_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "8163351f-f491-334d-8e24-b311206d61b5" ] .

bldg:VM3A.ZONE.AHU10.RM1350C_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350C_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7a1710cb-bee5-3b03-90eb-0319d31e713a" ] .

bldg:VM3A.ZONE.AHU10.RM1350C_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350C_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8329f112-62d6-38f5-bb66-1d049429d0e0" ] .

bldg:VM3A.ZONE.AHU10.RM1350C_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350C_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "f6b5e074-ed7e-37db-bf70-311c34aa01c1" ] .

bldg:VM3A.ZONE.AHU10.RM1350C_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350C_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "03f58e68-1101-3982-a2a3-a9faa9aa0cd1" ] .

bldg:VM3A.ZONE.AHU10.RM1350C_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350C_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a14e357a-8acd-3e39-a4e9-25dc5e40c426" ] .

bldg:VM3A.ZONE.AHU10.RM1350C_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350C_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1c159d6f-bc46-3d30-b65d-4c3947362493" ] .

bldg:VM3A.ZONE.AHU10.RM1350C_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350C_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "265aecc6-ea62-3375-841e-20593830d0d7" ] .

bldg:VM3A.ZONE.AHU10.RM1350C_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350C_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "789ef4b3-74ce-34a1-b497-fb944bef3452" ] .

bldg:VM3A.ZONE.AHU10.RM1350D_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350D_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b05d457d-e21d-3566-a7e3-40540e799b44" ] .

bldg:VM3A.ZONE.AHU10.RM1350D_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350D_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "50062ecb-a8aa-3ee2-b55f-ce5af4951a64" ] .

bldg:VM3A.ZONE.AHU10.RM1350D_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350D_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "09707aa0-aeee-39c8-980b-e16d80925500" ] .

bldg:VM3A.ZONE.AHU10.RM1350D_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350D_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "e60ed095-2957-3029-b104-c493e766fb97" ] .

bldg:VM3A.ZONE.AHU10.RM1350D_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350D_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1fa40d30-c8f7-3216-bed6-fd78aa681c0e" ] .

bldg:VM3A.ZONE.AHU10.RM1350D_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350D_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d6772c10-544c-383d-89f6-334dd4040bf7" ] .

bldg:VM3A.ZONE.AHU10.RM1350D_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350D_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "5b14c20c-e0c7-3ba3-abf9-8d883d2d7b9d" ] .

bldg:VM3A.ZONE.AHU10.RM1350D_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350D_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6dc93888-9e8c-313b-b79b-37697c4ae57b" ] .

bldg:VM3A.ZONE.AHU10.RM1350D_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350D_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "deeb6bf6-7c20-3455-b7bd-81b183e3a2c4" ] .

bldg:VM3A.ZONE.AHU10.RM1350D_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350D_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b2c47282-849c-39b2-b453-434ea3e3f960" ] .

bldg:VM3A.ZONE.AHU10.RM1350D_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350D_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6a9f8c93-ccec-3969-b661-ce8643750e2e" ] .

bldg:VM3A.ZONE.AHU10.RM1350D_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350D_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e849ab69-ac9d-372b-aa6e-75e42e0c2ec7" ] .

bldg:VM3A.ZONE.AHU10.RM1350E_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350E_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "082a8718-f194-30b6-9ced-c6df049a7050" ] .

bldg:VM3A.ZONE.AHU10.RM1350E_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350E_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "abca62aa-83eb-3ee7-bb80-e28c461d302d" ] .

bldg:VM3A.ZONE.AHU10.RM1350E_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350E_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "e4a90443-2129-303e-8afe-e1e0ff77a7d8" ] .

bldg:VM3A.ZONE.AHU10.RM1350E_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350E_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "874b5a09-3406-3f4c-b932-ec52d0087f5c" ] .

bldg:VM3A.ZONE.AHU10.RM1350E_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350E_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "36561271-525b-36c9-b385-da99490cc149" ] .

bldg:VM3A.ZONE.AHU10.RM1350E_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350E_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "65d3c45a-fa81-3c3e-a60e-f56f40fd5d6d" ] .

bldg:VM3A.ZONE.AHU10.RM1350E_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350E_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "1992f44c-ba74-303b-a8f1-712bed0f9500" ] .

bldg:VM3A.ZONE.AHU10.RM1350E_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350E_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "eeddb0af-521e-387e-88fb-2471809bd414" ] .

bldg:VM3A.ZONE.AHU10.RM1350E_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350E_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c4f20bfe-1926-3eb0-a555-ad30759151c4" ] .

bldg:VM3A.ZONE.AHU10.RM1350E_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350E_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "becbe8ff-32f0-329e-9bf7-4fba316f7d12" ] .

bldg:VM3A.ZONE.AHU10.RM1350E_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350E_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3b0e4992-7046-35a8-a29c-4774c1f4cc04" ] .

bldg:VM3A.ZONE.AHU10.RM1350E_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350E_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "17c3ce7d-a55c-36c8-8f0d-6f1be15e85eb" ] .

bldg:VM3A.ZONE.AHU10.RM1350G_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350G_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e6ebfbef-81c6-3b5d-9916-cd8ddb969fd6" ] .

bldg:VM3A.ZONE.AHU10.RM1350G_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350G_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6331ef44-a3f8-35e7-8889-2a662a5a57b5" ] .

bldg:VM3A.ZONE.AHU10.RM1350G_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350G_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "dde8fa03-4d30-3b8d-81ea-7e88edf5849d" ] .

bldg:VM3A.ZONE.AHU10.RM1350G_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350G_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "7ac0d482-817a-392a-9961-0867b65c1932" ] .

bldg:VM3A.ZONE.AHU10.RM1350G_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350G_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b73f22c5-706e-3f52-b888-ed3ed7731b54" ] .

bldg:VM3A.ZONE.AHU10.RM1350G_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350G_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0f390d39-2a85-3c73-9b7b-9a2fdd175a31" ] .

bldg:VM3A.ZONE.AHU10.RM1350G_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
