    rdfs:label "VM3A.ZONE.AHU10.RM1350G_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "52b4050d-a0e5-36a0-969f-0fd8d972ca6d" ] .

bldg:VM3A.ZONE.AHU10.RM1350G_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350G_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4dd43968-242b-3863-bf52-3cb67116cef4" ] .

bldg:VM3A.ZONE.AHU10.RM1350G_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350G_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5f01e107-3be5-357b-9e04-8dd839b3e4d0" ] .

bldg:VM3A.ZONE.AHU10.RM1350G_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350G_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7e45295a-17dc-37ce-a76f-ad8b99d5e8a7" ] .

bldg:VM3A.ZONE.AHU10.RM1350G_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350G_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6fed7d58-321c-3c84-be18-08df62a30deb" ] .

bldg:VM3A.ZONE.AHU10.RM1350G_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350G_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8bb7b257-6198-35d5-8017-8ff197670270" ] .

bldg:VM3A.ZONE.AHU10.RM1350H_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350H_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d8cada7b-308d-30ce-b781-9f29074fa0eb" ] .

bldg:VM3A.ZONE.AHU10.RM1350H_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350H_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fe5afc2e-d829-3ef1-814d-11f2dcbb133c" ] .

bldg:VM3A.ZONE.AHU10.RM1350H_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350H_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "65b7f52b-bb4d-34fa-8949-69c515868287" ] .

bldg:VM3A.ZONE.AHU10.RM1350H_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350H_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "af076955-1261-3aed-a460-4d2f18187dca" ] .

bldg:VM3A.ZONE.AHU10.RM1350H_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350H_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c1e719a6-efde-378a-a9f5-54ec0766a590" ] .

bldg:VM3A.ZONE.AHU10.RM1350H_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350H_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "67f33b23-fa4b-3e2a-9a9e-6c7b21e31135" ] .

bldg:VM3A.ZONE.AHU10.RM1350H_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350H_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "fc6e289a-7cd5-3b21-98ad-4bcf59456e7b" ] .

bldg:VM3A.ZONE.AHU10.RM1350H_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350H_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "bca1c645-a7db-349e-8e17-9c3c709dbe55" ] .

bldg:VM3A.ZONE.AHU10.RM1350H_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350H_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ce01689c-f317-30f9-a51a-97ab7d24f909" ] .

bldg:VM3A.ZONE.AHU10.RM1350H_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350H_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "604bad7a-309f-3fcd-9799-295e6aaec57f" ] .

bldg:VM3A.ZONE.AHU10.RM1350H_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350H_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cbacfb83-6f23-3747-89bb-8790108b6186" ] .

bldg:VM3A.ZONE.AHU10.RM1350H_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350H_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "627c17a7-0d2b-3e3f-8b3d-33d0410953c1" ] .

bldg:VM3A.ZONE.AHU10.RM1350R_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350R_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2d5a59bc-0d23-35bb-8607-8dc4517a52dd" ] .

bldg:VM3A.ZONE.AHU10.RM1350R_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350R_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0b15753e-646e-3932-be4d-bf84e17d4d08" ] .

bldg:VM3A.ZONE.AHU10.RM1350R_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350R_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "c0b2e1a2-fc39-31f2-a7df-e3f501be0af1" ] .

bldg:VM3A.ZONE.AHU10.RM1350R_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350R_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "adeb1d41-b26a-32f7-ad95-3b4d8c94249c" ] .

bldg:VM3A.ZONE.AHU10.RM1350R_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350R_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "59c94351-1902-3c23-8403-7131ea8793f9" ] .

bldg:VM3A.ZONE.AHU10.RM1350R_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350R_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6ccfa6c4-a45c-34c1-ac95-868e4fd9aab6" ] .

bldg:VM3A.ZONE.AHU10.RM1350R_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350R_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "4fb3a0f1-c40e-3823-ac75-fdf0ea5abbb9" ] .

bldg:VM3A.ZONE.AHU10.RM1350R_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350R_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "eb58e715-6130-3df0-9122-1c35eda6e899" ] .

bldg:VM3A.ZONE.AHU10.RM1350R_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350R_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0f58c2b2-879b-3d33-8746-9b973aafcad9" ] .

bldg:VM3A.ZONE.AHU10.RM1350R_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350R_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "92ad5e2b-4511-33f4-83ea-b541e3457fc2" ] .

bldg:VM3A.ZONE.AHU10.RM1350R_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350R_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0275e222-dc89-35e8-a730-e46ffc43bfe9" ] .

bldg:VM3A.ZONE.AHU10.RM1350R_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350R_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "61e49cee-4d96-3de0-b5a9-919cc8bf4d5a" ] .

bldg:VM3A.ZONE.AHU10.RM1350W_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350W_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "62b18378-883a-3adc-b2dc-cfc95bd75a01" ] .

bldg:VM3A.ZONE.AHU10.RM1350W_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350W_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f3a60db9-9fef-3967-a6eb-cd75a8bc3efc" ] .

bldg:VM3A.ZONE.AHU10.RM1350W_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350W_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "8c0da531-7a81-3009-80b4-c7bb81c72478" ] .

bldg:VM3A.ZONE.AHU10.RM1350W_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350W_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "7b29685d-8334-3f92-855d-4098d64c87ef" ] .

bldg:VM3A.ZONE.AHU10.RM1350W_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350W_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "eed2292b-b183-3dae-b5e6-af9f624f6619" ] .

bldg:VM3A.ZONE.AHU10.RM1350W_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350W_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d64c835d-99f5-3899-ad5f-13c1afa391ca" ] .

bldg:VM3A.ZONE.AHU10.RM1350W_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350W_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "57a78cc4-3fd4-3215-96d5-3a8462208257" ] .

bldg:VM3A.ZONE.AHU10.RM1350W_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350W_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "64a23abc-8858-3205-91b5-45ea952f4e09" ] .

bldg:VM3A.ZONE.AHU10.RM1350W_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350W_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4de18aab-fabc-385f-8468-303e5ce414cb" ] .

bldg:VM3A.ZONE.AHU10.RM1350W_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350W_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8defb9df-0424-38b0-89be-1f87536dbd12" ] .

bldg:VM3A.ZONE.AHU10.RM1350W_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350W_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "72ec9d94-ff33-3c29-9ef6-1ab1e191e1a5" ] .

bldg:VM3A.ZONE.AHU10.RM1350W_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350W_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "41dcc6ab-12de-3a0c-8957-f23396bf14ee" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_1_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dedf9c25-472f-32d3-b62b-508c0a96e55c" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_1_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b13a3568-8cf2-340f-b74b-6c4f89dea6f9" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_1_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "7b1325aa-8958-33cb-b139-cd241e8de8d7" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_1_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "18530d1b-63a0-3e0f-8608-1df94772d41f" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_1_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2e824b22-1307-3750-8d0a-c3b1fad8d6a0" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_1_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "de272d3a-2c30-30fc-8c6f-4a773f49b0fc" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_1_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "789ed9fe-e01a-395c-9811-2fde045b6c82" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_1_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "648d42c0-c3ea-3997-b3a1-12909c90b6ea" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_1_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bf98f815-90e6-3ed5-9226-a2d2a4690c4a" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_2_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "363a6dfe-b35d-3768-9c26-da719c6ecffe" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_2_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c6fd079c-27cd-3cf2-9b7d-5940af8ff9cc" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_2_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "4d22c627-aa27-3d5c-bc6d-1c3b105c390c" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_2_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "6bc8ac26-67ea-3232-9da3-8517a5ab75d1" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_2_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1275c410-1601-3a76-8f28-3ac9d4cdf176" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_2_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "72468fe2-9fea-3bb3-a2d3-ca992b122bf8" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_2_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f5bc9d55-d9fa-378b-8e67-72bbbb488759" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_2_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d652d3dd-c236-3347-94e5-abbfdba1f4bc" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_2_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "17540217-5d54-37bf-8d6c-6491c6046859" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_3_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_3_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cab14cb1-22f0-3cbe-83e0-6b29069118a6" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_3_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_3_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "79c3bcb2-ed10-3d27-89f1-14eed9a28858" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_3_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_3_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "9c2dbc5b-0973-32e3-a95e-85b25347f6e3" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_3_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_3_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "c462de14-bed2-3a4b-ab67-ccec06a756f3" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_3_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_3_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6c50e4e5-73e0-391c-9785-d1ce7fc6a74d" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_3_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_3_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fb6e0c25-1d7d-3886-90af-357f8f239625" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_3_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_3_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "98da0ec6-3952-381e-baf0-ab970fb2aae6" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_3_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_3_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cc09079c-88f8-3c31-bd31-c62541de8d0c" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_3_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_3_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5cb90011-9f47-316a-9c54-c5b37ae80236" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_4_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_4_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "34852103-c2d9-361c-8d20-8ce5ea770554" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_4_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_4_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7af988a4-8b73-3fb5-8eb2-626954196c9f" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_4_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_4_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "0f12cfac-bcb4-3449-9558-b7e5fcf40ff4" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_4_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_4_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "9246a46d-24cc-36d3-980f-dff6ff7b5b95" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_4_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_4_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1d2d912b-bb5c-3e1c-8221-4f4704bde9d5" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_4_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_4_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "24cc31fa-e4ce-3e30-94ad-41db6b44aed5" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_4_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_4_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "01592e2b-61f4-3555-963d-0e07559646da" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_4_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_4_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d42e2ffa-4d06-346e-aa94-541464855d44" ] .

bldg:VM3A.ZONE.AHU10.RM1350X_4_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350X_4_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "88cd6438-c13f-3fa9-98cc-0c042a354653" ] .

bldg:VM3A.ZONE.AHU10.RM1350Y_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350Y_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "bb18bd6b-fcec-3ce1-bc75-43d0a37cb694" ] .

bldg:VM3A.ZONE.AHU10.RM1350Y_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350Y_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3ef62525-0cef-3eff-9e3e-0414cb140b4c" ] .

bldg:VM3A.ZONE.AHU10.RM1350Y_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350Y_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "d516634c-427a-396e-b378-45384ee2d46c" ] .

bldg:VM3A.ZONE.AHU10.RM1350Y_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350Y_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "dfeae29f-3f50-3218-b448-8b9ce4a62082" ] .

bldg:VM3A.ZONE.AHU10.RM1350Y_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350Y_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1c17db88-29c7-3db1-8035-222bca6fcf49" ] .

bldg:VM3A.ZONE.AHU10.RM1350Y_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350Y_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "68320307-55dd-3358-b8ad-aa966e89559f" ] .

bldg:VM3A.ZONE.AHU10.RM1350Y_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350Y_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "670ded0e-dbe4-3073-a7fe-928199ee0d80" ] .

bldg:VM3A.ZONE.AHU10.RM1350Y_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350Y_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "2eb4487b-ced4-329f-999a-c60c17ec3513" ] .

bldg:VM3A.ZONE.AHU10.RM1350Y_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350Y_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a74ad115-6411-3739-99cc-fc1748674ec6" ] .

bldg:VM3A.ZONE.AHU10.RM1350Y_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350Y_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e9b0c984-550e-354e-80c6-d1ecdd6f496e" ] .

bldg:VM3A.ZONE.AHU10.RM1350Y_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350Y_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2a65aced-7243-3384-80bd-3095adf8aae7" ] .

bldg:VM3A.ZONE.AHU10.RM1350Y_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350Y_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3ad6c427-da1d-3b55-9ee7-b35a9a6f7270" ] .

bldg:VM3A.ZONE.AHU10.RM1350_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350_1_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "08818e5b-a38e-374b-bb85-6ab5f5eeb4e3" ] .

bldg:VM3A.ZONE.AHU10.RM1350_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350_1_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "782355fe-5e50-3a70-a289-4436a684623d" ] .

bldg:VM3A.ZONE.AHU10.RM1350_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350_1_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "474e0f18-a79a-3709-85f4-cdb0c18b7915" ] .

bldg:VM3A.ZONE.AHU10.RM1350_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350_1_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "b985e1c4-bcff-380b-9e31-1bc3b5bf237f" ] .

bldg:VM3A.ZONE.AHU10.RM1350_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350_1_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5ac0502e-2c18-3a4e-9c07-d28e9dc54886" ] .

bldg:VM3A.ZONE.AHU10.RM1350_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350_1_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b7c9b7bc-20c4-30a7-9253-e32509ba25eb" ] .

bldg:VM3A.ZONE.AHU10.RM1350_1_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350_1_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "822bec05-c5ef-39e3-97c2-cbd2f03b330d" ] .

bldg:VM3A.ZONE.AHU10.RM1350_1_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350_1_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9fb3a717-6d16-38f1-a3c8-248ae62a4a7f" ] .

bldg:VM3A.ZONE.AHU10.RM1350_1_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350_1_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ef41f629-27c4-3b90-9a7f-6abbd71ddae3" ] .

bldg:VM3A.ZONE.AHU10.RM1350_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350_1_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8297e74b-360b-3423-9717-70756499ad5b" ] .

bldg:VM3A.ZONE.AHU10.RM1350_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350_1_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3ef3ca41-2904-3d62-8006-835c05d4a7e9" ] .

bldg:VM3A.ZONE.AHU10.RM1350_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350_1_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d48480df-af39-3a5d-9f2e-e8c6dce5c2e1" ] .

bldg:VM3A.ZONE.AHU10.RM1350_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350_2_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e4b15094-e0bc-3dd2-89f5-6e4a547fd484" ] .

bldg:VM3A.ZONE.AHU10.RM1350_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350_2_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7e3b411d-ea86-3b2b-a45e-7e45eb7e7e4f" ] .

bldg:VM3A.ZONE.AHU10.RM1350_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350_2_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "ff93d235-057f-3919-b1f5-b6894db0fa08" ] .

bldg:VM3A.ZONE.AHU10.RM1350_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350_2_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "c50eeb44-b287-3f29-985d-943d91d9a876" ] .

bldg:VM3A.ZONE.AHU10.RM1350_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350_2_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a9cae3f4-7b0d-3496-a083-1769404b91b6" ] .

bldg:VM3A.ZONE.AHU10.RM1350_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350_2_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e364f4d0-3273-3857-b5a4-7b3cc536f5d1" ] .

bldg:VM3A.ZONE.AHU10.RM1350_2_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350_2_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "9cfdebf8-04ac-3025-a838-2699238f7bdd" ] .

bldg:VM3A.ZONE.AHU10.RM1350_2_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350_2_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0154a692-f036-304d-8974-2bf4a2000fd0" ] .

bldg:VM3A.ZONE.AHU10.RM1350_2_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350_2_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1bc84d9f-3646-3771-a5f3-55a951771a2c" ] .

bldg:VM3A.ZONE.AHU10.RM1350_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350_2_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "67b84a27-5b81-3ea2-a3e2-37553f2e22f0" ] .

bldg:VM3A.ZONE.AHU10.RM1350_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350_2_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7c4dc200-bad7-380b-9cfe-77c503baeef3" ] .

bldg:VM3A.ZONE.AHU10.RM1350_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1350_2_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "98c1bcde-1363-35b8-956e-63aa04a70531" ] .

bldg:VM3A.ZONE.AHU10.RM1354A_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1354A_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a06d7623-ba9b-320c-8279-3a48b501588b" ] .

bldg:VM3A.ZONE.AHU10.RM1354A_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1354A_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "dbab6009-68eb-3a0f-94c3-61055ff024a1" ] .

bldg:VM3A.ZONE.AHU10.RM1354A_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1354A_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "bf036ac2-0145-3294-82b7-f4c022b076a1" ] .

bldg:VM3A.ZONE.AHU10.RM1354A_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1354A_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "dcb42b83-8efc-3060-8215-e2a86919b6cf" ] .

bldg:VM3A.ZONE.AHU10.RM1354A_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1354A_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4c9d9b59-0bf6-30a4-9895-e14fb14f1946" ] .

bldg:VM3A.ZONE.AHU10.RM1354A_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1354A_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3f9928ca-2864-34ff-b6cb-0bbd5f9e953e" ] .

bldg:VM3A.ZONE.AHU10.RM1354A_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1354A_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "4359eb43-a750-362c-8178-5034f7833232" ] .

bldg:VM3A.ZONE.AHU10.RM1354A_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1354A_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "0e5c3366-371d-3844-b012-60366e382c97" ] .

bldg:VM3A.ZONE.AHU10.RM1354A_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1354A_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "32c7a479-ef6d-314e-9614-f30602af1f2f" ] .

bldg:VM3A.ZONE.AHU10.RM1354A_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1354A_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "982c41a6-3d0b-3360-8195-b6b330d2b643" ] .

bldg:VM3A.ZONE.AHU10.RM1354A_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1354A_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5b7b42ff-4876-31ef-81ed-bb96beff79e9" ] .

bldg:VM3A.ZONE.AHU10.RM1354A_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1354A_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0448cc25-529b-35cf-9833-8b9f8673fda6" ] .

bldg:VM3A.ZONE.AHU10.RM1361_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1361_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5c8597f3-d054-3f15-8034-597705dea61d" ] .

bldg:VM3A.ZONE.AHU10.RM1361_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1361_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "89970a6f-942c-3480-9c21-91d02e3d9cad" ] .

bldg:VM3A.ZONE.AHU10.RM1361_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1361_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "b80e9682-1e63-3d36-b918-e3c3bd1c1e0f" ] .

bldg:VM3A.ZONE.AHU10.RM1361_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1361_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "b5949d02-3362-3f13-babb-b7e8a056324b" ] .

bldg:VM3A.ZONE.AHU10.RM1361_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1361_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5499f6f5-48da-34ee-b164-addf8907aee8" ] .

bldg:VM3A.ZONE.AHU10.RM1361_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1361_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9313b03f-56d1-3bec-82f3-56a9ec99e3e5" ] .

bldg:VM3A.ZONE.AHU10.RM1361_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1361_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "f6aeb79e-ef7b-354f-a570-11431b20a719" ] .

bldg:VM3A.ZONE.AHU10.RM1361_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1361_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7252f0b2-b052-361b-9dfa-150b2510ff6e" ] .

bldg:VM3A.ZONE.AHU10.RM1361_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1361_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8d962518-d586-3244-b044-a5762391a933" ] .

bldg:VM3A.ZONE.AHU10.RM1361_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1361_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d1d1987e-3b82-391c-acd6-547b39d7eb53" ] .

bldg:VM3A.ZONE.AHU10.RM1361_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1361_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d8e6330e-245f-3232-9199-15a561d8e522" ] .

bldg:VM3A.ZONE.AHU10.RM1361_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1361_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6031225b-27cc-3871-bfd5-4d583fca131f" ] .

bldg:VM3A.ZONE.AHU10.RM1364_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1364_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5f1b462f-d179-35d0-991e-c6337200c176" ] .

bldg:VM3A.ZONE.AHU10.RM1364_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1364_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8c5b75d9-e45b-339e-a02c-95b0627264c6" ] .

bldg:VM3A.ZONE.AHU10.RM1364_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1364_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "e18d2fd5-1781-3f84-a512-d801acd3c117" ] .

bldg:VM3A.ZONE.AHU10.RM1364_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1364_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "c7a53dce-4545-34a4-8266-4dacf1ed3349" ] .

bldg:VM3A.ZONE.AHU10.RM1364_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1364_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "85177f58-d8fa-3d0b-b211-13f812f3a8a4" ] .

bldg:VM3A.ZONE.AHU10.RM1364_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1364_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "90d827d4-bbc7-38ff-aa17-3ddf60f603e5" ] .

bldg:VM3A.ZONE.AHU10.RM1364_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1364_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "3093fb77-8358-3a78-ab4b-f434bdc02e9e" ] .

bldg:VM3A.ZONE.AHU10.RM1364_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1364_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "8f8abd40-c124-3891-980d-b9a37698f65d" ] .

bldg:VM3A.ZONE.AHU10.RM1364_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1364_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4b4bde2f-d3cc-3606-b5ec-3b95172387b8" ] .

bldg:VM3A.ZONE.AHU10.RM1364_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1364_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5d7e009d-2de4-33d9-8bf6-d81204ec25d4" ] .

bldg:VM3A.ZONE.AHU10.RM1364_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1364_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0c66d373-c5a4-3bf1-a6db-5d6100a45710" ] .

bldg:VM3A.ZONE.AHU10.RM1364_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1364_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c7f48628-cf76-3e50-9295-01d04b38782a" ] .

bldg:VM3A.ZONE.AHU10.RM1368_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1368_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fccad500-a52f-34f2-b10e-bb80799529c5" ] .

bldg:VM3A.ZONE.AHU10.RM1368_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1368_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "96dca5f4-a615-3c6f-9a36-347b7d32aba7" ] .

bldg:VM3A.ZONE.AHU10.RM1368_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1368_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "d8d6b360-7e58-3612-966c-9822efc16c7b" ] .

bldg:VM3A.ZONE.AHU10.RM1368_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1368_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "df0dd1fe-8211-3f23-95d7-8734f890b153" ] .

bldg:VM3A.ZONE.AHU10.RM1368_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1368_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7810a975-21d5-33ab-b659-163e8ffdf404" ] .

bldg:VM3A.ZONE.AHU10.RM1368_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1368_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "190d9bc2-7b8f-3499-886d-9047d9a4e2a5" ] .

bldg:VM3A.ZONE.AHU10.RM1368_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1368_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "232cf53e-ba78-3ed8-8f83-770193090794" ] .

bldg:VM3A.ZONE.AHU10.RM1368_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1368_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "5d93b38c-8335-3850-8812-72a8d1ac01b1" ] .

bldg:VM3A.ZONE.AHU10.RM1368_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1368_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0fabe480-f407-31af-beff-35398651f489" ] .

bldg:VM3A.ZONE.AHU10.RM1368_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1368_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9a29fe77-cc81-3d34-bc20-4b84515d3e5a" ] .

bldg:VM3A.ZONE.AHU10.RM1368_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1368_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2869e554-6d5f-3c41-9d0e-4ba1e47ab6b1" ] .

bldg:VM3A.ZONE.AHU10.RM1368_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1368_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "37efb210-2298-33bd-8310-1b25e1b966b1" ] .

bldg:VM3A.ZONE.AHU10.RM1370_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1370_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f7e03d6b-0637-3abe-a707-e60f1c943e4e" ] .

bldg:VM3A.ZONE.AHU10.RM1370_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1370_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "28984658-0735-3819-8930-2b9693fe350d" ] .

bldg:VM3A.ZONE.AHU10.RM1370_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1370_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "05ccdfef-6f4b-3a34-9d33-be8cce4c8311" ] .

bldg:VM3A.ZONE.AHU10.RM1370_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1370_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "9830df4e-66b7-3a54-a582-73270d6b7f4f" ] .

bldg:VM3A.ZONE.AHU10.RM1370_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1370_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c5f98c02-3cf0-3a98-9b0e-8d85962d0382" ] .

bldg:VM3A.ZONE.AHU10.RM1370_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1370_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8404c7f4-c383-3c8f-b564-7d086a88364e" ] .

bldg:VM3A.ZONE.AHU10.RM1370_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1370_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "143e6c23-d024-30ff-bced-05b1e93be1cc" ] .

bldg:VM3A.ZONE.AHU10.RM1370_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1370_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "11426100-4d6d-3523-a747-46f161e1c616" ] .

bldg:VM3A.ZONE.AHU10.RM1370_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1370_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "68a922aa-d823-3a8e-b3b5-3df41a62207a" ] .

bldg:VM3A.ZONE.AHU10.RM1370_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1370_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1625d18c-2227-36c8-b4f8-e7d5ecf8f491" ] .

bldg:VM3A.ZONE.AHU10.RM1370_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1370_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "66db48f4-8924-3230-bc32-6c7b589826fb" ] .

bldg:VM3A.ZONE.AHU10.RM1370_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1370_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b9efaa9f-16b6-3aa7-b686-6de7451d269a" ] .

bldg:VM3A.ZONE.AHU10.RM1372_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1372_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3ebd046a-b077-312d-ae6f-e254e1e2f0b3" ] .

bldg:VM3A.ZONE.AHU10.RM1372_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1372_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5551baad-e156-3b36-932e-23574515e074" ] .

bldg:VM3A.ZONE.AHU10.RM1372_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1372_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "b45591a4-b5a9-3891-bc67-25429441d1a7" ] .

bldg:VM3A.ZONE.AHU10.RM1372_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1372_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "7bd25278-1307-3c60-864d-40e8c382ddf2" ] .

bldg:VM3A.ZONE.AHU10.RM1372_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1372_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "49b22e43-d142-3fd7-b257-9d337fa781ff" ] .

bldg:VM3A.ZONE.AHU10.RM1372_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1372_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ab0edf28-720d-34c3-9fc5-526a2ef910e9" ] .

bldg:VM3A.ZONE.AHU10.RM1372_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1372_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "ffa03f1b-f8e5-30f2-90cf-95c39ef6d62e" ] .

bldg:VM3A.ZONE.AHU10.RM1372_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1372_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "bafb95cb-3e9d-3b1b-9fb4-0b305973bf31" ] .

bldg:VM3A.ZONE.AHU10.RM1372_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1372_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0b02572d-b00f-3b76-8921-2aae5c3606ed" ] .

bldg:VM3A.ZONE.AHU10.RM1372_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1372_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "84da89fb-2776-3384-b4ee-37921872dbfa" ] .

bldg:VM3A.ZONE.AHU10.RM1372_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1372_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "80dfb908-9cba-3785-8ab6-7760526ade17" ] .

bldg:VM3A.ZONE.AHU10.RM1372_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1372_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "043e3d24-0b7b-38d0-b663-434c3f1e3c1f" ] .

bldg:VM3A.ZONE.AHU10.RM1379_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1379_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f39a9635-eb55-359d-88d1-d9d595f32d09" ] .

bldg:VM3A.ZONE.AHU10.RM1379_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1379_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "df2c352b-e890-3b9c-ae97-c361b269168e" ] .

bldg:VM3A.ZONE.AHU10.RM1379_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1379_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "1e9d70e3-f666-315d-a321-e0d41caf1c2d" ] .

bldg:VM3A.ZONE.AHU10.RM1379_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1379_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "13d2b187-24a2-3e2a-abac-d8a59ac24f5f" ] .

bldg:VM3A.ZONE.AHU10.RM1379_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1379_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ac3be5c6-cecd-3eca-960d-0f5967d11a12" ] .

bldg:VM3A.ZONE.AHU10.RM1379_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1379_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "86b58777-24f6-3a87-9867-aa511d61649a" ] .

bldg:VM3A.ZONE.AHU10.RM1379_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1379_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "2d92f7e3-c5b3-34f6-abe1-e824e051220c" ] .

bldg:VM3A.ZONE.AHU10.RM1379_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1379_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "1d66ff98-8f84-307b-83aa-d86320ebdfb8" ] .

bldg:VM3A.ZONE.AHU10.RM1379_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1379_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2fe54f9e-b332-35e2-b323-fe5949362b4a" ] .

bldg:VM3A.ZONE.AHU10.RM1379_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1379_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ec7158ef-5086-31a1-87b1-714267cbf953" ] .

bldg:VM3A.ZONE.AHU10.RM1379_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1379_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "57907634-27b7-3415-bd15-b461a8523e6c" ] .

bldg:VM3A.ZONE.AHU10.RM1379_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1379_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7a521f1a-be28-3f59-b951-8ef0a7e74da3" ] .

bldg:VM3A.ZONE.AHU10.RM1381_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1381_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8814527c-65fd-3c1f-84df-afb1e6779a77" ] .

bldg:VM3A.ZONE.AHU10.RM1381_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1381_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4277305c-4d39-3f82-b66f-6f86a9ed3ae7" ] .

bldg:VM3A.ZONE.AHU10.RM1381_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1381_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "b812bff3-692d-393a-aa05-bd76a0973015" ] .

bldg:VM3A.ZONE.AHU10.RM1381_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1381_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "7ad165ad-c4c4-3ee3-b9c1-d4da5fb5b8c8" ] .

bldg:VM3A.ZONE.AHU10.RM1381_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1381_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cc86ba18-8977-3e40-a560-68e60dab36ee" ] .

bldg:VM3A.ZONE.AHU10.RM1381_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1381_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "32009d07-2a83-3737-9547-051a9225fcf6" ] .

bldg:VM3A.ZONE.AHU10.RM1381_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1381_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "dc5235a2-c583-3688-bcbc-b7bf90fbe43f" ] .

bldg:VM3A.ZONE.AHU10.RM1381_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1381_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "dbb08b03-cce4-367d-9dea-2a8a2c167a94" ] .

bldg:VM3A.ZONE.AHU10.RM1381_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1381_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "418f7898-4036-314e-b08a-8c8cb2b3cb7f" ] .

bldg:VM3A.ZONE.AHU10.RM1381_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1381_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "935859fc-edfd-38bb-9366-e9aad649d4eb" ] .

bldg:VM3A.ZONE.AHU10.RM1381_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1381_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b89432ae-53ed-3a1a-886c-315fbddc828d" ] .

bldg:VM3A.ZONE.AHU10.RM1381_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1381_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8dcdddd0-25af-3f44-aa95-b0869d223e87" ] .

bldg:VM3A.ZONE.AHU10.RM1389_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1389_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3da22e15-651a-3339-bf97-42eaf0832453" ] .

bldg:VM3A.ZONE.AHU10.RM1389_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1389_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "555ca35e-4dc4-3733-99a3-e7d0c815cd0e" ] .

bldg:VM3A.ZONE.AHU10.RM1389_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1389_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "74e5d500-9bdc-318a-b77d-ec3026ac3e51" ] .

bldg:VM3A.ZONE.AHU10.RM1389_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1389_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "5096c363-54f9-33fc-8328-58cfe31d1680" ] .

bldg:VM3A.ZONE.AHU10.RM1389_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1389_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fe7acb8b-8bb4-3bc0-aa8a-944adae405f2" ] .

bldg:VM3A.ZONE.AHU10.RM1389_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1389_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e6a8015a-921e-36ff-a7d5-b9800cc57724" ] .

bldg:VM3A.ZONE.AHU10.RM1389_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1389_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "96314ddc-85da-30d9-b82c-195c2cfacb05" ] .

bldg:VM3A.ZONE.AHU10.RM1389_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1389_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "42f3d176-6a01-3b98-a046-0aab69b7b13f" ] .

bldg:VM3A.ZONE.AHU10.RM1389_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1389_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "31ab94b7-d0ee-3681-9f82-728d379a8588" ] .

bldg:VM3A.ZONE.AHU10.RM1389_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1389_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "555fff37-0052-3460-9a02-c6852b249426" ] .

bldg:VM3A.ZONE.AHU10.RM1389_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1389_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b99c3720-0da9-3247-be94-bfc535f23a6e" ] .

bldg:VM3A.ZONE.AHU10.RM1389_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1389_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b50a86bf-fed6-3cbf-aaa2-54e7999ef21d" ] .

bldg:VM3A.ZONE.AHU10.RM1550_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1550_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8b5068ed-1bda-3a8a-890a-1a9414324cbc" ] .

bldg:VM3A.ZONE.AHU10.RM1550_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1550_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6c790cbe-2e03-3cec-9b8d-2d86de46c3d2" ] .

bldg:VM3A.ZONE.AHU10.RM1550_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1550_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "13924507-a6db-30e4-a45e-7a410d77e297" ] .

bldg:VM3A.ZONE.AHU10.RM1550_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM1550_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "ebd1f0ea-e3ca-3e4c-b2cc-07f119996a0d" ] .

bldg:VM3A.ZONE.AHU10.RM1550_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1550_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "668a805b-4236-3b97-a5cf-77d4d831b9d7" ] .

bldg:VM3A.ZONE.AHU10.RM1550_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1550_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0c8f2ec4-f584-30d9-9344-87c1bb9f0d65" ] .

bldg:VM3A.ZONE.AHU10.RM1550_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1550_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "ea6fdcf8-d418-3e29-a204-7a9147a19a6d" ] .

bldg:VM3A.ZONE.AHU10.RM1550_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1550_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "21a38120-b0fd-38a8-b50d-40191d2bb588" ] .

bldg:VM3A.ZONE.AHU10.RM1550_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1550_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8038e2a5-243c-3438-92f4-68b65dc84b31" ] .

bldg:VM3A.ZONE.AHU10.RM1550_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM1550_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "02a01433-0360-35e1-80d1-38fe9da0a4cc" ] .

bldg:VM3A.ZONE.AHU10.RM1550_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1550_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6b9392f6-cb2f-32c0-9bc4-9fe65b787649" ] .

bldg:VM3A.ZONE.AHU10.RM1550_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM1550_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "70d6ddd3-ed3b-3cef-b76e-ffcbeec4cafb" ] .

bldg:VM3A.ZONE.AHU10.RM2300B_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300B_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e34d6a21-bb54-3d9d-a52d-e5e8088b28fe" ] .

bldg:VM3A.ZONE.AHU10.RM2300B_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300B_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "94707b4b-fe21-306b-aaa7-22bbc473b000" ] .

bldg:VM3A.ZONE.AHU10.RM2300B_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300B_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "5af30441-5e06-3726-be35-6aef32b3f1ab" ] .

bldg:VM3A.ZONE.AHU10.RM2300B_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300B_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "14bcd64e-18ee-30ac-8f17-7622d13a13d6" ] .

bldg:VM3A.ZONE.AHU10.RM2300B_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300B_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f16e1597-c30d-37ad-a879-2b78a648b8b4" ] .

bldg:VM3A.ZONE.AHU10.RM2300B_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300B_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0a266f09-e5f8-3d7d-84a5-22a77db2a672" ] .

bldg:VM3A.ZONE.AHU10.RM2300B_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300B_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "fbeef5e6-0b39-3cec-abd3-ab71a11fb2fc" ] .

bldg:VM3A.ZONE.AHU10.RM2300B_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300B_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ef0c269d-17b0-3e8e-9776-7c35e8aa24b0" ] .

bldg:VM3A.ZONE.AHU10.RM2300B_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300B_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "47224621-570c-3d4e-bf92-4b079ddee852" ] .

bldg:VM3A.ZONE.AHU10.RM2300B_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300B_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a7f4817e-5cff-33f8-94bc-3858633f8ff5" ] .

bldg:VM3A.ZONE.AHU10.RM2300B_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300B_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0832c844-7646-348e-a694-101ee97e40cb" ] .

bldg:VM3A.ZONE.AHU10.RM2300B_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300B_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cff411e1-6a07-3cd7-8048-d40395251711" ] .

bldg:VM3A.ZONE.AHU10.RM2300G_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300G_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a6f964a0-a85d-32fc-b7e0-8f6083abc98b" ] .

bldg:VM3A.ZONE.AHU10.RM2300G_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300G_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f2146873-a9ee-3b47-b0cf-fe05b336c6c3" ] .

bldg:VM3A.ZONE.AHU10.RM2300G_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300G_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "cfd81f9d-d746-3864-9c62-b085a84bf6b6" ] .

bldg:VM3A.ZONE.AHU10.RM2300G_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300G_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "861e858d-93c8-3fcf-9e6e-6695685c74e9" ] .

bldg:VM3A.ZONE.AHU10.RM2300G_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300G_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8080ef4c-6a76-3863-bc5b-6b5f7c0f49cb" ] .

bldg:VM3A.ZONE.AHU10.RM2300G_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300G_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7a598276-ab89-3cfa-9a5e-c48c2320d961" ] .

bldg:VM3A.ZONE.AHU10.RM2300G_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300G_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e8854a2a-8255-3f6a-b443-db138806add4" ] .

bldg:VM3A.ZONE.AHU10.RM2300G_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300G_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "887a4c27-8dc4-3ed4-a7fe-56a2bc3a6c18" ] .

bldg:VM3A.ZONE.AHU10.RM2300G_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300G_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "39d329b0-0055-3bfb-9078-451e61f56d06" ] .

bldg:VM3A.ZONE.AHU10.RM2300G_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300G_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "89579a93-d360-37b5-8480-b6b10db8507c" ] .

bldg:VM3A.ZONE.AHU10.RM2300G_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300G_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1277b85a-2059-3d2b-97aa-aa52b2491ba1" ] .

bldg:VM3A.ZONE.AHU10.RM2300G_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300G_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "49db6427-9bdf-399f-80db-93b672400bdc" ] .

bldg:VM3A.ZONE.AHU10.RM2300_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a3be87f7-cb1a-3968-b042-9ea312171739" ] .

bldg:VM3A.ZONE.AHU10.RM2300_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6817f5a6-3aa9-3694-a56c-2595f5a69bb6" ] .

bldg:VM3A.ZONE.AHU10.RM2300_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "d782e245-736b-3163-8c75-fa19e6a6a350" ] .

bldg:VM3A.ZONE.AHU10.RM2300_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "79afc1a0-f85b-35ae-a5e4-ae9ea8e3def4" ] .

bldg:VM3A.ZONE.AHU10.RM2300_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "30af5743-71d4-3784-8709-ec9e3f75940f" ] .

bldg:VM3A.ZONE.AHU10.RM2300_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "623953e6-e8a7-3bb3-8138-3c7c95cc5291" ] .

bldg:VM3A.ZONE.AHU10.RM2300_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "51a06b31-aa0e-3a82-a0fd-73976401b283" ] .

bldg:VM3A.ZONE.AHU10.RM2300_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "3be99221-1dde-3dfe-8dba-f631c1ec6f49" ] .

bldg:VM3A.ZONE.AHU10.RM2300_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "12825210-1771-36b5-85e4-350512e11c22" ] .

bldg:VM3A.ZONE.AHU10.RM2300_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b7af5fb6-f6ff-3090-a2ff-2a8e52932617" ] .

bldg:VM3A.ZONE.AHU10.RM2300_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f8df7c2e-386f-3fa8-ad18-9531c1cf0e96" ] .

bldg:VM3A.ZONE.AHU10.RM2300_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2300_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4a942516-a14c-3d67-9b76-5f4376236bf2" ] .

bldg:VM3A.ZONE.AHU10.RM2328A_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328A_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9f8a2dfa-baad-3efb-8c17-6e6f6a9aac81" ] .

bldg:VM3A.ZONE.AHU10.RM2328A_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328A_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6a835968-ee1b-3972-bb49-295ea62368fc" ] .

bldg:VM3A.ZONE.AHU10.RM2328A_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328A_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "3b6f2115-0758-3c96-b802-a09e3efac3ee" ] .

bldg:VM3A.ZONE.AHU10.RM2328A_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328A_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "cb7b3d1b-a367-3b37-84fa-6d217f6fd036" ] .

bldg:VM3A.ZONE.AHU10.RM2328A_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328A_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a7d56cfa-9292-39dd-9f13-a67c5f74909d" ] .

bldg:VM3A.ZONE.AHU10.RM2328A_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328A_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "95a5fde2-09b1-385d-aae2-a21e26ccd8cc" ] .

bldg:VM3A.ZONE.AHU10.RM2328A_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328A_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "db41bd2b-b3da-3958-bc87-2965a76e4d08" ] .

bldg:VM3A.ZONE.AHU10.RM2328A_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328A_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4da4aa2a-d59e-3a84-b98a-aca1edbcec09" ] .

bldg:VM3A.ZONE.AHU10.RM2328A_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328A_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3fb3e5b9-80aa-3d9b-8943-b8045b0db861" ] .

bldg:VM3A.ZONE.AHU10.RM2328A_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328A_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "691a7638-aab3-3673-993c-6e90c437e5c5" ] .

bldg:VM3A.ZONE.AHU10.RM2328A_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328A_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "82915851-fee7-3c55-9161-a344bd2e829b" ] .

bldg:VM3A.ZONE.AHU10.RM2328A_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328A_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bae09780-3583-34d8-a41a-492308a74572" ] .

bldg:VM3A.ZONE.AHU10.RM2328B_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328B_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a7724c3c-0080-34de-a433-44bcadc838a4" ] .

bldg:VM3A.ZONE.AHU10.RM2328B_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328B_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "817f114f-bba3-3fad-8b7c-ad34e5200c8a" ] .

bldg:VM3A.ZONE.AHU10.RM2328B_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328B_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "1710ed1d-3c53-3a81-a7b3-73543a7ce9c5" ] .

bldg:VM3A.ZONE.AHU10.RM2328B_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328B_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "fa437bfb-0aad-3c44-a992-9fc8b8f61ad6" ] .

bldg:VM3A.ZONE.AHU10.RM2328B_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328B_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8d432753-6ca1-357f-b9f6-d42f46795d40" ] .

bldg:VM3A.ZONE.AHU10.RM2328B_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328B_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ee9cbd54-a40f-3dc8-9455-62629c7f4745" ] .

bldg:VM3A.ZONE.AHU10.RM2328B_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328B_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "96084100-c65b-3693-bc3b-f44458adeac8" ] .

bldg:VM3A.ZONE.AHU10.RM2328B_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328B_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4cbdc39a-3768-3a78-8b59-18ec21fd221e" ] .

bldg:VM3A.ZONE.AHU10.RM2328B_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328B_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0cb11cc9-9d19-3a46-98e9-de98cd33e17d" ] .

bldg:VM3A.ZONE.AHU10.RM2328B_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328B_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e8d2ffe1-8801-3043-9ec8-50815538c8f5" ] .

bldg:VM3A.ZONE.AHU10.RM2328B_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328B_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e7675fc0-544a-3f7f-a699-96cf2b6644e2" ] .

bldg:VM3A.ZONE.AHU10.RM2328B_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328B_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a10bcc59-3855-3ee4-83ca-6620fe433396" ] .

bldg:VM3A.ZONE.AHU10.RM2328C_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328C_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5c9e27e2-6a0c-3055-a255-7f0b9a80655a" ] .

bldg:VM3A.ZONE.AHU10.RM2328C_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328C_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cf605661-2cdb-3067-a768-ac6cb770ac09" ] .

bldg:VM3A.ZONE.AHU10.RM2328C_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328C_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "2630a8c1-70dc-3ba6-8b58-3ac7f053f6cc" ] .

bldg:VM3A.ZONE.AHU10.RM2328C_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328C_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "7210f48e-6ee7-3435-9723-27c60a3402b5" ] .

bldg:VM3A.ZONE.AHU10.RM2328C_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328C_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "18b02030-0a55-3d54-9ffe-068ed87a8088" ] .

bldg:VM3A.ZONE.AHU10.RM2328C_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328C_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "69bc7f8b-63ef-368f-8554-174547ec388f" ] .

bldg:VM3A.ZONE.AHU10.RM2328C_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328C_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "c9957bd9-31a7-3e3b-b297-db6965fc4ec8" ] .

bldg:VM3A.ZONE.AHU10.RM2328C_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328C_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "ab5723a3-6850-3f33-b407-dbd39b6c2131" ] .

bldg:VM3A.ZONE.AHU10.RM2328C_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328C_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e89bcdab-34b4-374d-8064-ea7033cc3b7e" ] .

bldg:VM3A.ZONE.AHU10.RM2328C_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328C_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9d75417b-4179-3fb6-8b08-34bb89d8b8c4" ] .

bldg:VM3A.ZONE.AHU10.RM2328C_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328C_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "22ad9138-5e69-37c8-aa67-d61c91ab5c51" ] .

bldg:VM3A.ZONE.AHU10.RM2328C_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328C_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "461f5b67-1714-3a62-840b-6080ef34e496" ] .

bldg:VM3A.ZONE.AHU10.RM2328D_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328D_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8e15422f-8b24-375c-b0c3-2b83423282ad" ] .

bldg:VM3A.ZONE.AHU10.RM2328D_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328D_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4e871975-7c1c-3fb5-8774-fde641a4a4ef" ] .

bldg:VM3A.ZONE.AHU10.RM2328D_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328D_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "b1efd811-410a-3f0b-8ba1-d53e2cdc3314" ] .

bldg:VM3A.ZONE.AHU10.RM2328D_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328D_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "d7cf9909-4d27-351f-b1b3-e1dc014e4f3f" ] .

bldg:VM3A.ZONE.AHU10.RM2328D_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328D_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cb5df99f-eeb5-3120-8c78-944f2cd44165" ] .

bldg:VM3A.ZONE.AHU10.RM2328D_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328D_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2089cab2-375a-3c68-9f2d-097f079f903d" ] .

bldg:VM3A.ZONE.AHU10.RM2328D_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328D_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "ab435b6a-7985-39d7-a67c-38f941aa4005" ] .

bldg:VM3A.ZONE.AHU10.RM2328D_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328D_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "33d27245-e6eb-36d2-8410-a9b7849e809f" ] .

bldg:VM3A.ZONE.AHU10.RM2328D_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328D_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "83a35a95-f34a-39e6-b587-ca61fd483520" ] .

bldg:VM3A.ZONE.AHU10.RM2328D_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328D_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "07ecec88-9ae8-3b9f-8a5c-dc67661f39d1" ] .

bldg:VM3A.ZONE.AHU10.RM2328D_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328D_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c3eebdb7-1c4f-3782-acbf-6acf1a2896d3" ] .

bldg:VM3A.ZONE.AHU10.RM2328D_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328D_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e0fcfd5b-b297-3586-9496-890878df99fc" ] .

bldg:VM3A.ZONE.AHU10.RM2328F_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328F_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "99e7d082-8ac4-3059-9071-2b0773b2810f" ] .

bldg:VM3A.ZONE.AHU10.RM2328F_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328F_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e8d1118e-7301-397b-ab61-0d2abf6e981a" ] .

bldg:VM3A.ZONE.AHU10.RM2328F_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328F_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "fde5099a-bdbc-311b-898f-ee264c4f76a6" ] .

bldg:VM3A.ZONE.AHU10.RM2328F_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328F_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "f4924393-f33d-3dfd-ad4a-dcbd648b6c76" ] .

bldg:VM3A.ZONE.AHU10.RM2328F_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328F_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0223f9f8-6bc1-3590-8ade-6067da5570d6" ] .

bldg:VM3A.ZONE.AHU10.RM2328F_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328F_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e5b6dc72-2052-36fd-a96e-f67e45884505" ] .

bldg:VM3A.ZONE.AHU10.RM2328F_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328F_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "4af527f7-6f74-3970-9f2e-050d9ad5bece" ] .

bldg:VM3A.ZONE.AHU10.RM2328F_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328F_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b97cae6c-efb4-314e-908c-dbcc6cf609b3" ] .

bldg:VM3A.ZONE.AHU10.RM2328F_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328F_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ca7e883a-71ce-3efe-919d-9be010e206de" ] .

bldg:VM3A.ZONE.AHU10.RM2328F_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328F_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f51d0a7a-6bcc-3b48-a8e6-e44b4d09768a" ] .

bldg:VM3A.ZONE.AHU10.RM2328Y_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328Y_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d9f6c5ec-80fd-333e-b2d9-6adff7c548ed" ] .

bldg:VM3A.ZONE.AHU10.RM2328Y_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328Y_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3f4c736a-667a-32e8-a898-c659b7f1b0ce" ] .

bldg:VM3A.ZONE.AHU10.RM2328Y_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328Y_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "edc6f158-f5cd-37b6-a93b-83cdb03dc304" ] .

bldg:VM3A.ZONE.AHU10.RM2328Y_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328Y_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "bf086c05-bf75-35da-b08a-bbd585fabd7b" ] .

bldg:VM3A.ZONE.AHU10.RM2328Y_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328Y_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c72ca711-1109-3c6a-83ca-e5edeacf1131" ] .

bldg:VM3A.ZONE.AHU10.RM2328Y_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328Y_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "51e62ef1-ce7a-3a6f-b408-ac5cc9a20bbf" ] .

bldg:VM3A.ZONE.AHU10.RM2328Y_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328Y_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "5a88ec64-0207-3f79-9f31-da816e6dc56c" ] .

bldg:VM3A.ZONE.AHU10.RM2328Y_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328Y_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e5521d8f-9641-3690-923a-db82ffeba022" ] .

bldg:VM3A.ZONE.AHU10.RM2328Y_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328Y_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a9f70771-6969-336a-b9e8-8a8ea824e8a0" ] .

bldg:VM3A.ZONE.AHU10.RM2328Y_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328Y_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8249a1f4-ce9f-32cf-ba98-e94645b823c6" ] .

bldg:VM3A.ZONE.AHU10.RM2328_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328_1_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "60cac072-09eb-3bd5-a322-998ba42cea58" ] .

bldg:VM3A.ZONE.AHU10.RM2328_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328_1_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "21eae26c-e2ed-306b-9247-dd464214f931" ] .

bldg:VM3A.ZONE.AHU10.RM2328_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328_1_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "678473f4-8845-3c5b-8120-8e536a356044" ] .

bldg:VM3A.ZONE.AHU10.RM2328_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328_1_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "1bd59e68-dd1c-3521-a299-bade045903d0" ] .

bldg:VM3A.ZONE.AHU10.RM2328_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328_1_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ea209fb1-3936-3ec2-909a-b62cc435900b" ] .

bldg:VM3A.ZONE.AHU10.RM2328_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328_1_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "98485df8-8ad3-34b8-821f-5acd7e692609" ] .

bldg:VM3A.ZONE.AHU10.RM2328_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328_1_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "32e2bfcb-33d8-3ac6-ac1b-860ae3f43e2f" ] .

bldg:VM3A.ZONE.AHU10.RM2328_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328_1_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8cfbd825-591e-372f-b181-ac528034332f" ] .

bldg:VM3A.ZONE.AHU10.RM2328_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328_1_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4a041bdb-79b1-3785-b332-a81cac4a1f91" ] .

bldg:VM3A.ZONE.AHU10.RM2328_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328_2_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "28060491-198f-3fd4-8aca-58c634e093a9" ] .

bldg:VM3A.ZONE.AHU10.RM2328_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328_2_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f67d0172-40b3-3eb7-8723-b6b996a022f6" ] .

bldg:VM3A.ZONE.AHU10.RM2328_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328_2_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "795fa6b1-d282-3b3b-925e-701529ee94f9" ] .

bldg:VM3A.ZONE.AHU10.RM2328_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328_2_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "e99b199b-848d-3c68-b7ee-53e83df1f10e" ] .

bldg:VM3A.ZONE.AHU10.RM2328_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328_2_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b63cdb7f-08e7-33c5-aa88-d2ded05b4cbc" ] .

bldg:VM3A.ZONE.AHU10.RM2328_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328_2_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "24e8299b-8394-3652-98c8-236c7a5208b4" ] .

bldg:VM3A.ZONE.AHU10.RM2328_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328_2_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8abacb62-5330-3f94-83db-bbe9b9f89d55" ] .

bldg:VM3A.ZONE.AHU10.RM2328_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328_2_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3daaf9e3-8454-3998-8a3e-11ff97c1056a" ] .

bldg:VM3A.ZONE.AHU10.RM2328_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM2328_2_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9be57c85-2e83-3fc2-bc0d-9df153f2ef28" ] .

bldg:VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "95f54ac1-43ea-33f8-b846-6793fa8cde47" ] .

bldg:VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "39a1b3a9-b621-374c-9781-56a377fcafd0" ] .

bldg:VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "4e7f16af-f0a5-340f-a832-69129a15b931" ] .

bldg:VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "47f6c14a-ebb3-33d5-9d91-1c63773e44a8" ] .

bldg:VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5ee0d939-dc6e-363a-8718-4dfbb46de71b" ] .

bldg:VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "37933e7d-77dd-37b8-91e1-7ee84b177e08" ] .

bldg:VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "da7006d4-8b33-390c-a96d-209ae6404dc7" ] .

bldg:VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "98dab259-1d0f-3886-be94-c4a340da93e3" ] .

bldg:VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fe2ef4e6-a417-30e3-9de3-19ad0c818d95" ] .

bldg:VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dfd38abf-862d-33cd-9e26-7eebb992f1a1" ] .

bldg:VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "aead049b-a5ef-3ea8-9e5c-b962ff4a106d" ] .

bldg:VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3300B_1_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1f1fb6b1-e3a1-3da8-aa14-fdf4a899dff9" ] .

bldg:VM3A.ZONE.AHU10.RM3300H_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3300H_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "390186ea-26a9-3c56-96fc-99cca5c21196" ] .

bldg:VM3A.ZONE.AHU10.RM3300H_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3300H_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6d7d9c29-0725-39f8-ad30-099020f993e7" ] .

bldg:VM3A.ZONE.AHU10.RM3300H_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM3300H_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "dbc26162-b97f-3998-99b2-bec4331db339" ] .

bldg:VM3A.ZONE.AHU10.RM3300H_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM3300H_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "1e350409-d369-310a-b84c-09aa4d6c0eab" ] .

bldg:VM3A.ZONE.AHU10.RM3300H_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3300H_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b3da9998-b8d1-3143-b3ab-2010b9910325" ] .

bldg:VM3A.ZONE.AHU10.RM3300H_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3300H_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7f539a30-9b56-38d5-beae-c5eddb36df63" ] .

bldg:VM3A.ZONE.AHU10.RM3300H_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3300H_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "eafb530e-8ef9-3406-989c-b78159ea5886" ] .

bldg:VM3A.ZONE.AHU10.RM3300H_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3300H_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "6095cccd-538c-3770-9c87-b7f6e4a45dbe" ] .

bldg:VM3A.ZONE.AHU10.RM3300H_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3300H_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b58ecb33-68b3-33cb-9b87-ee3961b4b7e3" ] .

bldg:VM3A.ZONE.AHU10.RM3300H_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3300H_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "796ba8c4-2b87-3ab2-be01-803477db59b7" ] .

bldg:VM3A.ZONE.AHU10.RM3300H_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3300H_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3ed1f9cf-bac3-380e-b977-cdafbcb5c9fb" ] .

bldg:VM3A.ZONE.AHU10.RM3300H_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3300H_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "770f8d0c-f401-39f8-95ce-f47f839cb0bc" ] .

bldg:VM3A.ZONE.AHU10.RM3335_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3335_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "04f6ed32-1f93-3ce4-bfef-b18b7e032d8e" ] .

bldg:VM3A.ZONE.AHU10.RM3335_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3335_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9045cb4a-68b2-30e4-82df-aaa720584873" ] .

bldg:VM3A.ZONE.AHU10.RM3335_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM3335_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "3168ef3b-b05a-36d2-8879-2838ac42a292" ] .

bldg:VM3A.ZONE.AHU10.RM3335_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM3335_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "f9b04933-0533-3e89-a971-d7925ecee593" ] .

bldg:VM3A.ZONE.AHU10.RM3335_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3335_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1fd67a27-6e14-3233-bc9b-643aca95f8fe" ] .

bldg:VM3A.ZONE.AHU10.RM3335_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3335_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f4622bd6-ab59-3754-8cf8-934f7b7555a5" ] .

bldg:VM3A.ZONE.AHU10.RM3335_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3335_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "4704c79b-b1db-3320-a2f6-867ed38a0a0e" ] .

bldg:VM3A.ZONE.AHU10.RM3335_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3335_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "86b07d9d-5ea2-3eee-9b88-1c7d294260d7" ] .

bldg:VM3A.ZONE.AHU10.RM3335_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3335_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "40aa0d77-2709-3d72-9fea-f4cd210e104b" ] .

bldg:VM3A.ZONE.AHU10.RM3335_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3335_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5d390fd0-27f3-3926-acf8-22502a31e27b" ] .

bldg:VM3A.ZONE.AHU10.RM3335_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3335_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "941979b0-7417-3129-b3eb-58a9495f5311" ] .

bldg:VM3A.ZONE.AHU10.RM3335_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3335_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f4a404c4-a07c-3e72-a6f4-42e7e19893bd" ] .

bldg:VM3A.ZONE.AHU10.RM3336A_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336A_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6df732e7-dbb8-39cc-bdb3-e12bd3a3ee72" ] .

bldg:VM3A.ZONE.AHU10.RM3336A_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336A_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "929ff69c-5e43-3b60-9da7-ee673f49c5dc" ] .

bldg:VM3A.ZONE.AHU10.RM3336A_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336A_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "eaf4f51d-da07-38af-92dd-06ffc88c008d" ] .

bldg:VM3A.ZONE.AHU10.RM3336A_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336A_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "a633ad1c-4fc0-3f4a-9529-bd93b1f96422" ] .

bldg:VM3A.ZONE.AHU10.RM3336A_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336A_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "400757c1-b340-33a0-98ea-506833a32c7d" ] .

bldg:VM3A.ZONE.AHU10.RM3336A_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336A_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "caeee330-5b13-3f07-b3cc-db8afc5244ed" ] .

bldg:VM3A.ZONE.AHU10.RM3336A_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336A_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "650c0188-a1eb-3dd4-8092-f4818d449368" ] .

bldg:VM3A.ZONE.AHU10.RM3336A_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336A_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "9ede6dfa-9965-3aab-99e8-3829eee52b08" ] .

bldg:VM3A.ZONE.AHU10.RM3336A_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336A_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bf8833d5-6728-313a-a342-31b5c69c64f3" ] .

bldg:VM3A.ZONE.AHU10.RM3336A_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336A_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8d459f6e-5a3b-3440-b5da-d94e15dec38b" ] .

bldg:VM3A.ZONE.AHU10.RM3336A_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336A_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "98b14ad4-cf12-3694-849c-3a669d1711e6" ] .

bldg:VM3A.ZONE.AHU10.RM3336A_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336A_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "547421a0-3af2-3abb-b8e1-0ded0adbc56f" ] .

bldg:VM3A.ZONE.AHU10.RM3336B_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336B_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "241e0921-070f-37d0-b1a5-94d52cbfa42e" ] .

bldg:VM3A.ZONE.AHU10.RM3336B_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336B_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e81d8fce-542b-3ca5-9420-e3a5f7063b29" ] .

bldg:VM3A.ZONE.AHU10.RM3336B_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336B_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "39aebf44-54f6-3728-aedb-8c415525bc8e" ] .

bldg:VM3A.ZONE.AHU10.RM3336B_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336B_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "89183d71-7ae5-3dda-9e45-af94c2604430" ] .

bldg:VM3A.ZONE.AHU10.RM3336B_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336B_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cf3ef5d4-7422-3efb-b63b-98ed5fe3c5c4" ] .

bldg:VM3A.ZONE.AHU10.RM3336B_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336B_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a681b45b-1934-31ee-9ec8-36a687c231e5" ] .

bldg:VM3A.ZONE.AHU10.RM3336B_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336B_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "1efebf92-0a10-360d-8ce6-b07ed725e806" ] .

bldg:VM3A.ZONE.AHU10.RM3336B_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336B_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "4e200446-3f0a-36dc-8594-6247aa320caf" ] .

bldg:VM3A.ZONE.AHU10.RM3336B_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336B_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "227048c0-f7f0-31ee-8892-61136725a39c" ] .

bldg:VM3A.ZONE.AHU10.RM3336B_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336B_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b537ba8f-c8ef-3dd5-af09-7fb79b8210f4" ] .

bldg:VM3A.ZONE.AHU10.RM3336B_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336B_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4bd91fdd-c178-3b30-9ada-5e024bf8da9b" ] .

bldg:VM3A.ZONE.AHU10.RM3336B_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336B_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "81977638-a424-35d9-97b5-8426e680ffde" ] .

bldg:VM3A.ZONE.AHU10.RM3336C_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336C_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "431300a0-5316-35c0-a526-10bd1f98e1c9" ] .

bldg:VM3A.ZONE.AHU10.RM3336C_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336C_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a9b83aae-3983-3f12-b31c-2c9a548ae54d" ] .

bldg:VM3A.ZONE.AHU10.RM3336C_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336C_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "95f87164-da47-3967-bcf7-47fc2c857b62" ] .

bldg:VM3A.ZONE.AHU10.RM3336C_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336C_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "6608fffa-3098-39a9-a1b6-cdf9ca0f5100" ] .

bldg:VM3A.ZONE.AHU10.RM3336C_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336C_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cba4e204-4a33-3c41-9d92-44d9ca22fe6a" ] .

bldg:VM3A.ZONE.AHU10.RM3336C_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336C_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "66de63c2-e7d6-35f8-ab0a-a35e9d5d5004" ] .

bldg:VM3A.ZONE.AHU10.RM3336C_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336C_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "910e7838-2a03-3019-8aca-7d0935c97fe6" ] .

bldg:VM3A.ZONE.AHU10.RM3336C_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336C_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "42884f86-95b6-3931-ba61-aeeb3aa6d453" ] .

bldg:VM3A.ZONE.AHU10.RM3336C_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336C_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "585835b6-e3a3-3d5a-bdc1-abfb3dabbbd1" ] .

bldg:VM3A.ZONE.AHU10.RM3336C_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336C_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1e92ddb1-56b1-3e07-bb64-2a6f0e032e74" ] .

bldg:VM3A.ZONE.AHU10.RM3336C_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336C_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "52ff79e9-1a31-3f1b-920d-0150be4f53b7" ] .

bldg:VM3A.ZONE.AHU10.RM3336C_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336C_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f9362b62-2bdd-30e4-a03b-5a119fe2580e" ] .

bldg:VM3A.ZONE.AHU10.RM3336D_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336D_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cbefa7b0-eb53-335b-9878-52426b701280" ] .

bldg:VM3A.ZONE.AHU10.RM3336D_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336D_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "146558f6-9404-3687-a98b-6d0ccc45d068" ] .

bldg:VM3A.ZONE.AHU10.RM3336D_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336D_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "fb344def-f241-3750-a683-e073e1273c06" ] .

bldg:VM3A.ZONE.AHU10.RM3336D_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336D_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "006dad67-5e65-3cae-b50d-49be8b1229fb" ] .

bldg:VM3A.ZONE.AHU10.RM3336D_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336D_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f2b17f95-580b-3b19-9fd0-252bfda61e9f" ] .

bldg:VM3A.ZONE.AHU10.RM3336D_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336D_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e74e92a3-669c-3a80-956f-75beec6969fa" ] .

bldg:VM3A.ZONE.AHU10.RM3336D_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336D_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "4c3a57ac-867e-3ab9-ad5f-e713d83b9680" ] .

bldg:VM3A.ZONE.AHU10.RM3336D_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336D_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "71d71f05-6097-3498-9214-c9c01ce3bc82" ] .

bldg:VM3A.ZONE.AHU10.RM3336D_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336D_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "03b715b2-2a61-3f6a-b481-b99e92dd29cd" ] .

bldg:VM3A.ZONE.AHU10.RM3336D_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336D_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "72129a16-c6c3-37eb-8070-d8de530c0e07" ] .

bldg:VM3A.ZONE.AHU10.RM3336D_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336D_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "81100561-b454-3947-9c7f-e4b4c249015d" ] .

bldg:VM3A.ZONE.AHU10.RM3336D_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336D_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4c0a949a-bff5-31c7-9b04-0535578e27d2" ] .

bldg:VM3A.ZONE.AHU10.RM3336Y_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336Y_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "db93291d-89e7-3a40-a8eb-913ff82761e4" ] .

bldg:VM3A.ZONE.AHU10.RM3336Y_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336Y_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "de31b3eb-22e9-3a85-bd72-0ca1eafa8db6" ] .

bldg:VM3A.ZONE.AHU10.RM3336Y_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336Y_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "e8496ce5-c2d9-36d1-aca0-6db2f8126316" ] .

bldg:VM3A.ZONE.AHU10.RM3336Y_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336Y_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "0a84aecf-d6c1-3314-a0d8-1682d1d7e72b" ] .

bldg:VM3A.ZONE.AHU10.RM3336Y_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336Y_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7ee4d4a7-fe32-30c6-9aa6-81b4fda6bee9" ] .

bldg:VM3A.ZONE.AHU10.RM3336Y_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336Y_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0a7f713e-e05e-3933-bc52-c6b6d9335934" ] .

bldg:VM3A.ZONE.AHU10.RM3336Y_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336Y_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "5924f0f2-3552-3198-8b63-3049bfbc1c0d" ] .

bldg:VM3A.ZONE.AHU10.RM3336Y_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336Y_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "745ac3c4-7d9a-347c-be3f-4bb8e0536e59" ] .

bldg:VM3A.ZONE.AHU10.RM3336Y_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336Y_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a38a55f7-660a-3079-9212-b43968f05941" ] .

bldg:VM3A.ZONE.AHU10.RM3336Y_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336Y_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "5adc2cfc-6b92-35f4-a8ab-3947a753e90a" ] .

bldg:VM3A.ZONE.AHU10.RM3336Y_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336Y_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "da5e9230-54b3-3559-b1af-34848bf2e941" ] .

bldg:VM3A.ZONE.AHU10.RM3336Y_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336Y_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "34a3bf54-f754-353a-8bdf-10ba3c8c5e13" ] .

bldg:VM3A.ZONE.AHU10.RM3336_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336_1_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "831b04a0-5790-3fde-9cd4-a28287b907e7" ] .

bldg:VM3A.ZONE.AHU10.RM3336_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336_1_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "17f51f62-b8c6-3548-bf21-81be18f727e9" ] .

bldg:VM3A.ZONE.AHU10.RM3336_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336_1_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "db8e0332-5263-39c8-8e38-2bfce7d5a68d" ] .

bldg:VM3A.ZONE.AHU10.RM3336_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336_1_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "e29aedfd-7423-3213-8331-28cfbaf26d64" ] .

bldg:VM3A.ZONE.AHU10.RM3336_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336_1_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9f5f8428-0f36-35d8-8367-4d67713b6573" ] .

bldg:VM3A.ZONE.AHU10.RM3336_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336_1_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "43270c0c-90a8-3db5-baa7-71e7949cd86c" ] .

bldg:VM3A.ZONE.AHU10.RM3336_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336_1_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "84e7447b-418a-3e78-a235-04979c832eae" ] .

bldg:VM3A.ZONE.AHU10.RM3336_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336_1_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "35c87587-f4c1-377b-b2c8-4d8316ef4895" ] .

bldg:VM3A.ZONE.AHU10.RM3336_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336_1_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "718216fd-f7c2-3994-9914-3ce9f588fb20" ] .

bldg:VM3A.ZONE.AHU10.RM3336_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336_2_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8eac4753-aee9-3a1f-bfbd-9b14b7ef5955" ] .

bldg:VM3A.ZONE.AHU10.RM3336_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336_2_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c3fa9462-ca4a-36e2-9554-b4e99326acbe" ] .

bldg:VM3A.ZONE.AHU10.RM3336_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336_2_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "4dadc1bb-f483-338b-878b-1d276e22885d" ] .

bldg:VM3A.ZONE.AHU10.RM3336_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336_2_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "fa822541-15b6-3fbf-b01c-aee8015f335f" ] .

bldg:VM3A.ZONE.AHU10.RM3336_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336_2_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "65b115a8-5f9b-379d-8c4e-965be1a17b34" ] .

bldg:VM3A.ZONE.AHU10.RM3336_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336_2_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c3937b5f-dce6-3d53-9434-20cea89f9a38" ] .

bldg:VM3A.ZONE.AHU10.RM3336_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336_2_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "58b8a599-6446-3ecc-95f6-82637fe2a1de" ] .

bldg:VM3A.ZONE.AHU10.RM3336_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336_2_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ddc2d1d3-9ded-3323-92d3-13c2d368fa3e" ] .

bldg:VM3A.ZONE.AHU10.RM3336_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM3336_2_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "365991d0-8409-32de-80fe-482043944fdb" ] .

bldg:VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ee28afc2-d860-34d0-aad0-0a76eaa2839c" ] .

bldg:VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "45a5a112-dde4-3b95-b441-b9539b66b27a" ] .

bldg:VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "9939d23c-b401-3a8a-95c9-5fd003296882" ] .

bldg:VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "0278558e-957a-3f08-8dfd-6838eced660e" ] .

bldg:VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "47990dea-a288-3f66-bb68-81ab38e2c8a2" ] .

bldg:VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "8fc282ac-2d7c-3c5c-bc8e-cb883a6c574b" ] .

bldg:VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "7cc45c12-39b8-34c6-a6f2-756fe5714e6a" ] .

bldg:VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "08ef8936-47ff-36e6-a983-786a530f44e9" ] .

bldg:VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3d23fe1e-5a2b-3562-9bac-46f9b3410aec" ] .

bldg:VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dfb1644c-134d-3a96-ba81-f4f1959017f7" ] .

bldg:VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "390e2025-9b41-3e35-bd97-d8a784950744" ] .

bldg:VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300B_1_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "94948d80-3ed5-3a9a-8cdf-8af379083271" ] .

bldg:VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3c5849e2-99f4-371a-b83c-b11977368c7c" ] .

bldg:VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7af21f98-921b-3f30-a241-4735da510fb9" ] .

bldg:VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "eaa385d3-3eb8-3109-b01a-4c0306f8c635" ] .

bldg:VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "1eccd1da-a95b-38bb-bf43-a26f2a086baa" ] .

bldg:VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e6af4abd-9e5c-33bf-812d-35cc6714c49b" ] .

bldg:VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b4ebc224-2b6b-3335-8bb2-78eb1473e20b" ] .

bldg:VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "4f3e7426-034c-38ca-be74-46aef573aec2" ] .

bldg:VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c175dcd2-5fcf-3da3-b64b-7199dedfd174" ] .

bldg:VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a5680293-e29c-328e-ba02-f09f76c3fff0" ] .

bldg:VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "38b66c0f-7e9d-3557-9b46-41ccff8d151b" ] .

bldg:VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "20dd95ee-6729-314a-ab41-d182732c7a2b" ] .

bldg:VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300B_2_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c415a72a-2910-3d90-a1e1-115007c1e58c" ] .

bldg:VM3A.ZONE.AHU10.RM4300G_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300G_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e0a851c7-944c-3f6f-a24c-85f57d15c6a6" ] .

bldg:VM3A.ZONE.AHU10.RM4300G_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300G_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3ac75320-b8a2-3f62-88be-070229951fb8" ] .

bldg:VM3A.ZONE.AHU10.RM4300G_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300G_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "d8bf334b-953f-3994-8383-fe8203877669" ] .

bldg:VM3A.ZONE.AHU10.RM4300G_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300G_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "a7b5dbec-9d49-3b2c-8aaf-9d08bf01baa1" ] .

bldg:VM3A.ZONE.AHU10.RM4300G_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300G_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e5f6065f-813a-3381-9623-0345a7453f2e" ] .

bldg:VM3A.ZONE.AHU10.RM4300G_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300G_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9ee2f0d3-29e5-3e88-8859-d78fadc16d22" ] .

bldg:VM3A.ZONE.AHU10.RM4300G_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300G_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "4c74df57-4aff-3378-abb4-a0b7cadda285" ] .

bldg:VM3A.ZONE.AHU10.RM4300G_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300G_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "c55413d4-cd4a-3948-8bcf-8c337efab95a" ] .

bldg:VM3A.ZONE.AHU10.RM4300G_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300G_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bad8f19b-b777-3564-83a5-5cdc23cf1133" ] .

bldg:VM3A.ZONE.AHU10.RM4300G_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300G_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b869eea0-6dcf-36f1-abdf-29286e88f8e8" ] .

bldg:VM3A.ZONE.AHU10.RM4300G_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300G_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "96cfe211-e2a7-346c-8d36-127efd2b75bc" ] .

bldg:VM3A.ZONE.AHU10.RM4300G_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4300G_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c3390fd8-9492-34c2-8736-66e5c2eb3736" ] .

bldg:VM3A.ZONE.AHU10.RM4318D_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318D_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d6fe7e39-8f6c-3726-89d5-54331c6ee09f" ] .

bldg:VM3A.ZONE.AHU10.RM4318D_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318D_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "503474e1-637b-34a9-9dad-bb31c6cb7407" ] .

bldg:VM3A.ZONE.AHU10.RM4318D_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318D_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "b22ef2ef-4069-34f1-bbe7-57d9f3a82c2c" ] .

bldg:VM3A.ZONE.AHU10.RM4318D_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318D_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "c1623c89-e3d4-3c0a-8636-72af68223410" ] .

bldg:VM3A.ZONE.AHU10.RM4318D_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318D_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "895bb317-9afe-3db4-9575-0d21b2471768" ] .

bldg:VM3A.ZONE.AHU10.RM4318D_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318D_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "1bf49a5c-ef52-33b9-b4c3-275a682d5417" ] .

bldg:VM3A.ZONE.AHU10.RM4318D_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318D_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "e4d22b6a-e81e-35cc-9f49-46cdfc3f31c6" ] .

bldg:VM3A.ZONE.AHU10.RM4318D_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318D_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e2992bb6-087c-3d41-835d-edad96c0d589" ] .

bldg:VM3A.ZONE.AHU10.RM4318D_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318D_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a18e2d4f-1b19-39cf-ab6a-df2f09a5f9e3" ] .

bldg:VM3A.ZONE.AHU10.RM4318D_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318D_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "e614aeb1-461a-3fe1-9c49-a49060e2832e" ] .

bldg:VM3A.ZONE.AHU10.RM4318D_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318D_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a31d93af-2130-3c44-a7c6-997ee4301817" ] .

bldg:VM3A.ZONE.AHU10.RM4318D_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318D_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "12d3527f-050e-34e5-8d74-1534fdaa25ea" ] .

bldg:VM3A.ZONE.AHU10.RM4318F_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318F_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0aeeef60-74f9-34e7-a837-950f8e7f67d1" ] .

bldg:VM3A.ZONE.AHU10.RM4318F_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318F_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "34fa4b8d-cdd4-3591-a054-58ad6e09c528" ] .

bldg:VM3A.ZONE.AHU10.RM4318F_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318F_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "5e22adce-8647-3ba7-82a0-96feaff10178" ] .

bldg:VM3A.ZONE.AHU10.RM4318F_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318F_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "29734552-e9d8-3e71-ac1d-3f86173d972d" ] .

bldg:VM3A.ZONE.AHU10.RM4318F_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318F_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ff59ab56-b6a1-3256-b66b-bb3f8c7beb87" ] .

bldg:VM3A.ZONE.AHU10.RM4318F_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318F_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "210d157e-0eee-3be1-afc0-f61bd18ca5cd" ] .

bldg:VM3A.ZONE.AHU10.RM4318F_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318F_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "21a6e213-3412-371d-b0e7-a4c4d3340b54" ] .

bldg:VM3A.ZONE.AHU10.RM4318F_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318F_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7ea2bb1c-1307-3398-b225-68e31ab84bdb" ] .

bldg:VM3A.ZONE.AHU10.RM4318F_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318F_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "caa52d3a-8528-3e9a-9cae-7636dfcea23f" ] .

bldg:VM3A.ZONE.AHU10.RM4318F_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318F_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a70b3c5d-8212-345b-b38c-dad78ab6e5ef" ] .

bldg:VM3A.ZONE.AHU10.RM4318F_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318F_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "29ff5e3b-a360-3756-ab41-ec396ccef8a0" ] .

bldg:VM3A.ZONE.AHU10.RM4318F_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318F_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "323ef468-c865-3e5f-b9d0-7dd7751c143b" ] .

bldg:VM3A.ZONE.AHU10.RM4318_3_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318_3_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "37639f2a-64ed-36ec-b8bf-1959accc4da8" ] .

bldg:VM3A.ZONE.AHU10.RM4318_3_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318_3_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "20b9a1b6-ab11-36bf-b5ee-450638142816" ] .

bldg:VM3A.ZONE.AHU10.RM4318_3_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318_3_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "e6247107-a62f-34af-86f5-9bc11ee127fd" ] .

bldg:VM3A.ZONE.AHU10.RM4318_3_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318_3_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "d866d28e-e2bc-3d83-886b-f9e4a3a7d258" ] .

bldg:VM3A.ZONE.AHU10.RM4318_3_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318_3_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "01ff1536-88df-3a60-9458-8061b8901029" ] .

bldg:VM3A.ZONE.AHU10.RM4318_3_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318_3_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f8b5f7cc-ae15-319b-a1d7-77050643a7bc" ] .

bldg:VM3A.ZONE.AHU10.RM4318_3_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318_3_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "576a517b-e093-3bdf-b1cc-56a1650b9966" ] .

bldg:VM3A.ZONE.AHU10.RM4318_3_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318_3_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d57fdcdd-b8e3-3df2-bf78-d8fe2a67c8c3" ] .

bldg:VM3A.ZONE.AHU10.RM4318_3_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318_3_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6e195bea-8708-3dc0-8a2c-d5150cdf45e0" ] .

bldg:VM3A.ZONE.AHU10.RM4318_4_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318_4_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d65365d6-879f-3a33-8623-26ed8a544a23" ] .

bldg:VM3A.ZONE.AHU10.RM4318_4_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318_4_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d9d9ccb5-b4df-3cc7-bdd3-1b235acec1b4" ] .

bldg:VM3A.ZONE.AHU10.RM4318_4_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318_4_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "89a832fd-d3c4-3183-a511-0d0d758ec9c2" ] .

bldg:VM3A.ZONE.AHU10.RM4318_4_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318_4_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "2355aba5-d270-338c-b873-70a4b0e1784e" ] .

bldg:VM3A.ZONE.AHU10.RM4318_4_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318_4_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "385080ba-77e2-3271-be18-d49a1dc0cc37" ] .

bldg:VM3A.ZONE.AHU10.RM4318_4_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318_4_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2e5e4c9c-d37f-30e0-9623-53b1b05a1ee7" ] .

bldg:VM3A.ZONE.AHU10.RM4318_4_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318_4_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "9cd987c8-9835-377b-bd34-7bb30eeef31b" ] .

bldg:VM3A.ZONE.AHU10.RM4318_4_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318_4_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "681d15d1-596d-3be8-a511-6a7615ed3861" ] .

bldg:VM3A.ZONE.AHU10.RM4318_4_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318_4_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "376a0296-f0c6-3ce4-beb4-c76f3bca69c9" ] .

bldg:VM3A.ZONE.AHU10.RM4318_4_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4318_4_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3b338963-fbe8-3534-8231-8f5b0b307a0f" ] .

bldg:VM3A.ZONE.AHU10.RM4335_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4335_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8dc8b200-c0f8-366d-80d4-994a04cb5852" ] .

bldg:VM3A.ZONE.AHU10.RM4335_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4335_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "729cdd6e-b9e8-34d0-a954-b6e39acc2859" ] .

bldg:VM3A.ZONE.AHU10.RM4335_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM4335_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "9590d517-c392-3c35-bb97-2cc9d57c825a" ] .

bldg:VM3A.ZONE.AHU10.RM4335_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM4335_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "0589e364-6496-3df1-9e2b-ee595f60eae7" ] .

bldg:VM3A.ZONE.AHU10.RM4335_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4335_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e99654cd-0005-3eb0-b5a8-bfef8b53cc84" ] .

bldg:VM3A.ZONE.AHU10.RM4335_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4335_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "04f1375d-e341-39c9-8aba-a2b9a200054d" ] .

bldg:VM3A.ZONE.AHU10.RM4335_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4335_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "60d7de97-43da-325f-be64-a1f10bc2edc6" ] .

bldg:VM3A.ZONE.AHU10.RM4335_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4335_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "e734c567-be5a-3d85-9353-acaa5cba3f02" ] .

bldg:VM3A.ZONE.AHU10.RM4335_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4335_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b7a3246b-64b1-3a55-a1ff-a15c9aeeede3" ] .

bldg:VM3A.ZONE.AHU10.RM4335_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM4335_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c6b49c2b-a41d-3e92-b473-31fba0e71417" ] .

bldg:VM3A.ZONE.AHU10.RM4335_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4335_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d600ff4e-6b65-3ca9-a26f-9cd27ce5b659" ] .

bldg:VM3A.ZONE.AHU10.RM4335_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM4335_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9aa9111e-3277-338f-8887-d6d1a7e0c4c6" ] .

bldg:VM3A.ZONE.AHU10.RM5300G_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5300G_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6533dd7e-162d-3ba3-8c3c-6cccea746520" ] .

bldg:VM3A.ZONE.AHU10.RM5300G_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5300G_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e429caef-35bf-3f67-9355-c9b1deb2f05c" ] .

bldg:VM3A.ZONE.AHU10.RM5300G_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM5300G_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "1ce19f23-dd6e-32da-a9b1-3d6ee4d8353e" ] .

bldg:VM3A.ZONE.AHU10.RM5300G_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM5300G_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "e25499a5-e4dd-3a15-b78a-dc91df25f252" ] .

bldg:VM3A.ZONE.AHU10.RM5300G_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5300G_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "95889bdc-7327-3f15-9bee-58fe7929e040" ] .

bldg:VM3A.ZONE.AHU10.RM5300G_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5300G_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ea578c05-16d2-357a-9e73-387ca481caa7" ] .

bldg:VM3A.ZONE.AHU10.RM5300G_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5300G_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "dc1fc3ff-882b-3049-8abc-40805f843a7c" ] .

bldg:VM3A.ZONE.AHU10.RM5300G_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5300G_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "33ca29ba-2a3b-3f7e-8c91-21eae3ef77fa" ] .

bldg:VM3A.ZONE.AHU10.RM5300G_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5300G_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e28e5945-5c29-37b9-b878-f6dc6d1f48c7" ] .

bldg:VM3A.ZONE.AHU10.RM5300G_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5300G_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c188b1b7-99d9-3b62-802d-6a0c220a5544" ] .

bldg:VM3A.ZONE.AHU10.RM5300G_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5300G_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f79e275b-6903-3fa6-aff7-6e246959dfa4" ] .

bldg:VM3A.ZONE.AHU10.RM5300G_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5300G_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "38ead172-805a-3d17-989a-ebce4bffa24d" ] .

bldg:VM3A.ZONE.AHU10.RM5335_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5335_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fb3ad299-b5ff-3d53-b267-b51f9ab25243" ] .

bldg:VM3A.ZONE.AHU10.RM5335_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5335_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "822ed961-5e67-3317-9f57-78a1f92696ee" ] .

bldg:VM3A.ZONE.AHU10.RM5335_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM5335_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "b2259c52-8b4b-3b61-9e26-c81c8876e94c" ] .

bldg:VM3A.ZONE.AHU10.RM5335_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM5335_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "d8eff53c-2478-34f7-a0c8-828979a5bfa3" ] .

bldg:VM3A.ZONE.AHU10.RM5335_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5335_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "90354bb0-8f30-300c-9219-b4574de769de" ] .

bldg:VM3A.ZONE.AHU10.RM5335_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5335_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2b9608d6-9ecf-3b35-b6f4-e058070f37be" ] .

bldg:VM3A.ZONE.AHU10.RM5335_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5335_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "1a2f6555-9535-3ca4-86da-e09b21d625f7" ] .

bldg:VM3A.ZONE.AHU10.RM5335_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5335_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "2a36e25a-ea37-3d82-a6a7-eff9f94484e0" ] .

bldg:VM3A.ZONE.AHU10.RM5335_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5335_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e42404cc-de4d-3785-aa18-28e697a1e485" ] .

bldg:VM3A.ZONE.AHU10.RM5335_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5335_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "acb4a08c-c6de-3b00-910c-4064dfbe0261" ] .

bldg:VM3A.ZONE.AHU10.RM5335_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5335_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "94962f5a-afa7-3623-8d12-634f4f9d9dc9" ] .

bldg:VM3A.ZONE.AHU10.RM5335_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5335_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7022f015-4eb3-3044-9309-a9ece83cfe8e" ] .

bldg:VM3A.ZONE.AHU10.RM5336A_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336A_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b9835b27-4e8c-36aa-9d10-ad1fe74d5eb9" ] .

bldg:VM3A.ZONE.AHU10.RM5336A_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336A_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6da49fc2-c082-3518-b051-f476d8eafdb2" ] .

bldg:VM3A.ZONE.AHU10.RM5336A_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336A_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "44885193-5d8d-3924-b4ba-04542493c7d1" ] .

bldg:VM3A.ZONE.AHU10.RM5336A_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336A_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "5ad8ce76-92ef-3d53-a93e-1cde31fb95f2" ] .

bldg:VM3A.ZONE.AHU10.RM5336A_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336A_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9bfa58d6-7f43-3e2c-8591-8dadd3b00212" ] .

bldg:VM3A.ZONE.AHU10.RM5336A_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336A_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "51452057-f566-3dbb-a807-d47e663150f0" ] .

bldg:VM3A.ZONE.AHU10.RM5336A_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336A_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "ba0c002f-87d2-3c6d-866c-c4409ad08f8c" ] .

bldg:VM3A.ZONE.AHU10.RM5336A_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336A_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "f3b271fe-02a5-3463-bd63-c6b080288b9d" ] .

bldg:VM3A.ZONE.AHU10.RM5336A_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336A_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ffb07870-9e8a-3695-a0ba-521aeee0a18a" ] .

bldg:VM3A.ZONE.AHU10.RM5336A_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336A_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1e63a804-f610-3682-9375-beb337a139d8" ] .

bldg:VM3A.ZONE.AHU10.RM5336A_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336A_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7b4281b1-02da-3953-a9c3-51fa967fb211" ] .

bldg:VM3A.ZONE.AHU10.RM5336A_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336A_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d2205ef0-ae37-3146-a801-706997dae986" ] .

bldg:VM3A.ZONE.AHU10.RM5336B_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336B_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9d2dcb29-3648-3476-a9d1-471d0c3097d0" ] .

bldg:VM3A.ZONE.AHU10.RM5336B_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336B_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "5ff66e60-3ab5-3f1c-969a-8e9fb0f77eef" ] .

bldg:VM3A.ZONE.AHU10.RM5336B_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336B_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "71606010-b0a4-3553-ac90-3984acc68e82" ] .

bldg:VM3A.ZONE.AHU10.RM5336B_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336B_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "82ad0f05-c50a-39f7-8868-dce951f68a44" ] .

bldg:VM3A.ZONE.AHU10.RM5336B_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336B_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9979297e-eabd-3791-925d-ded1bd4708a1" ] .

bldg:VM3A.ZONE.AHU10.RM5336B_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336B_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ce9d191f-bf40-32aa-a637-d034a6037ef6" ] .

bldg:VM3A.ZONE.AHU10.RM5336B_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336B_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "b8dc7589-0740-308c-b64e-96fee3be1c80" ] .

bldg:VM3A.ZONE.AHU10.RM5336B_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336B_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "bc70f52b-03f2-3328-b96b-5d59d3d19c2d" ] .

bldg:VM3A.ZONE.AHU10.RM5336B_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336B_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2b840a92-e8cd-3b7a-9445-1065cfe64b40" ] .

bldg:VM3A.ZONE.AHU10.RM5336B_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336B_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7217d683-7336-364d-a131-2af06691828a" ] .

bldg:VM3A.ZONE.AHU10.RM5336B_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336B_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a6cb8958-77de-371b-a7b8-362f2305e0b4" ] .

bldg:VM3A.ZONE.AHU10.RM5336B_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336B_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fc41c96f-5146-3b0a-9988-900e6438a3a1" ] .

bldg:VM3A.ZONE.AHU10.RM5336C_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336C_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "39871337-089b-3049-9a47-7e14eda27943" ] .

bldg:VM3A.ZONE.AHU10.RM5336C_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336C_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7c120de9-f40a-3199-bc0d-37ff2bb2e14e" ] .

bldg:VM3A.ZONE.AHU10.RM5336C_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336C_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "357514d6-e475-367f-9df7-03ddc424b5e0" ] .

bldg:VM3A.ZONE.AHU10.RM5336C_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336C_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "6c5e7780-3a29-3665-b150-b409f4b06ba0" ] .

bldg:VM3A.ZONE.AHU10.RM5336C_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336C_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d391f361-1856-3b54-a468-051a3b7081db" ] .

bldg:VM3A.ZONE.AHU10.RM5336C_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336C_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4453e85d-9976-3a4c-adf4-82c6cc4e062e" ] .

bldg:VM3A.ZONE.AHU10.RM5336C_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336C_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "c27bee45-0ecf-3847-96ec-64df8ae01cca" ] .

bldg:VM3A.ZONE.AHU10.RM5336C_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336C_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "56e1a17e-2d93-3e55-9c99-1835944f12b5" ] .

bldg:VM3A.ZONE.AHU10.RM5336C_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336C_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "aea0b2cf-03b4-3324-8b03-68ac424152f8" ] .

bldg:VM3A.ZONE.AHU10.RM5336C_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336C_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "0ba8f015-18f4-3529-ad99-f7647e80bc8c" ] .

bldg:VM3A.ZONE.AHU10.RM5336C_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336C_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9b471a61-d192-3539-b2bd-6a54cfc04b60" ] .

bldg:VM3A.ZONE.AHU10.RM5336C_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336C_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "44f19fa9-5551-3784-b855-2e47d6e56b84" ] .

bldg:VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "1e4cf01d-5ec5-3332-afe9-779bdfef7bbc" ] .

bldg:VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "58e6d091-9905-37d8-acdf-4c20e60cacd1" ] .

bldg:VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "5143f7df-e62d-3ff3-82eb-ce6e6ac944a9" ] .

bldg:VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "d6a9aac1-9d22-3a0e-ae1a-84c022309465" ] .

bldg:VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f401e255-37de-3400-bb30-d4bd99c52f00" ] .

bldg:VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "2731bdb1-56ff-3484-a844-b9644dd9e850" ] .

bldg:VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "7d096630-8c73-3a3a-912c-8a9e5b5b2650" ] .

bldg:VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "811030f9-08ee-3f26-bf41-7edc0a9e91d1" ] .

bldg:VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "af7ccfbb-1466-309c-9934-93613735b8bd" ] .

bldg:VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d107b798-2576-34d3-8a8b-2f41cb9d86af" ] .

bldg:VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f5f5e85a-43f8-3150-bd6c-165d3d6f6f29" ] .

bldg:VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336D_1_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "76643161-2a9d-3075-a95b-c053cc2d6494" ] .

bldg:VM3A.ZONE.AHU10.RM5336Y_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336Y_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "86e4b599-8df1-3393-9c0b-a8c1d8e0c515" ] .

bldg:VM3A.ZONE.AHU10.RM5336Y_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336Y_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ea2d456c-6b9c-332c-97be-cf76ffb2e51b" ] .

bldg:VM3A.ZONE.AHU10.RM5336Y_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336Y_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "7c4aba73-b540-3fec-b504-51dd5c13b174" ] .

bldg:VM3A.ZONE.AHU10.RM5336Y_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336Y_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "6d49fd0a-ec65-3a0d-b275-86b5d25acc62" ] .

bldg:VM3A.ZONE.AHU10.RM5336Y_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336Y_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "db739d4e-5880-3a8b-a154-8777c5766d65" ] .

bldg:VM3A.ZONE.AHU10.RM5336Y_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336Y_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b5c709cd-9c6b-33de-a6f4-c0ea26e192e1" ] .

bldg:VM3A.ZONE.AHU10.RM5336Y_LAB.Zone_Occupied_Mode a brick:Occupancy_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336Y_LAB.Zone Occupied Mode" ;
    brick:timeseries [ brick:hasTimeseriesId "ba5ef9c4-d0a5-3ad3-ae06-664101292453" ] .

bldg:VM3A.ZONE.AHU10.RM5336Y_LAB.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336Y_LAB.Zone Supply Air Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "7540b389-c1ea-3d77-a369-f5d41590cb9b" ] .

bldg:VM3A.ZONE.AHU10.RM5336Y_LAB.Zone_Supply_Air_Flow_Setpoint a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336Y_LAB.Zone Supply Air Flow Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "c5565000-ead2-3673-89b4-26d3aa8d2027" ] .

bldg:VM3A.ZONE.AHU10.RM5336Y_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336Y_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "39b047f9-6ec9-3a29-a277-071eb7981ce8" ] .

bldg:VM3A.ZONE.AHU10.RM5336Y_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336Y_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "89a88dba-caf5-3485-86dc-5d4eca2cc6cf" ] .

bldg:VM3A.ZONE.AHU10.RM5336Y_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336Y_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "e86b1cd5-b89e-3dfe-9217-71514f3a0a88" ] .

bldg:VM3A.ZONE.AHU10.RM5336_1_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336_1_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "dd9ee085-90b7-30a7-813a-2730da202af2" ] .

bldg:VM3A.ZONE.AHU10.RM5336_1_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336_1_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a7317d58-b6ff-310e-bd00-3d4a4683b3a4" ] .

bldg:VM3A.ZONE.AHU10.RM5336_1_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336_1_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "db039fba-3446-3459-ae1a-d9b8553ed2aa" ] .

bldg:VM3A.ZONE.AHU10.RM5336_1_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336_1_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "d4dff9a3-fd8c-389a-b6a5-9bb5c94e8a2b" ] .

bldg:VM3A.ZONE.AHU10.RM5336_1_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336_1_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "304b48b1-f8e8-334d-84d9-2661e1b71381" ] .

bldg:VM3A.ZONE.AHU10.RM5336_1_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336_1_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "56fe8bd3-ef26-36de-8bf5-0f1efd738f81" ] .

bldg:VM3A.ZONE.AHU10.RM5336_1_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336_1_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "d9209c08-e77f-306c-83ae-c6153c36442c" ] .

bldg:VM3A.ZONE.AHU10.RM5336_1_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336_1_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6e8950cf-291e-3b19-9d35-017a4c2c5fed" ] .

bldg:VM3A.ZONE.AHU10.RM5336_1_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336_1_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "538b34ad-391c-3687-8504-c20a502883bc" ] .

bldg:VM3A.ZONE.AHU10.RM5336_2_LAB.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336_2_LAB.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "167be099-555e-31f9-b1be-2c98f1201820" ] .

bldg:VM3A.ZONE.AHU10.RM5336_2_LAB.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336_2_LAB.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "3c6e8f28-f349-335c-b387-32298ae77da0" ] .

bldg:VM3A.ZONE.AHU10.RM5336_2_LAB.Zone_Cooling_Demand a brick:Cooling_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336_2_LAB.Zone Cooling Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "b34a2cbd-e1aa-32e9-ad15-497b43044a8f" ] .

bldg:VM3A.ZONE.AHU10.RM5336_2_LAB.Zone_Heating_Demand a brick:Heating_Demand ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336_2_LAB.Zone Heating Demand" ;
    brick:timeseries [ brick:hasTimeseriesId "945316fe-f2d6-3a39-b1d2-019065ec7cc1" ] .

bldg:VM3A.ZONE.AHU10.RM5336_2_LAB.Zone_Occupied_Cooling_Setpoint a brick:Occupied_Cooling_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336_2_LAB.Zone Occupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "a4e60d6c-a193-3617-adc4-14a2e8963ff1" ] .

bldg:VM3A.ZONE.AHU10.RM5336_2_LAB.Zone_Occupied_Heating_Setpoint a brick:Occupied_Heating_Temperature_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336_2_LAB.Zone Occupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bef119f6-d9e5-3ab6-8312-2ac2ade5ff61" ] .

bldg:VM3A.ZONE.AHU10.RM5336_2_LAB.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336_2_LAB.Zone Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "cb8018d2-e389-3ea0-af39-3e42de59e3e7" ] .

bldg:VM3A.ZONE.AHU10.RM5336_2_LAB.Zone_Unccupied_Heating_Setpoint a brick:Unoccupied_Air_Temperature_Heating_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336_2_LAB.Zone Unccupied Heating Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "fb7f3c0a-70f3-3d8c-8df7-ad72ae0fe5b1" ] .

bldg:VM3A.ZONE.AHU10.RM5336_2_LAB.Zone_Unoccupied_Cooling_Setpoint a brick:Unoccupied_Air_Temperature_Cooling_Setpoint ;
    rdfs:label "VM3A.ZONE.AHU10.RM5336_2_LAB.Zone Unoccupied Cooling Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "6c1027c8-c5b9-3c56-a30f-5c12e0e9b154" ] .

bldg:RM1100A_1_LAB_room a brick:Room .

bldg:RM1100A_2_LAB_room a brick:Room .

bldg:RM1110_1_LAB_room a brick:Room .

bldg:RM1110_2_LAB_room a brick:Room .

bldg:RM1110_3_LAB_room a brick:Room .

bldg:RM1112_LAB_room a brick:Room .

bldg:RM1114A_LAB_room a brick:Room .

bldg:RM1114B_LAB_room a brick:Room .

bldg:RM1116_LAB_room a brick:Room .

bldg:RM1130B_1_LAB_room a brick:Room .

bldg:RM1130B_2_LAB_room a brick:Room .

bldg:RM1130C_LAB_room a brick:Room .

bldg:RM1130D_LAB_room a brick:Room .

bldg:RM1130_1_LAB_room a brick:Room .

bldg:RM1130_2_LAB_room a brick:Room .

bldg:RM1130_3_LAB_room a brick:Room .

bldg:RM1150_LAB_room a brick:Room .

bldg:RM1160A_LAB_room a brick:Room .

bldg:RM1160_LAB_room a brick:Room .

bldg:RM1200C_room a brick:Room .

bldg:RM1200E_room a brick:Room .

bldg:RM1200F_room a brick:Room .

bldg:RM1200G_LAB_room a brick:Room .

bldg:RM1200H_1_LAB_room a brick:Room .

bldg:RM1200H_2_LAB_room a brick:Room .

bldg:RM1200K_LAB_room a brick:Room .

bldg:RM1200L_LAB_room a brick:Room .

bldg:RM1204_room a brick:Room .

bldg:RM1206_room a brick:Room .

bldg:RM1207A_LAB_room a brick:Room .

bldg:RM1207_LAB_room a brick:Room .

bldg:RM1208_room a brick:Room .

bldg:RM1210_room a brick:Room .

bldg:RM1212_room a brick:Room .

bldg:RM1226_room a brick:Room .

bldg:RM1230_room a brick:Room .

bldg:RM1232_room a brick:Room .

bldg:RM1242_LAB_room a brick:Room .

bldg:RM1244_LAB_room a brick:Room .

bldg:RM1245_LAB_room a brick:Room .

bldg:RM1247_LAB_room a brick:Room .

bldg:RM1251_2_LAB_room a brick:Room .

bldg:RM1251_LAB_room a brick:Room .

bldg:RM1253_LAB_room a brick:Room .

bldg:RM1256_LAB_room a brick:Room .

bldg:RM1262_LAB_room a brick:Room .

bldg:RM1264_LAB_room a brick:Room .

bldg:RM1265_LAB_room a brick:Room .

bldg:RM1266_LAB_room a brick:Room .

bldg:RM1300A_LAB_room a brick:Room .

bldg:RM1300B_LAB_room a brick:Room .

bldg:RM1300C_1_LAB_room a brick:Room .

bldg:RM1300C_2_LAB_room a brick:Room .

bldg:RM1300D_1_LAB_room a brick:Room .

bldg:RM1300D_2_LAB_room a brick:Room .

bldg:RM1300F_LAB_room a brick:Room .

bldg:RM1300G_LAB_room a brick:Room .

bldg:RM1300H_1_LAB_room a brick:Room .

bldg:RM1300H_2_LAB_room a brick:Room .

bldg:RM1300H_LAB_room a brick:Room .

bldg:RM1300M_LAB_room a brick:Room .

bldg:RM1305B_LAB_room a brick:Room .

bldg:RM1305Z_LAB_room a brick:Room .

bldg:RM1305_LAB_room a brick:Room .

bldg:RM1311_LAB_room a brick:Room .

bldg:RM1317A_LAB_room a brick:Room .

bldg:RM1317_1A_LAB_room a brick:Room .

bldg:RM1317_1B_LAB_room a brick:Room .

bldg:RM1317_2A_LAB_room a brick:Room .

bldg:RM1317_2B_LAB_room a brick:Room .

bldg:RM1321_LAB_room a brick:Room .

bldg:RM1322_LAB_room a brick:Room .

bldg:RM1324_LAB_room a brick:Room .

bldg:RM1325_LAB_room a brick:Room .

bldg:RM1326A_LAB_room a brick:Room .

bldg:RM1326B_LAB_room a brick:Room .

bldg:RM1326C_LAB_room a brick:Room .

bldg:RM1326D_LAB_room a brick:Room .

bldg:RM1326_1_LAB_room a brick:Room .

bldg:RM1326_2_LAB_room a brick:Room .

bldg:RM1327_LAB_room a brick:Room .

bldg:RM1331_LAB_room a brick:Room .

bldg:RM1337A_room a brick:Room .

bldg:RM1337C_room a brick:Room .

bldg:RM1337_room a brick:Room .

bldg:RM1338_room a brick:Room .

bldg:RM1343_room a brick:Room .

bldg:RM1345_room a brick:Room .

bldg:RM1346_LAB_room a brick:Room .

bldg:RM1350A_LAB_room a brick:Room .

bldg:RM1350B_LAB_room a brick:Room .

bldg:RM1350C_LAB_room a brick:Room .

bldg:RM1350D_LAB_room a brick:Room .

bldg:RM1350E_LAB_room a brick:Room .

bldg:RM1350G_LAB_room a brick:Room .

bldg:RM1350H_LAB_room a brick:Room .

bldg:RM1350R_LAB_room a brick:Room .

bldg:RM1350W_LAB_room a brick:Room .

bldg:RM1350X_1_LAB_room a brick:Room .

bldg:RM1350X_2_LAB_room a brick:Room .

bldg:RM1350X_3_LAB_room a brick:Room .

bldg:RM1350X_4_LAB_room a brick:Room .

bldg:RM1350Y_LAB_room a brick:Room .

bldg:RM1350_1_LAB_room a brick:Room .

bldg:RM1350_2_LAB_room a brick:Room .

bldg:RM1354A_LAB_room a brick:Room .

bldg:RM1361_LAB_room a brick:Room .

bldg:RM1364_LAB_room a brick:Room .

bldg:RM1368_LAB_room a brick:Room .

bldg:RM1370_LAB_room a brick:Room .

bldg:RM1372_LAB_room a brick:Room .

bldg:RM1379_LAB_room a brick:Room .

bldg:RM1381_LAB_room a brick:Room .

bldg:RM1389_LAB_room a brick:Room .

bldg:RM1550_LAB_room a brick:Room .

bldg:RM2100A_1_LAB_room a brick:Room .

bldg:RM2100A_2_LAB_room a brick:Room .

bldg:RM2110_1_LAB_room a brick:Room .

bldg:RM2110_2_LAB_room a brick:Room .

bldg:RM2110_3_LAB_room a brick:Room .

bldg:RM2112_LAB_room a brick:Room .

bldg:RM2114_1_LAB_room a brick:Room .

bldg:RM2114_2_LAB_room a brick:Room .

bldg:RM2116_LAB_room a brick:Room .

bldg:RM2130B_1_LAB_room a brick:Room .

bldg:RM2130B_2_LAB_room a brick:Room .

bldg:RM2130C_LAB_room a brick:Room .

bldg:RM2130_1_LAB_room a brick:Room .

bldg:RM2130_2_LAB_room a brick:Room .

bldg:RM2130_3_LAB_room a brick:Room .

bldg:RM2150_LAB_room a brick:Room .

bldg:RM2160A_LAB_room a brick:Room .

bldg:RM2200D_room a brick:Room .

bldg:RM2204_room a brick:Room .

bldg:RM2206C_room a brick:Room .

bldg:RM2208_room a brick:Room .

bldg:RM2300B_LAB_room a brick:Room .

bldg:RM2300G_LAB_room a brick:Room .

bldg:RM2300_LAB_room a brick:Room .

bldg:RM2307_room a brick:Room .

bldg:RM2313_room a brick:Room .

bldg:RM2315_room a brick:Room .

bldg:RM2319_room a brick:Room .

bldg:RM2323_room a brick:Room .

bldg:RM2327_room a brick:Room .

bldg:RM2328A_LAB_room a brick:Room .

bldg:RM2328B_LAB_room a brick:Room .

bldg:RM2328C_LAB_room a brick:Room .

bldg:RM2328D_LAB_room a brick:Room .

bldg:RM2328F_LAB_room a brick:Room .

bldg:RM2328Y_LAB_room a brick:Room .

bldg:RM2328_1_LAB_room a brick:Room .

bldg:RM2328_2_LAB_room a brick:Room .

bldg:RM2330A_room a brick:Room .

bldg:RM2330B_room a brick:Room .

bldg:RM2330C_room a brick:Room .

bldg:RM2335_room a brick:Room .

bldg:RM2336_room a brick:Room .

bldg:RM2400A_LAB_room a brick:Room .

bldg:RM2400B_LAB_room a brick:Room .

bldg:RM2403A_LAB_room a brick:Room .

bldg:RM2403_LAB_room a brick:Room .

bldg:RM2405_LAB_room a brick:Room .

bldg:RM2406_LAB_room a brick:Room .

bldg:RM2407_LAB_room a brick:Room .

bldg:RM2412_LAB_room a brick:Room .

bldg:RM2414_LAB_room a brick:Room .

bldg:RM2417_LAB_room a brick:Room .

bldg:RM2419_LAB_room a brick:Room .

bldg:RM3200D_room a brick:Room .

bldg:RM3204_room a brick:Room .

bldg:RM3207_room a brick:Room .

bldg:RM3226_room a brick:Room .

bldg:RM3300B_1_LAB_room a brick:Room .

bldg:RM3300B_2_LAB_room a brick:Room .

bldg:RM3300B_LAB_room a brick:Room .

bldg:RM3300H_LAB_room a brick:Room .

bldg:RM3306_LAB_room a brick:Room .

bldg:RM3307_room a brick:Room .

bldg:RM3311_room a brick:Room .

bldg:RM3315_room a brick:Room .

bldg:RM3316_LAB_room a brick:Room .

bldg:RM3318D_LAB_room a brick:Room .

bldg:RM3318E_LAB_room a brick:Room .

bldg:RM3318F_LAB_room a brick:Room .

bldg:RM3318G_LAB_room a brick:Room .

bldg:RM3318L_LAB_room a brick:Room .

bldg:RM3318_1_LAB_room a brick:Room .

bldg:RM3318_2_LAB_room a brick:Room .

bldg:RM3318_3_LAB_room a brick:Room .

bldg:RM3319_LAB_room a brick:Room .

bldg:RM3320_LAB_room a brick:Room .

bldg:RM3325_room a brick:Room .

bldg:RM3329_room a brick:Room .

bldg:RM3331_room a brick:Room .

bldg:RM3335_LAB_room a brick:Room .

bldg:RM3336A_LAB_room a brick:Room .

bldg:RM3336B_LAB_room a brick:Room .

bldg:RM3336C_LAB_room a brick:Room .

bldg:RM3336D_LAB_room a brick:Room .

bldg:RM3336Y_LAB_room a brick:Room .

bldg:RM3336_1_LAB_room a brick:Room .

bldg:RM3336_2_LAB_room a brick:Room .

bldg:RM4200C_room a brick:Room .

bldg:RM4204_room a brick:Room .

bldg:RM4206_room a brick:Room .

bldg:RM4207_room a brick:Room .

bldg:RM4213_room a brick:Room .

bldg:RM4214_room a brick:Room .

bldg:RM4215_room a brick:Room .

bldg:RM4217_room a brick:Room .

bldg:RM4223_room a brick:Room .

bldg:RM4227_room a brick:Room .

bldg:RM4300B_1_LAB_room a brick:Room .

bldg:RM4300B_2_LAB_room a brick:Room .

bldg:RM4300C_LAB_room a brick:Room .

bldg:RM4300G_LAB_room a brick:Room .

bldg:RM4303_LAB_room a brick:Room .

bldg:RM4306_LAB_room a brick:Room .

bldg:RM4307_room a brick:Room .

bldg:RM4310_LAB_room a brick:Room .

bldg:RM4311_room a brick:Room .

bldg:RM4315_room a brick:Room .

bldg:RM4318C_LAB_room a brick:Room .

bldg:RM4318D_LAB_room a brick:Room .

bldg:RM4318E_LAB_room a brick:Room .

bldg:RM4318F_LAB_room a brick:Room .

bldg:RM4318L_LAB_room a brick:Room .

bldg:RM4318_1_LAB_room a brick:Room .

bldg:RM4318_2_LAB_room a brick:Room .

bldg:RM4318_3_LAB_room a brick:Room .

bldg:RM4318_4_LAB_room a brick:Room .

bldg:RM4319_LAB_room a brick:Room .

bldg:RM4320_LAB_room a brick:Room .

bldg:RM4325_room a brick:Room .

bldg:RM4329_room a brick:Room .

bldg:RM4331_room a brick:Room .

bldg:RM4335_LAB_room a brick:Room .

bldg:RM4400_LAB_room a brick:Room .

bldg:RM4418B_LAB_room a brick:Room .

bldg:RM4418D_LAB_room a brick:Room .

bldg:RM4418E_LAB_room a brick:Room .

bldg:RM4418F_LAB_room a brick:Room .

bldg:RM5200C_room a brick:Room .

bldg:RM5204_room a brick:Room .

bldg:RM5206_room a brick:Room .

bldg:RM5207_room a brick:Room .

bldg:RM5214_room a brick:Room .

bldg:RM5215_room a brick:Room .

bldg:RM5217_room a brick:Room .

bldg:RM5218_room a brick:Room .

bldg:RM5223_room a brick:Room .

bldg:RM5227_room a brick:Room .

bldg:RM5300B_LAB_room a brick:Room .

bldg:RM5300C_LAB_room a brick:Room .

bldg:RM5300G_LAB_room a brick:Room .

bldg:RM5306_LAB_room a brick:Room .

bldg:RM5307_room a brick:Room .

bldg:RM5311_room a brick:Room .

bldg:RM5315_room a brick:Room .

bldg:RM5316_LAB_room a brick:Room .

bldg:RM5318A_LAB_room a brick:Room .

bldg:RM5318B_LAB_room a brick:Room .

bldg:RM5318C_LAB_room a brick:Room .

bldg:RM5318D_LAB_room a brick:Room .

bldg:RM5318E_LAB_room a brick:Room .

bldg:RM5318G_LAB_room a brick:Room .

bldg:RM5318_1_LAB_room a brick:Room .

bldg:RM5318_2_LAB_room a brick:Room .

bldg:RM5318_3_LAB_room a brick:Room .

bldg:RM5319_LAB_room a brick:Room .

bldg:RM5320_LAB_room a brick:Room .

bldg:RM5325_room a brick:Room .

bldg:RM5329_room a brick:Room .

bldg:RM5331_room a brick:Room .

bldg:RM5335_LAB_room a brick:Room .

bldg:RM5336A_LAB_room a brick:Room .

bldg:RM5336B_LAB_room a brick:Room .

bldg:RM5336C_LAB_room a brick:Room .

bldg:RM5336D_1_LAB_room a brick:Room .

bldg:RM5336Y_LAB_room a brick:Room .

bldg:RM5336_1_LAB_room a brick:Room .

bldg:RM5336_2_LAB_room a brick:Room .

bldg:VAVRM1200C a brick:VAV ;
    brick:feeds bldg:RM1200C ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM1200C.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM1200C.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM1200C.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM1200C.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU07.RM1200C.Zone_Supply_Air_Flow .

bldg:VAVRM1200E a brick:VAV ;
    brick:feeds bldg:RM1200E ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM1200E.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM1200E.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM1200E.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM1200E.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU07.RM1200E.Zone_Supply_Air_Flow .

bldg:VAVRM1200F a brick:VAV ;
    brick:feeds bldg:RM1200F ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM1200F.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM1200F.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM1200F.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM1200F.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU07.RM1200F.Zone_Supply_Air_Flow .

bldg:VAVRM1204 a brick:VAV ;
    brick:feeds bldg:RM1204 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM1204.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM1204.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM1204.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM1204.Zone_Supply_Air_Flow .

bldg:VAVRM1206 a brick:VAV ;
    brick:feeds bldg:RM1206 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM1206.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM1206.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM1206.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM1206.Zone_Supply_Air_Flow .

bldg:VAVRM1208 a brick:VAV ;
    brick:feeds bldg:RM1208 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM1208.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM1208.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM1208.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM1208.Zone_Supply_Air_Flow .

bldg:VAVRM1210 a brick:VAV ;
    brick:feeds bldg:RM1210 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM1210.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM1210.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM1210.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM1210.Zone_Supply_Air_Flow .

bldg:VAVRM1212 a brick:VAV ;
    brick:feeds bldg:RM1212 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM1212.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM1212.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM1212.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM1212.Zone_Supply_Air_Flow .

bldg:VAVRM1226 a brick:VAV ;
    brick:feeds bldg:RM1226 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM1226.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM1226.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM1226.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM1226.Zone_Supply_Air_Flow .

bldg:VAVRM1230 a brick:VAV ;
    brick:feeds bldg:RM1230 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM1230.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM1230.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM1230.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM1230.Zone_Supply_Air_Flow .

bldg:VAVRM1232 a brick:VAV ;
    brick:feeds bldg:RM1232 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM1232.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM1232.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM1232.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM1232.Zone_Supply_Air_Flow .

bldg:VAVRM1337 a brick:VAV ;
    brick:feeds bldg:RM1337 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM1337.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM1337.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM1337.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM1337.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM1337.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM1337.Zone_Supply_Air_Temp .

bldg:VAVRM1337A a brick:VAV ;
    brick:feeds bldg:RM1337A ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM1337A.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM1337A.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM1337A.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM1337A.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM1337A.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM1337A.Zone_Supply_Air_Temp .

bldg:VAVRM1337C a brick:VAV ;
    brick:feeds bldg:RM1337C ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM1337C.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM1337C.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM1337C.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM1337C.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM1337C.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM1337C.Zone_Supply_Air_Temp .

bldg:VAVRM1338 a brick:VAV ;
    brick:feeds bldg:RM1338 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM1338.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM1338.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM1338.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM1338.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM1338.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM1338.Zone_Supply_Air_Temp .

bldg:VAVRM1343 a brick:VAV ;
    brick:feeds bldg:RM1343 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM1343.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM1343.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM1343.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM1343.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM1343.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM1343.Zone_Supply_Air_Temp .

bldg:VAVRM1345 a brick:VAV ;
    brick:feeds bldg:RM1345 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM1345.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM1345.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM1345.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM1345.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM1345.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM1345.Zone_Supply_Air_Temp .

bldg:VAVRM2200D a brick:VAV ;
    brick:feeds bldg:RM2200D ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM2200D.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM2200D.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM2200D.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM2200D.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU07.RM2200D.Zone_Supply_Air_Flow .

bldg:VAVRM2204 a brick:VAV ;
    brick:feeds bldg:RM2204 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM2204.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM2204.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM2204.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM2204.Zone_Supply_Air_Flow .

bldg:VAVRM2206C a brick:VAV ;
    brick:feeds bldg:RM2206C ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM2206C.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM2206C.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM2206C.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM2206C.Zone_Supply_Air_Flow .

bldg:VAVRM2208 a brick:VAV ;
    brick:feeds bldg:RM2208 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM2208.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM2208.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM2208.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM2208.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU07.RM2208.Zone_Supply_Air_Flow .

bldg:VAVRM2307 a brick:VAV ;
    brick:feeds bldg:RM2307 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM2307.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM2307.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM2307.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM2307.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM2307.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM2307.Zone_Supply_Air_Temp .

bldg:VAVRM2313 a brick:VAV ;
    brick:feeds bldg:RM2313 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM2313.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM2313.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM2313.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM2313.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM2313.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM2313.Zone_Supply_Air_Temp .

bldg:VAVRM2315 a brick:VAV ;
    brick:feeds bldg:RM2315 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM2315.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM2315.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM2315.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM2315.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM2315.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM2315.Zone_Supply_Air_Temp .

bldg:VAVRM2319 a brick:VAV ;
    brick:feeds bldg:RM2319 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM2319.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM2319.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM2319.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM2319.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM2319.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM2319.Zone_Supply_Air_Temp .

bldg:VAVRM2323 a brick:VAV ;
    brick:feeds bldg:RM2323 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM2323.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM2323.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM2323.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM2323.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM2323.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM2323.Zone_Supply_Air_Temp .

bldg:VAVRM2327 a brick:VAV ;
    brick:feeds bldg:RM2327 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM2327.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM2327.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM2327.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM2327.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM2327.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM2327.Zone_Supply_Air_Temp .

bldg:VAVRM2330A a brick:VAV ;
    brick:feeds bldg:RM2330A ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM2330A.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM2330A.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM2330A.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM2330A.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM2330A.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM2330A.Zone_Supply_Air_Temp .

bldg:VAVRM2330B a brick:VAV ;
    brick:feeds bldg:RM2330B ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM2330B.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM2330B.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM2330B.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM2330B.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM2330B.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM2330B.Zone_Supply_Air_Temp .

bldg:VAVRM2330C a brick:VAV ;
    brick:feeds bldg:RM2330C ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM2330C.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM2330C.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM2330C.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM2330C.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM2330C.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM2330C.Zone_Supply_Air_Temp .

bldg:VAVRM2335 a brick:VAV ;
    brick:feeds bldg:RM2335 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM2335.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM2335.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM2335.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM2335.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM2335.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM2335.Zone_Supply_Air_Temp .

bldg:VAVRM2336 a brick:VAV ;
    brick:feeds bldg:RM2336 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM2336.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM2336.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM2336.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM2336.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM2336.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM2336.Zone_Supply_Air_Temp .

bldg:VAVRM3200D a brick:VAV ;
    brick:feeds bldg:RM3200D ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM3200D.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM3200D.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM3200D.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM3200D.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU07.RM3200D.Zone_Supply_Air_Flow .

bldg:VAVRM3204 a brick:VAV ;
    brick:feeds bldg:RM3204 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM3204.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM3204.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM3204.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM3204.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU07.RM3204.Zone_Supply_Air_Flow .

bldg:VAVRM3207 a brick:VAV ;
    brick:feeds bldg:RM3207 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM3207.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM3207.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM3207.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM3207.Zone_Supply_Air_Flow .

bldg:VAVRM3226 a brick:VAV ;
    brick:feeds bldg:RM3226 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM3226.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM3226.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM3226.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM3226.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU07.RM3226.Zone_Supply_Air_Flow .

bldg:VAVRM3307 a brick:VAV ;
    brick:feeds bldg:RM3307 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM3307.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM3307.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM3307.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM3307.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM3307.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM3307.Zone_Supply_Air_Temp .

bldg:VAVRM3311 a brick:VAV ;
    brick:feeds bldg:RM3311 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM3311.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM3311.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM3311.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM3311.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM3311.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM3311.Zone_Supply_Air_Temp .

bldg:VAVRM3315 a brick:VAV ;
    brick:feeds bldg:RM3315 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM3315.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM3315.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM3315.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM3315.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM3315.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM3315.Zone_Supply_Air_Temp .

bldg:VAVRM3325 a brick:VAV ;
    brick:feeds bldg:RM3325 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM3325.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM3325.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM3325.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM3325.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM3325.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM3325.Zone_Supply_Air_Temp .

bldg:VAVRM3329 a brick:VAV ;
    brick:feeds bldg:RM3329 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM3329.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM3329.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM3329.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM3329.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM3329.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM3329.Zone_Supply_Air_Temp .

bldg:VAVRM3331 a brick:VAV ;
    brick:feeds bldg:RM3331 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM3331.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM3331.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM3331.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM3331.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM3331.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM3331.Zone_Supply_Air_Temp .

bldg:VAVRM4200C a brick:VAV ;
    brick:feeds bldg:RM4200C ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM4200C.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM4200C.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM4200C.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM4200C.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU07.RM4200C.Zone_Supply_Air_Flow .

bldg:VAVRM4204 a brick:VAV ;
    brick:feeds bldg:RM4204 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM4204.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM4204.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM4204.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM4204.Zone_Supply_Air_Flow .

bldg:VAVRM4206 a brick:VAV ;
    brick:feeds bldg:RM4206 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM4206.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM4206.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM4206.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM4206.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU07.RM4206.Zone_Supply_Air_Flow .

bldg:VAVRM4207 a brick:VAV ;
    brick:feeds bldg:RM4207 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM4207.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM4207.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM4207.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM4207.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU07.RM4207.Zone_Supply_Air_Flow .

bldg:VAVRM4213 a brick:VAV ;
    brick:feeds bldg:RM4213 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM4213.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM4213.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM4213.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM4213.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU07.RM4213.Zone_Supply_Air_Flow .

bldg:VAVRM4214 a brick:VAV ;
    brick:feeds bldg:RM4214 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM4214.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM4214.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM4214.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM4214.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU07.RM4214.Zone_Supply_Air_Flow .

bldg:VAVRM4215 a brick:VAV ;
    brick:feeds bldg:RM4215 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM4215.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM4215.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM4215.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM4215.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU07.RM4215.Zone_Supply_Air_Flow .

bldg:VAVRM4217 a brick:VAV ;
    brick:feeds bldg:RM4217 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM4217.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM4217.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM4217.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM4217.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU07.RM4217.Zone_Supply_Air_Flow .

bldg:VAVRM4223 a brick:VAV ;
    brick:feeds bldg:RM4223 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM4223.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM4223.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM4223.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM4223.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU07.RM4223.Zone_Supply_Air_Flow .

bldg:VAVRM4227 a brick:VAV ;
    brick:feeds bldg:RM4227 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM4227.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM4227.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM4227.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM4227.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU07.RM4227.Zone_Supply_Air_Flow .

bldg:VAVRM4307 a brick:VAV ;
    brick:feeds bldg:RM4307 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM4307.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM4307.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM4307.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM4307.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM4307.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM4307.Zone_Supply_Air_Temp .

bldg:VAVRM4311 a brick:VAV ;
    brick:feeds bldg:RM4311 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM4311.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM4311.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM4311.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM4311.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM4311.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM4311.Zone_Supply_Air_Temp .

bldg:VAVRM4315 a brick:VAV ;
    brick:feeds bldg:RM4315 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM4315.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM4315.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM4315.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM4315.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM4315.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM4315.Zone_Supply_Air_Temp .

bldg:VAVRM4325 a brick:VAV ;
    brick:feeds bldg:RM4325 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM4325.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM4325.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM4325.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM4325.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM4325.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM4325.Zone_Supply_Air_Temp .

bldg:VAVRM4329 a brick:VAV ;
    brick:feeds bldg:RM4329 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM4329.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM4329.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM4329.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM4329.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM4329.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM4329.Zone_Supply_Air_Temp .

bldg:VAVRM4331 a brick:VAV ;
    brick:feeds bldg:RM4331 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM4331.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM4331.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM4331.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM4331.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM4331.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM4331.Zone_Supply_Air_Temp .

bldg:VAVRM5200C a brick:VAV ;
    brick:feeds bldg:RM5200C ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM5200C.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM5200C.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM5200C.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM5200C.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU07.RM5200C.Zone_Supply_Air_Flow .

bldg:VAVRM5204 a brick:VAV ;
    brick:feeds bldg:RM5204 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM5204.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM5204.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM5204.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM5204.Zone_Supply_Air_Flow .

bldg:VAVRM5206 a brick:VAV ;
    brick:feeds bldg:RM5206 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM5206.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM5206.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM5206.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM5206.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU07.RM5206.Zone_Supply_Air_Flow .

bldg:VAVRM5207 a brick:VAV ;
    brick:feeds bldg:RM5207 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM5207.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM5207.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM5207.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM5207.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU07.RM5207.Zone_Supply_Air_Flow .

bldg:VAVRM5214 a brick:VAV ;
    brick:feeds bldg:RM5214 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM5214.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM5214.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM5214.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM5214.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU07.RM5214.Zone_Supply_Air_Flow .

bldg:VAVRM5215 a brick:VAV ;
    brick:feeds bldg:RM5215 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM5215.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM5215.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM5215.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM5215.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU07.RM5215.Zone_Supply_Air_Flow .

bldg:VAVRM5217 a brick:VAV ;
    brick:feeds bldg:RM5217 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM5217.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM5217.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM5217.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM5217.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU07.RM5217.Zone_Supply_Air_Flow .

bldg:VAVRM5218 a brick:VAV ;
    brick:feeds bldg:RM5218 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM5218.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM5218.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM5218.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM5218.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU07.RM5218.Zone_Supply_Air_Flow .

bldg:VAVRM5223 a brick:VAV ;
    brick:feeds bldg:RM5223 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM5223.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM5223.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM5223.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM5223.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU07.RM5223.Zone_Supply_Air_Flow .

bldg:VAVRM5227 a brick:VAV ;
    brick:feeds bldg:RM5227 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU07.RM5227.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU07.RM5227.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU07.RM5227.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU07.RM5227.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU07.RM5227.Zone_Supply_Air_Flow .

bldg:VAVRM5307 a brick:VAV ;
    brick:feeds bldg:RM5307 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM5307.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM5307.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM5307.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM5307.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM5307.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM5307.Zone_Supply_Air_Temp .

bldg:VAVRM5311 a brick:VAV ;
    brick:feeds bldg:RM5311 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM5311.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM5311.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM5311.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM5311.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM5311.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM5311.Zone_Supply_Air_Temp .

bldg:VAVRM5315 a brick:VAV ;
    brick:feeds bldg:RM5315 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM5315.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM5315.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM5315.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM5315.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM5315.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM5315.Zone_Supply_Air_Temp .

bldg:VAVRM5325 a brick:VAV ;
    brick:feeds bldg:RM5325 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM5325.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM5325.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM5325.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM5325.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM5325.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM5325.Zone_Supply_Air_Temp .

bldg:VAVRM5329 a brick:VAV ;
    brick:feeds bldg:RM5329 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM5329.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM5329.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM5329.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM5329.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM5329.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM5329.Zone_Supply_Air_Temp .

bldg:VAVRM5331 a brick:VAV ;
    brick:feeds bldg:RM5331 ;
    brick:hasPoint bldg:VM3A.ZONE.AHU09.RM5331.Zone_Air_Temp,
        bldg:VM3A.ZONE.AHU09.RM5331.Zone_Air_Temp_Setpoint,
        bldg:VM3A.ZONE.AHU09.RM5331.Zone_Percent_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM5331.Zone_Reheat_Valve_Command,
        bldg:VM3A.ZONE.AHU09.RM5331.Zone_Supply_Air_Flow,
        bldg:VM3A.ZONE.AHU09.RM5331.Zone_Supply_Air_Temp .

bldg:chiller a brick:Chiller ;
    brick:hasPoint bldg:VM3A.CHW.Building_Chilled_Water_Flow,
        bldg:VM3A.CHW.Building_Chilled_Water_Return_Temp,
        bldg:VM3A.CHW.Building_Chilled_Water_Supply_Temp,
        bldg:VM3A.CHW.Building_Chilled_Water_Supply_Temp_Setpoint,
        bldg:VM3A.CHW.Enable,
        bldg:VM3A.CHW.Loop_Chilled_Water_Flow,
        bldg:VM3A.CHW.Loop_Chilled_Water_Return_Temp,
        bldg:VM3A.CHW.Loop_Chilled_Water_Supply_Temp,
        bldg:VM3A.CHW.OA_ENABLE,
        bldg:VM3A.CHW.OA_GT_CHWSP_ENABLE,
        bldg:VM3A.CHW.Outside_Air_Temp,
        bldg:VM3A.CHW.PUMPENABLE,
        bldg:VM3A.CHW.Pump3_SPEED,
        bldg:VM3A.CHW.Pump3_SPEEDO,
        <http://buildsys.org/ontologies/VM3A#VM3A.CHW.Pump3_Start/Stop>,
        bldg:VM3A.CHW.Pump3__4_KW,
        bldg:VM3A.CHW.Pump4_SPEED,
        bldg:VM3A.CHW.Pump4_SPEEDO,
        <http://buildsys.org/ontologies/VM3A#VM3A.CHW.Pump4_Start/Stop> .

