@prefix bldg: <http://buildsys.org/ontologies/VMEP#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix unit: <http://qudt.org/vocab/unit/> .

bldg:AHU01 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM100B,
        bldg:VAVRM111,
        bldg:VAVRM113,
        bldg:VAVRM115,
        bldg:VAVRM118,
        bldg:VAVRM122,
        bldg:VAVRM124,
        bldg:VAVRM125,
        bldg:VAVRM127,
        bldg:VAVRM131,
        bldg:VAVRM141,
        bldg:VAVRM143 ;
    brick:hasPoint bldg:VMEP.AHU.AHU01.Cooling_Valve_Output,
        bldg:VMEP.AHU.AHU01.Heating_Valve_Output,
        bldg:VMEP.AHU.AHU01.Outside_Air_Temp,
        bldg:VMEP.AHU.AHU01.Supply_Air_Pressure,
        bldg:VMEP.AHU.AHU01.Supply_Air_Temp,
        bldg:VMEP.AHU.AHU01.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:AHU02 a brick:Air_Handler_Unit ;
    brick:feeds bldg:VAVRM100A,
        bldg:VAVRM101,
        bldg:VAVRM102,
        bldg:VAVRM103,
        bldg:VAVRM105,
        bldg:VAVRM107 ;
    brick:hasPoint bldg:VMEP.AHU.AHU02.Cooling_Valve_Output,
        bldg:VMEP.AHU.AHU02.Mixed_Air_Temp,
        bldg:VMEP.AHU.AHU02.Return_Air_Temp,
        bldg:VMEP.AHU.AHU02.Supply_Air_Pressure,
        bldg:VMEP.AHU.AHU02.Supply_Air_Temp,
        bldg:VMEP.AHU.AHU02.Supply_Air_Temp_Setpoint ;
    brick:isFedBy bldg:chiller .

bldg:VM.EAPL_ChilledWater_Demand_kBtu a brick:Electric_Meter ;
    rdfs:label "VM.EAPL_ChilledWater_Demand_kBtu" ;
    brick:isPointOf bldg:chiller ;
    brick:timeseries [ brick:hasTimeseriesId "9cb57321-ef6b-3cba-845d-f18352192104" ] .

bldg:VM.EAPL_Electricity_Demand_kBtu a brick:Building_Electric_Meter ;
    rdfs:label "VM.EAPL_Electricity_Demand_kBtu" ;
    brick:timeseries [ brick:hasTimeseriesId "1e0bdd43-2b65-3220-bb2c-e682ffb2747d" ] .

bldg:VMEP a brick:Building ;
    brick:area [ brick:hasUnits unit:FT_2 ;
            brick:value 10263 ] .

bldg:damperVAVRM100A a brick:Damper ;
    brick:hasPoint bldg:VMEP.ZONE.AHU02.RM100A.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM100A .

bldg:damperVAVRM100B a brick:Damper ;
    brick:hasPoint bldg:VMEP.ZONE.AHU01.RM100B.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM100B .

bldg:damperVAVRM101 a brick:Damper ;
    brick:hasPoint bldg:VMEP.ZONE.AHU02.RM101.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM101 .

bldg:damperVAVRM102 a brick:Damper ;
    brick:hasPoint bldg:VMEP.ZONE.AHU02.RM102.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM102 .

bldg:damperVAVRM103 a brick:Damper ;
    brick:hasPoint bldg:VMEP.ZONE.AHU02.RM103.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM103 .

bldg:damperVAVRM105 a brick:Damper ;
    brick:hasPoint bldg:VMEP.ZONE.AHU02.RM105.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM105 .

bldg:damperVAVRM107 a brick:Damper ;
    brick:hasPoint bldg:VMEP.ZONE.AHU02.RM107.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM107 .

bldg:damperVAVRM111 a brick:Damper ;
    brick:hasPoint bldg:VMEP.ZONE.AHU01.RM111.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM111 .

bldg:damperVAVRM113 a brick:Damper ;
    brick:hasPoint bldg:VMEP.ZONE.AHU01.RM113.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM113 .

bldg:damperVAVRM115 a brick:Damper ;
    brick:hasPoint bldg:VMEP.ZONE.AHU01.RM115.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM115 .

bldg:damperVAVRM118 a brick:Damper ;
    brick:hasPoint bldg:VMEP.ZONE.AHU01.RM118.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM118 .

bldg:damperVAVRM122 a brick:Damper ;
    brick:hasPoint bldg:VMEP.ZONE.AHU01.RM122.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM122 .

bldg:damperVAVRM124 a brick:Damper ;
    brick:hasPoint bldg:VMEP.ZONE.AHU01.RM124.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM124 .

bldg:damperVAVRM125 a brick:Damper ;
    brick:hasPoint bldg:VMEP.ZONE.AHU01.RM125.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM125 .

bldg:damperVAVRM127 a brick:Damper ;
    brick:hasPoint bldg:VMEP.ZONE.AHU01.RM127.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM127 .

bldg:damperVAVRM141 a brick:Damper ;
    brick:hasPoint bldg:VMEP.ZONE.AHU01.RM141.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM141 .

bldg:damperVAVRM143 a brick:Damper ;
    brick:hasPoint bldg:VMEP.ZONE.AHU01.RM143.Zone_Air_Damper_Command ;
    brick:isPartOf bldg:VAVRM143 .

bldg:floor1 a brick:Floor ;
    brick:hasPart bldg:RM100A_room,
        bldg:RM100B_room,
        bldg:RM101_room,
        bldg:RM102_room,
        bldg:RM103_room,
        bldg:RM105_room,
        bldg:RM107_room,
        bldg:RM111_room,
        bldg:RM113_room,
        bldg:RM115_room,
        bldg:RM118_room,
        bldg:RM122_room,
        bldg:RM124_room,
        bldg:RM125_room,
        bldg:RM127_room,
        bldg:RM131_room,
        bldg:RM141_room,
        bldg:RM143_room .

bldg:RM100A a brick:HVAC_Zone ;
    brick:hasPart bldg:RM100A_room .

bldg:RM100B a brick:HVAC_Zone ;
    brick:hasPart bldg:RM100B_room .

bldg:RM101 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM101_room .

bldg:RM102 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM102_room .

bldg:RM103 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM103_room .

bldg:RM105 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM105_room .

bldg:RM107 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM107_room .

bldg:RM111 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM111_room .

bldg:RM113 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM113_room .

bldg:RM115 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM115_room .

bldg:RM118 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM118_room .

bldg:RM122 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM122_room .

bldg:RM124 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM124_room .

bldg:RM125 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM125_room .

bldg:RM127 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM127_room .

bldg:RM131 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM131_room .

bldg:RM141 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM141_room .

bldg:RM143 a brick:HVAC_Zone ;
    brick:hasPart bldg:RM143_room .

bldg:VAVRM131 a brick:VAV ;
    brick:feeds bldg:RM131 ;
    brick:hasPoint bldg:VMEP.ZONE.AHU01.RM131.Zone_Air_Temp,
        bldg:VMEP.ZONE.AHU01.RM131.Zone_Air_Temp_Setpoint,
        bldg:VMEP.ZONE.AHU01.RM131.Zone_Reheat_Valve_Command .

bldg:VMEP.AHU.AHU01.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "VMEP.AHU.AHU01.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "72afec88-4ebe-3332-8c95-1a8f91451192" ] .

bldg:VMEP.AHU.AHU01.Heating_Valve_Output a brick:Command ;
    rdfs:label "VMEP.AHU.AHU01.Heating Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "bb28215b-67e0-3125-9968-00ce05921bef" ] .

bldg:VMEP.AHU.AHU01.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "VMEP.AHU.AHU01.Outside Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "baafb1c5-2790-342f-8d62-ad77503d01dd" ] .

bldg:VMEP.AHU.AHU01.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "VMEP.AHU.AHU01.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "70666303-5da7-3e4e-8f45-0ca619be3564" ] .

bldg:VMEP.AHU.AHU01.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VMEP.AHU.AHU01.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "57e30e29-82c8-313e-bf70-ee5d4f490d62" ] .

bldg:VMEP.AHU.AHU01.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "VMEP.AHU.AHU01.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "61d0e123-4926-3eef-8e9d-9bf1534ba22d" ] .

bldg:VMEP.AHU.AHU02.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "VMEP.AHU.AHU02.Cooling Valve Output" ;
    brick:timeseries [ brick:hasTimeseriesId "2d67c49d-fb03-3e05-8f24-cf3e3ff1d36b" ] .

bldg:VMEP.AHU.AHU02.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "VMEP.AHU.AHU02.Mixed Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f03893ca-2166-3dff-a066-4f255d2e7bff" ] .

bldg:VMEP.AHU.AHU02.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "VMEP.AHU.AHU02.Return Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "fca93bbe-7a35-36a1-95b0-be0c21b79a7c" ] .

bldg:VMEP.AHU.AHU02.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "VMEP.AHU.AHU02.Supply Air Pressure" ;
    brick:timeseries [ brick:hasTimeseriesId "5ff6f7bb-9550-318b-8c64-e38bdcf1a135" ] .

bldg:VMEP.AHU.AHU02.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "VMEP.AHU.AHU02.Supply Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "3d32acff-a3a7-3ab7-9a35-d092e6b91fb9" ] .

bldg:VMEP.AHU.AHU02.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "VMEP.AHU.AHU02.Supply Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "450f6c1d-2185-37cc-976b-4c6e655cac85" ] .

bldg:VMEP.CHW.Building_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;
    rdfs:label "VMEP.CHW.Building Chilled Water Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "69848ad0-6c63-34ba-8f88-d1a45ef040b0" ] .

bldg:VMEP.CHW.Building_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "VMEP.CHW.Building Chilled Water Return Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "7e23fb16-1cfd-35d5-a929-cd6380a15d07" ] .

bldg:VMEP.CHW.Building_Chilled_Water_Delta_Temp a brick:Chilled_Water_Differential_Temperature_Sensor ;
    rdfs:label "VMEP.CHW.Building Chilled Water Delta Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8c4e5570-af3f-351d-88c3-8170cf961aaf" ] .

bldg:VMEP.CHW.Building_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "VMEP.CHW.Building Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "68d1df49-d92d-34f7-a2f9-99da57c14d24" ] .

bldg:VMEP.CHW.Building_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "VMEP.CHW.Building Chilled Water Supply Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cc7605a5-315a-35ee-99ae-79feb85bb147" ] .

bldg:VMEP.CHW.Enable a brick:Enable_Command ;
    rdfs:label "VMEP.CHW.Enable" ;
    brick:timeseries [ brick:hasTimeseriesId "92a816cc-12e3-3cbe-a07a-0aa022e74855" ] .

bldg:VMEP.CHW.Loop_Average_Flow a brick:Water_Flow_Sensor ;
    rdfs:label "VMEP.CHW.Loop Average Flow" ;
    brick:timeseries [ brick:hasTimeseriesId "26ee635b-ab7a-3313-857f-2daac95dfe6d" ] .

bldg:VMEP.CHW.Loop_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "VMEP.CHW.Loop Chilled Water Return Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "49ab5c43-16fa-3025-842e-1ceccf834ffd" ] .

bldg:VMEP.CHW.Loop_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "VMEP.CHW.Loop Chilled Water Supply Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ee7ed2f1-86fc-30b9-82d3-520f135776b5" ] .

bldg:VMEP.CHW.OA_ENABLE a brick:Outside_Air_Damper_Command ;
    rdfs:label "VMEP.CHW.OA ENABLE" ;
    brick:timeseries [ brick:hasTimeseriesId "bc58d534-0d9c-38df-b844-4348c5b5a145" ] .

bldg:VMEP.CHW.Pump1_SPEED a brick:Speed_Status ;
    rdfs:label "VMEP.CHW.Pump1_SPEED" ;
    brick:timeseries [ brick:hasTimeseriesId "844965f5-b0d8-3611-9d99-00cb1b383297" ] .

bldg:VMEP.CHW.Pump1_SPEEDO a brick:Speed_Setpoint ;
    rdfs:label "VMEP.CHW.Pump1_SPEEDO" ;
    brick:timeseries [ brick:hasTimeseriesId "abbdef82-d094-3e27-b6fc-cc1c62f3146e" ] .

<http://buildsys.org/ontologies/VMEP#VMEP.CHW.Pump1_Start/Stop> a brick:Start_Stop_Command ;
    rdfs:label "VMEP.CHW.Pump1_Start/Stop" ;
    brick:timeseries [ brick:hasTimeseriesId "bc70198a-a23f-3660-8e6e-f99f4c27ba8f" ] .

bldg:VMEP.ZONE.AHU01.RM100B.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU01.RM100B.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "031f82dc-2839-30c1-8649-aba0bcfa370f" ] .

bldg:VMEP.ZONE.AHU01.RM100B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VMEP.ZONE.AHU01.RM100B.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "a90bd482-7c40-3ea6-a5e3-288d5cfc48e4" ] .

bldg:VMEP.ZONE.AHU01.RM100B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU01.RM100B.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4fddd20e-e497-33c9-bbb5-6deb988a480f" ] .

bldg:VMEP.ZONE.AHU01.RM100B.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VMEP.ZONE.AHU01.RM100B.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "fc5d3694-2787-3c1c-8315-1d714b764e7f" ] .

bldg:VMEP.ZONE.AHU01.RM111.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU01.RM111.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7dd22158-d98e-3e0a-a25e-9d3d4f797869" ] .

bldg:VMEP.ZONE.AHU01.RM111.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VMEP.ZONE.AHU01.RM111.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "2237744c-7034-330a-a2ab-df275c7f9944" ] .

bldg:VMEP.ZONE.AHU01.RM111.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU01.RM111.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "ac3ea67c-21b6-36f7-872c-d533c219d1e4" ] .

bldg:VMEP.ZONE.AHU01.RM111.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VMEP.ZONE.AHU01.RM111.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a5818d3b-02a8-34ce-9dfc-c8fa6d32c211" ] .

bldg:VMEP.ZONE.AHU01.RM113.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU01.RM113.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "b3c1b64f-498b-31e1-89f4-5c7ac90226b9" ] .

bldg:VMEP.ZONE.AHU01.RM113.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VMEP.ZONE.AHU01.RM113.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "181b36e3-85ef-30cf-9414-c3071cd25e0a" ] .

bldg:VMEP.ZONE.AHU01.RM113.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU01.RM113.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f5f8398d-b374-3093-8398-0a5b9d76b27c" ] .

bldg:VMEP.ZONE.AHU01.RM113.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VMEP.ZONE.AHU01.RM113.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "2c03457a-2895-3298-be65-3a37b5ae002c" ] .

bldg:VMEP.ZONE.AHU01.RM115.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU01.RM115.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "852fffd0-3a40-34af-83b8-4d43340600d3" ] .

bldg:VMEP.ZONE.AHU01.RM115.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VMEP.ZONE.AHU01.RM115.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "8840f9eb-d4b0-3bcd-9e76-4dffddcc2b2d" ] .

bldg:VMEP.ZONE.AHU01.RM115.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU01.RM115.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "87946e59-b829-3155-a98d-47d1178dd590" ] .

bldg:VMEP.ZONE.AHU01.RM115.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VMEP.ZONE.AHU01.RM115.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "7d08db60-55fd-3acf-bde2-66b37b653d2a" ] .

bldg:VMEP.ZONE.AHU01.RM118.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU01.RM118.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "0ce003cc-2c61-3c30-8ce6-7a4e5747b3cc" ] .

bldg:VMEP.ZONE.AHU01.RM118.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VMEP.ZONE.AHU01.RM118.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "15531f9a-8961-3618-afde-5ac03eb9fa29" ] .

bldg:VMEP.ZONE.AHU01.RM118.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU01.RM118.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "f0abd48b-d316-369d-b3ee-a70402c7ac8a" ] .

bldg:VMEP.ZONE.AHU01.RM118.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VMEP.ZONE.AHU01.RM118.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6587f78b-c3f2-3cec-a108-2be760155a4b" ] .

bldg:VMEP.ZONE.AHU01.RM122.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU01.RM122.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1cb1db2c-efda-3126-8336-dfdd5f243a13" ] .

bldg:VMEP.ZONE.AHU01.RM122.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VMEP.ZONE.AHU01.RM122.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "88aa43f0-8ce9-3d04-96d4-0776a51751ac" ] .

bldg:VMEP.ZONE.AHU01.RM122.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU01.RM122.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "0ea0a996-8fdc-37b3-aa6d-6570a9b95467" ] .

bldg:VMEP.ZONE.AHU01.RM122.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VMEP.ZONE.AHU01.RM122.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "6ca667ec-868b-3eed-8921-930c3cd6fc09" ] .

bldg:VMEP.ZONE.AHU01.RM124.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU01.RM124.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "fa8116ec-4d64-3735-9a5f-f5d6c53a8eea" ] .

bldg:VMEP.ZONE.AHU01.RM124.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VMEP.ZONE.AHU01.RM124.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "9f3d1132-0303-3dc4-b069-9b7b1f045608" ] .

bldg:VMEP.ZONE.AHU01.RM124.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU01.RM124.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "b5ddd5d3-c9c4-346c-8d3c-63b3449b3d01" ] .

bldg:VMEP.ZONE.AHU01.RM124.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VMEP.ZONE.AHU01.RM124.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ce5553c3-1958-3f28-9eda-2e6540180dc3" ] .

bldg:VMEP.ZONE.AHU01.RM125.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU01.RM125.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "ca1ca260-7031-3a9a-97f1-efea96ef7efe" ] .

bldg:VMEP.ZONE.AHU01.RM125.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VMEP.ZONE.AHU01.RM125.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "670ce67d-4ede-3689-baa6-08b7e518ee2c" ] .

bldg:VMEP.ZONE.AHU01.RM125.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU01.RM125.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "626f702c-f036-374f-99a1-2d7f916e703d" ] .

bldg:VMEP.ZONE.AHU01.RM125.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VMEP.ZONE.AHU01.RM125.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3bf7f691-5db7-324b-adc2-6b7abaa48e84" ] .

bldg:VMEP.ZONE.AHU01.RM127.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU01.RM127.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "83cc93da-a71f-3afc-8846-727e2170360d" ] .

bldg:VMEP.ZONE.AHU01.RM127.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VMEP.ZONE.AHU01.RM127.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "37937a4a-65e2-3f2d-86b8-04d1a3cd1c5d" ] .

bldg:VMEP.ZONE.AHU01.RM127.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU01.RM127.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "4dbb3b07-6ead-3aad-b612-def7e9961d43" ] .

bldg:VMEP.ZONE.AHU01.RM127.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VMEP.ZONE.AHU01.RM127.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "3dabe002-e4dd-3285-b61b-eec76f412efc" ] .

bldg:VMEP.ZONE.AHU01.RM131.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VMEP.ZONE.AHU01.RM131.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "6527e2c1-7457-3449-be53-f88e11846080" ] .

bldg:VMEP.ZONE.AHU01.RM131.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU01.RM131.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "53704963-46a2-344b-b1f2-43d3e1d06fbd" ] .

bldg:VMEP.ZONE.AHU01.RM131.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VMEP.ZONE.AHU01.RM131.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "1ed313b3-2710-3376-8320-27cd8702579f" ] .

bldg:VMEP.ZONE.AHU01.RM141.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU01.RM141.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "140349e2-4968-3bcc-b43b-5dd6ad4fc2b3" ] .

bldg:VMEP.ZONE.AHU01.RM141.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VMEP.ZONE.AHU01.RM141.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "c6e63a52-041e-384f-b560-e855f66ab98d" ] .

bldg:VMEP.ZONE.AHU01.RM141.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU01.RM141.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "df34a4d8-db8b-33a8-98d8-39f9af692afc" ] .

bldg:VMEP.ZONE.AHU01.RM141.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VMEP.ZONE.AHU01.RM141.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "853f5ed7-3fd1-3516-9d7d-3781c91e591c" ] .

bldg:VMEP.ZONE.AHU01.RM143.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU01.RM143.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "9b5099fb-40d7-374c-9a88-bab6f1f564b6" ] .

bldg:VMEP.ZONE.AHU01.RM143.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VMEP.ZONE.AHU01.RM143.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "f66a8002-f311-3289-b551-75291be36b87" ] .

bldg:VMEP.ZONE.AHU01.RM143.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU01.RM143.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "d9637b7c-a8b1-3c8d-9862-d78e93ec91ce" ] .

bldg:VMEP.ZONE.AHU01.RM143.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "VMEP.ZONE.AHU01.RM143.Zone Reheat Valve Command" ;
    brick:timeseries [ brick:hasTimeseriesId "19faf17c-7e0b-3943-bd04-4de41800da75" ] .

bldg:VMEP.ZONE.AHU02.RM100A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU02.RM100A.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "df72db29-6835-3b0a-9450-187ff3ffb69e" ] .

bldg:VMEP.ZONE.AHU02.RM100A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VMEP.ZONE.AHU02.RM100A.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "32840118-69c9-3d73-a247-1e83032a4d94" ] .

bldg:VMEP.ZONE.AHU02.RM100A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU02.RM100A.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "cd4d959a-4ba6-3f69-af8c-188a9a89dfaa" ] .

bldg:VMEP.ZONE.AHU02.RM101.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU02.RM101.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "4243d5e7-6d34-3b61-ac25-099b5bb935d1" ] .

bldg:VMEP.ZONE.AHU02.RM101.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VMEP.ZONE.AHU02.RM101.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "77d8908b-8a84-35d8-b3ee-cf24632e9012" ] .

bldg:VMEP.ZONE.AHU02.RM101.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU02.RM101.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "435f3977-e7c4-3f13-880f-aa3b960863af" ] .

bldg:VMEP.ZONE.AHU02.RM102.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU02.RM102.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "61f5f778-3700-39bf-9a17-23afb94cb80e" ] .

bldg:VMEP.ZONE.AHU02.RM102.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VMEP.ZONE.AHU02.RM102.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "b6af5d98-ab4d-3e96-b9c4-448161191377" ] .

bldg:VMEP.ZONE.AHU02.RM102.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU02.RM102.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "bc04813e-c8c6-3ddc-bb07-9f98247e4e63" ] .

bldg:VMEP.ZONE.AHU02.RM103.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU02.RM103.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "871658d4-e03f-3119-a513-e08ab13ac799" ] .

bldg:VMEP.ZONE.AHU02.RM103.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VMEP.ZONE.AHU02.RM103.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "ad9a8595-bfbd-3d13-bacf-3e65d1b718d0" ] .

bldg:VMEP.ZONE.AHU02.RM103.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU02.RM103.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "de3df9ca-08aa-3d8d-b89a-edcd98cc4120" ] .

bldg:VMEP.ZONE.AHU02.RM105.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU02.RM105.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "f7124589-0eb9-3579-b74d-6676f3f023e8" ] .

bldg:VMEP.ZONE.AHU02.RM105.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VMEP.ZONE.AHU02.RM105.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "daff522b-5fcd-38a3-85c7-b3685d70793b" ] .

bldg:VMEP.ZONE.AHU02.RM105.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU02.RM105.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "7ba3749c-cc7e-3a91-850d-0272c9b7441e" ] .

bldg:VMEP.ZONE.AHU02.RM107.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU02.RM107.Zone Air Damper Command" ;
    brick:timeseries [ brick:hasTimeseriesId "a90934b4-a7c9-3aab-a943-31e97ac7e8ba" ] .

bldg:VMEP.ZONE.AHU02.RM107.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "VMEP.ZONE.AHU02.RM107.Zone Air Temp" ;
    brick:timeseries [ brick:hasTimeseriesId "83e2e662-209a-3b70-885d-8d787e88a5d1" ] .

bldg:VMEP.ZONE.AHU02.RM107.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "VMEP.ZONE.AHU02.RM107.Zone Air Temp Setpoint" ;
    brick:timeseries [ brick:hasTimeseriesId "9906bd84-681c-3193-9bec-008c2eff9bd5" ] .

bldg:RM100A_room a brick:Room .

bldg:RM100B_room a brick:Room .

bldg:RM101_room a brick:Room .

bldg:RM102_room a brick:Room .

bldg:RM103_room a brick:Room .

bldg:RM105_room a brick:Room .

bldg:RM107_room a brick:Room .

bldg:RM111_room a brick:Room .

bldg:RM113_room a brick:Room .

bldg:RM115_room a brick:Room .

bldg:RM118_room a brick:Room .

bldg:RM122_room a brick:Room .

bldg:RM124_room a brick:Room .

bldg:RM125_room a brick:Room .

bldg:RM127_room a brick:Room .

bldg:RM131_room a brick:Room .

bldg:RM141_room a brick:Room .

bldg:RM143_room a brick:Room .

bldg:VAVRM100A a brick:VAV ;
    brick:feeds bldg:RM100A ;
    brick:hasPoint bldg:VMEP.ZONE.AHU02.RM100A.Zone_Air_Temp,
        bldg:VMEP.ZONE.AHU02.RM100A.Zone_Air_Temp_Setpoint .

bldg:VAVRM100B a brick:VAV ;
    brick:feeds bldg:RM100B ;
    brick:hasPoint bldg:VMEP.ZONE.AHU01.RM100B.Zone_Air_Temp,
        bldg:VMEP.ZONE.AHU01.RM100B.Zone_Air_Temp_Setpoint,
        bldg:VMEP.ZONE.AHU01.RM100B.Zone_Reheat_Valve_Command .

bldg:VAVRM101 a brick:VAV ;
    brick:feeds bldg:RM101 ;
    brick:hasPoint bldg:VMEP.ZONE.AHU02.RM101.Zone_Air_Temp,
        bldg:VMEP.ZONE.AHU02.RM101.Zone_Air_Temp_Setpoint .

bldg:VAVRM102 a brick:VAV ;
    brick:feeds bldg:RM102 ;
    brick:hasPoint bldg:VMEP.ZONE.AHU02.RM102.Zone_Air_Temp,
        bldg:VMEP.ZONE.AHU02.RM102.Zone_Air_Temp_Setpoint .

bldg:VAVRM103 a brick:VAV ;
    brick:feeds bldg:RM103 ;
    brick:hasPoint bldg:VMEP.ZONE.AHU02.RM103.Zone_Air_Temp,
        bldg:VMEP.ZONE.AHU02.RM103.Zone_Air_Temp_Setpoint .

bldg:VAVRM105 a brick:VAV ;
    brick:feeds bldg:RM105 ;
    brick:hasPoint bldg:VMEP.ZONE.AHU02.RM105.Zone_Air_Temp,
        bldg:VMEP.ZONE.AHU02.RM105.Zone_Air_Temp_Setpoint .

bldg:VAVRM107 a brick:VAV ;
    brick:feeds bldg:RM107 ;
    brick:hasPoint bldg:VMEP.ZONE.AHU02.RM107.Zone_Air_Temp,
        bldg:VMEP.ZONE.AHU02.RM107.Zone_Air_Temp_Setpoint .

bldg:VAVRM111 a brick:VAV ;
    brick:feeds bldg:RM111 ;
    brick:hasPoint bldg:VMEP.ZONE.AHU01.RM111.Zone_Air_Temp,
        bldg:VMEP.ZONE.AHU01.RM111.Zone_Air_Temp_Setpoint,
        bldg:VMEP.ZONE.AHU01.RM111.Zone_Reheat_Valve_Command .

bldg:VAVRM113 a brick:VAV ;
    brick:feeds bldg:RM113 ;
    brick:hasPoint bldg:VMEP.ZONE.AHU01.RM113.Zone_Air_Temp,
        bldg:VMEP.ZONE.AHU01.RM113.Zone_Air_Temp_Setpoint,
        bldg:VMEP.ZONE.AHU01.RM113.Zone_Reheat_Valve_Command .

bldg:VAVRM115 a brick:VAV ;
    brick:feeds bldg:RM115 ;
    brick:hasPoint bldg:VMEP.ZONE.AHU01.RM115.Zone_Air_Temp,
        bldg:VMEP.ZONE.AHU01.RM115.Zone_Air_Temp_Setpoint,
        bldg:VMEP.ZONE.AHU01.RM115.Zone_Reheat_Valve_Command .

bldg:VAVRM118 a brick:VAV ;
    brick:feeds bldg:RM118 ;
    brick:hasPoint bldg:VMEP.ZONE.AHU01.RM118.Zone_Air_Temp,
        bldg:VMEP.ZONE.AHU01.RM118.Zone_Air_Temp_Setpoint,
        bldg:VMEP.ZONE.AHU01.RM118.Zone_Reheat_Valve_Command .

bldg:VAVRM122 a brick:VAV ;
    brick:feeds bldg:RM122 ;
    brick:hasPoint bldg:VMEP.ZONE.AHU01.RM122.Zone_Air_Temp,
        bldg:VMEP.ZONE.AHU01.RM122.Zone_Air_Temp_Setpoint,
        bldg:VMEP.ZONE.AHU01.RM122.Zone_Reheat_Valve_Command .

bldg:VAVRM124 a brick:VAV ;
    brick:feeds bldg:RM124 ;
    brick:hasPoint bldg:VMEP.ZONE.AHU01.RM124.Zone_Air_Temp,
        bldg:VMEP.ZONE.AHU01.RM124.Zone_Air_Temp_Setpoint,
        bldg:VMEP.ZONE.AHU01.RM124.Zone_Reheat_Valve_Command .

bldg:VAVRM125 a brick:VAV ;
    brick:feeds bldg:RM125 ;
    brick:hasPoint bldg:VMEP.ZONE.AHU01.RM125.Zone_Air_Temp,
        bldg:VMEP.ZONE.AHU01.RM125.Zone_Air_Temp_Setpoint,
        bldg:VMEP.ZONE.AHU01.RM125.Zone_Reheat_Valve_Command .

bldg:VAVRM127 a brick:VAV ;
    brick:feeds bldg:RM127 ;
    brick:hasPoint bldg:VMEP.ZONE.AHU01.RM127.Zone_Air_Temp,
        bldg:VMEP.ZONE.AHU01.RM127.Zone_Air_Temp_Setpoint,
        bldg:VMEP.ZONE.AHU01.RM127.Zone_Reheat_Valve_Command .

bldg:VAVRM141 a brick:VAV ;
    brick:feeds bldg:RM141 ;
    brick:hasPoint bldg:VMEP.ZONE.AHU01.RM141.Zone_Air_Temp,
        bldg:VMEP.ZONE.AHU01.RM141.Zone_Air_Temp_Setpoint,
        bldg:VMEP.ZONE.AHU01.RM141.Zone_Reheat_Valve_Command .

bldg:VAVRM143 a brick:VAV ;
    brick:feeds bldg:RM143 ;
    brick:hasPoint bldg:VMEP.ZONE.AHU01.RM143.Zone_Air_Temp,
        bldg:VMEP.ZONE.AHU01.RM143.Zone_Air_Temp_Setpoint,
        bldg:VMEP.ZONE.AHU01.RM143.Zone_Reheat_Valve_Command .

bldg:chiller a brick:Chiller ;
    brick:hasPoint bldg:VMEP.CHW.Building_Chilled_Water_Flow,
        bldg:VMEP.CHW.Building_Chilled_Water_Return_Temp,
        bldg:VMEP.CHW.Building_Chilled_Water_Delta_Temp,
        bldg:VMEP.CHW.Building_Chilled_Water_Supply_Temp,
        bldg:VMEP.CHW.Building_Chilled_Water_Supply_Temp_Setpoint,
        bldg:VMEP.CHW.Enable,
        bldg:VMEP.CHW.Loop_Average_Flow,
        bldg:VMEP.CHW.Loop_Chilled_Water_Return_Temp,
        bldg:VMEP.CHW.Loop_Chilled_Water_Supply_Temp,
        bldg:VMEP.CHW.OA_ENABLE,
        bldg:VMEP.CHW.Pump1_SPEED,
        bldg:VMEP.CHW.Pump1_SPEEDO,
        <http://buildsys.org/ontologies/VMEP#VMEP.CHW.Pump1_Start/Stop> .

